# BESS constants register — sourced numbers for GB behind-the-meter modelling

Every reusable number the literature survey captured, with its units, the conditions it
applies under, its vintage and its source. Built repo-blind (see
[`bess_modelling_requirements.md`](bess_modelling_requirements.md) §0).

**Rules for using this register.**

- A number is only usable with its **basis**. Most errors here come from taking a value
  whose conditions do not match the case — a de-rating factor from the 
wrong auction year, a
  skip rate from the wrong methodology stage, a capture rate from a different duration.
- Where sources **conflict**, both rows are kept. Nothing is averaged.
- **Vintages matter enormously in GB.** The Targeted Charging Review, the 
frequency-response
  product set and the Open Balancing Platform all changed the answer within the last few
  years, and BM skip rates have roughly halved between 2023 and 2026. A number without a
  vintage is not usable.

---

## Behind-the-meter C&I storage: value stacking, conflicts and empirical outcomes (Great Britain, 0.1–5 MW, 1–4 h, sometimes solar co-located)

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Dynamic Services minimum response capacity | 1 MW minimum, 100 MW maximum, per response unit; sell orders in whole MW only | MW | GB, DC/DM/DR, guidance version June 2026. Aggregation permitted only where assets sit behind the same GSP Group, subject to technical assurance. Participation open to both BM and non-BM registered assets. | NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slide 6, https://www.neso.energy/document/276606/download | This is the binding eligibility constraint for BTM assets under 1 MW — the great majority of the 0.1–5 MW C&I segment cannot access DC/DM/DR standalone. |
| Dynamic Services delivery duration (energy that must be sustainable) | DC 15 minutes; DM 30 minutes; DR 60 minutes | minutes at full contracted power | GB, current product set. Determines the SOC that must be held in reserve throughout every contracted EFA block. | NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, Table 1; and NESO Dynamic Services (DC/DM/DR) web page, https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-services-dcdmdr | DR at 60 minutes is effectively incompatible with peak shaving for a 1-hour duration asset in the same EFA block. |
| Dynamic Services response speed | Initiation time: DC 0.5 s, DM 0.5 s, DR 2 s. Max time to full delivery: DC 1 s, DM 1 s, DR 10 s | seconds | GB, current product set (DC low live Oct 2020, DC high Oct 2021, DM and DR launched March 2022). | NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, Table 1, https://www.neso.energy/document/276606/download | Lags and ramp limits Table 4: DC/DM ramp time upper bound 0.50 s, ramp rate lower bound 2 s^-1; DR ramp time upper bound 8 s, ramp rate lower bound 0.125 s^-1. |
| Dynamic Containment frequency response curve | Deadband ±0.015 Hz (0% delivery); linear delivery knee point at 0.2 Hz = 5%; full activation at 0.5 Hz = 100%; full delivery in 1 s but no faster than 0.5 s | Hz and % of contracted capacity | GB, Dynamic Containment service specification. DM responds between ±0.1 Hz and ±0.2 Hz; DR reaches full delivery at ±0.2 Hz. | NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, Table 3, https://www.neso.energy/document/276606/download | Used to estimate energy actually moved (and therefore degradation) while providing an availability-only service. |
| Dynamic Services availability factor threshold | F = 0 for the entire settlement period if availability < 99.9%; F = 1 if >= 99.9% | dimensionless binary | GB. Availability computed from 20 Hz performance data — 36,000 rows per settlement period. | NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slides 19–20, https://www.neso.energy/document/276606/download | This makes response revenue highly sensitive to short outages; a naive 'capacity × price × hours' model has no way to represent it. |
| Dynamic Containment performance (k) factor thresholds | k = 1 if error E < 0.03; k = 1 − (E − 0.03)/(0.07 − 0.03) if 0.03 <= E <= 0.07; k = 0 if E > 0.07. EFA-block factor K_e = min over settlement periods of k_j | dimensionless | GB, DC. Error uses a rolling minimum window of 0.2 s for DC and DM, 2 s for DR. | NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slides 18–19, https://www.neso.energy/document/276606/download | The EFA-block K factor takes the MINIMUM k across the block, so one bad settlement period degrades the whole block's payment. |
| GB frequency-response service stacking rule | Stacking two different DFR services together is NOT permitted (e.g. DC+DM, DM+DR). Stacking a single DFR with the Balancing Mechanism IS permitted | n/a (rule) | GB. Also: any bid/offer acceptance does not remove the contractual obligation to deliver DC; a unit may offer full capacity in the BM but must be prepared to forfeit its DC availability fee if a BOA erodes its capability. | National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', §1, https://www.neso.energy/document/184466/download | The 'no erosion' approach (Scenario 3a) is ACTIVE; the 'erosion priced at DC opportunity cost' approach (Scenario 3b) is explicitly marked INACTIVE pending NESO satisfaction with stacking performance. |
| BM energy-limited provider sustainability requirement | MEL/MIL must be sustainable for at least 15 minutes; MEL/MIL redeclaration a minimum of 17 minutes from the first point of instruction (15 min duration plus 1-minute ramp either side) | minutes | GB Balancing Mechanism, battery BMUs. | National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', §2, https://www.neso.energy/document/184466/download | Headroom/footroom above the DFR contract must be priced at ±£99,999 to signal that acceptance there would erode response provision. |
| TDR residual charging bands, RIIO2 (2021/22 – 2025/26) | LV no MIC (kWh/yr): Band1 <=3,571; Band2 >3,571–12,553; Band3 >12,553–25,279; Band4 >25,279. LV MIC (kVA): <=80 / >80–150 / >150–231 / >231. HV (kVA): <=422 / >422–1,000 / >1,000–1,800 / >1,800. EHV (kVA): <=5,000 / >5,000–12,000 / >12,000–21,500 / >21,500. TNUoS TCS (MWh): <=33,548 / >33,548–73,936 / >73,936–189,873 / >189,873 | kWh, kVA or MWh thresholds | GB-wide, applies to both DUoS and TNUoS residual banding. Percentile boundaries 40th / 70th / 85th (93rd for TNUoS TCS band 3). | NESO, 'Transmission Demand Residual (TDR) Guidance Document', Table 1a, https://www.neso.energy/document/288186/download | A site is allocated to its band for the DURATION of the price control period, so a mid-period MIC increase locks in a higher fixed charge. |
| TDR residual charging bands, RIIO3 (2026/27 – 2030/31) | LV no MIC (kWh/yr): <=3,986 / >3,986–13,677 / >13,677–27,543 / >27,543. LV MIC (kVA): <=90 / >90–150 / >150–250 / >250. HV (kVA): <=500 / >500–1,100 / >1,100–2,000 / >2,000. EHV (kVA): <=3,500 / >3,500–11,000 / >11,000–20,000 / >20,000. TNUoS TCS (MWh): <=25,131 / >25,131–64,451 / >64,451–163,880 / >163,880 | kWh, kVA or MWh thresholds | GB-wide, RIIO3 price control period 2026/27 to 2030/31. | NESO, 'Transmission Demand Residual (TDR) Guidance Document', Table 1b, https://www.neso.energy/document/288186/download | EHV bands tightened materially versus RIIO2 (Band 1 ceiling falls from 5,000 to 3,500 kVA), so some sites move up a band with no change in behaviour. |
| TNUoS demand charging structure post-TCR | 14 HH locational tariffs (£/kW based on consumption over Triad) + 14 NHH locational tariffs (£/MWh based on 4–7pm consumption) + 18 nationwide residual tariffs (p/site/day) | count of tariffs; £/kW, £/MWh, p/site/day | GB, TNUoS demand charging structure from April 2023. | NESO, 'Transmission Demand Residual (TDR) Guidance Document', Figure 2, https://www.neso.energy/document/288186/download | Drax reports the remaining locational element is only around 3% of total costs and is floored at zero from April 2023, so some GSP areas have no locational charge at all. |
| End of Triad-based residual charging | Last Triad period: February 2023. Fixed £/site/day TDR effective from April 2023 | date | GB. NESO's TDR guidance dates the Ofgem TCR decision to 21 November 2021. | Drax, 'Triads: How TNUoS charges are changing', https://energy.drax.com/insights/end-of-triads-tnuos-charges-changing/; Ofgem, 'Targeted Charging Review: decision and impact assessment', 18 December 2019, https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment | Drax reports peak demand during the final Triads was 39.573 GW, the first time a Triad fell below 40 GW. Any model crediting triad avoidance of the residual for periods on or after 1 April 2023 is wrong. |
| DUoS red band time windows (examples) | 16:00–19:30, 16:30–19:00 and 16:00–19:00 (weekday examples across three DNOs) | clock time, weekdays | GB, 2025/26 charging year, examples only. Bands are set by each DNO and published in its annual charging statement. | NUS Consulting Group, 'DUoS Charges (UK Mainland) 2025', https://www.nusconsulting.com/energy-news/uk-duos-charges-2025/ | Only three of fourteen DNOs were shown. Windows MUST be taken from the specific DNO's Annex 1; a generic assumption shaves the wrong half hours. |
| DUoS 2025/26 vs 2024/25 change, LV residual band 2 site-specific user | Overall DUoS −6% on average (range +25% to −32% regionally); standing charges −72% on average; capacity charges +108% on average (up to +246% in Northern Powergrid Northeast); unit rates typically +30% to +40% | % change year on year | GB, LV-connected residual band 2 site-specific user, 2025/26 versus 2024/25. | Drax, 'DUoS charges: 2025's box of frogs', https://energy.drax.com/intelligence/2025-duos-charges/; NUS Consulting Group, 'DUoS Charges (UK Mainland) 2025', https://www.nusconsulting.com/energy-news/uk-duos-charges-2025/ | Drax notes the actual change experienced depends on the load profile and MIC of each site. Directional only — no per-DNO p/kWh table was available. |
| DUoS red band unit rate (worked example, 2019, South Wales) | approximately £0.098/kWh in the weekday 16:00–19:00 window; near zero at other times and at weekends | £/kWh | GB, a school in Cardiff, 2019 charging year, LV. | Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, Figure 7, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf | 2019 vintage and one DNO only. Use only as an order-of-magnitude sanity check; DUoS unit rates rose roughly 30–40% into 2025/26. |
| DUoS exceeded capacity formula | Demand exceeded capacity = max( 2 × sqrt( AI² + max(RI, RE)² ) − MIC , 0 ), computed every half hour, maximum over the billing period applied | kVA; AI in kWh, RI/RE in kVArh, MIC in kVA | GB, CDCM LV/HV designated properties, UKPN licence areas. Generation equivalent uses AE against MEC. | London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, para 2.41, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf | Charged for the FULL duration of the billing period in which the breach occurs. Only reactive values occurring at times of active import are used. |
| DUoS excess reactive power threshold | kVArh in excess of 33% of kWh in any half hour is chargeable; equivalent to an average power factor of 0.95. Chargeable kVArh = max( max(RI,RE) − sqrt(1/0.95² − 1) × AI , 0 ) | kVArh; power factor | GB, CDCM, individual HH metered MPAN, calculated per half hour and summed over the billing period. | London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.48–2.53, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf | Under EDCM there is no separate reactive charge, but poor power factor increases unit charges and raises required kVA. |
| MIC/MEC reduction restrictions | No reduction permitted for a 12-month period after the MIC/MEC is agreed; reductions permitted only once in any 12-month period | months | GB, UKPN licence areas; standard DCUSA practice. | London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.38–2.39, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf | The DNO warns that where a lower MIC is agreed, 'the original capacity may not be available in the future without the need for network reinforcement and associated charges'. |
| Non-Final Demand Site qualifying criteria | Single Site at which only Electricity Storage and/or Electricity Generation occurs, with an export MPAN and an import MPAN whose metering only measures export from, and import for or directly relating to, that storage/generation | n/a (eligibility test) | GB, DCUSA (distribution) and CUSC Section 11 (transmission). | London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, Appendix 3 (Non-Final Demand Site Certificate of Compliance) and Section 10; NESO, 'Transmission Demand Residual (TDR) Guidance Document', pages 5, 9–10, https://www.neso.energy/document/288186/download | NESO: 'if a site has a generator or a generator with storage facility alone, the residual charges should not apply. However, if there is anything else at that site such as a factory or a data centre then that whole site would be liable'. Certification is not automatic — all sites are liable unless they opt out, and re-certification may be required on any capacity change. |
| EREC G100 CLS measurement and control tolerance | ±2% of the greater of MEL or MIL at the connection point (e.g. MEL = 0, MIL = 400 A gives ±8 A) | % of amperes | GB, customer export/import limitation schemes, mandatory for new load/generation commissioned on or after 1 May 2023, connections up to and including 20 kV. | Energy Networks Association, EREC G100 Issue 2 Amendment 2 (2023), §4.2, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes | Tolerance must absorb sensing, processing, communication and control errors and account for the expected ambient temperature range. |
| EREC G100 State 2 excursion and lock-out limits | Excursions <15 s are not problematic. Default maximum response to return within MEL/MIL: 1 minute (3 minutes for slow-acting industrial/commercial devices where the DNO agrees). Enters failed State 3 within 15 s if: a single excursion persists >1 minute (or 3 minutes); OR more than three excursions each >15 s and <1 minute in any 24-hour period; OR two consecutive >15 s excursions less than 10 minutes apart; OR (3-minute regime) total State 2 time in 24 h excluding excursions of 15 s or less exceeds 8 minutes | seconds, minutes, counts per 24 hours | GB, all CLS installations. Counters and timers must be in non-volatile memory so they are not reset if power to the CLS is lost. | Energy Networks Association, EREC G100 Issue 2 Amendment 2 (2023), §§4.3.2, 4.5.1.3, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes | For non-domestic installations, 'any excursion into state 3 operation shall not be capable of being reset within 4 hours of the start of state 3 operation'. This is a 4-hour total revenue outage. |
| EREC G100 State 2 design limits | Thermal: highest currents must be tolerable on the distribution network for up to 5 minutes (design basis). Voltage: worst case highest cannot exceed 112% of nominal at LV (257.6 V at 230 V nominal) or 108% at HV; worst case lowest cannot be less than 87% at LV (200.1 V) or 92% at HV. Protection: where DNO interface protection is fuses, State 2 must not impose more than 145% of nominal fuse rating. Overload protection maximum operating time 10 s | % of nominal voltage; % of fuse rating; minutes; seconds | GB, connections up to and including 20 kV; principles applied above that voltage with DNO discretion. | Energy Networks Association, EREC G100 Issue 2 Amendment 2 (2023), §§4.4.1, 4.4.2.1, 4.4.3, 4.5.3.2, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes | Where overload protection substitutes for a CLS, the default operating margin is 2% at the MEL/MIL; where protection is on an individual device, no margin is added. |
| BSUoS fixed six-month tariffs | Tariff 5: £10.74/MWh. Tariff 6 (October 2025 – March 2026): £15.69/MWh. Tariff 7 (April – September 2026): £13.74/MWh. Tariff 8 (October 2026 – March 2027): £12.49/MWh | £/MWh | GB, fixed six-month BSUoS tariffs published in advance. BSUoS is charged to demand following CMP308's removal of BSUoS from generation. | Drax, 'BSUoS fixed tariffs to fall through 2026', https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/; NESO, 'December 2025 Final BSUoS Tariffs for 2026/27', https://www.neso.energy/document/375086/download | Volumetric and therefore avoidable by reducing metered import — one of the genuinely shaveable components of a GB C&I bill. |
| Climate Change Levy main rate, electricity | 1 April 2024 – 31 March 2025: £0.00775/kWh. 1 April 2025 – 31 March 2026: £0.00775/kWh. 1 April 2026 – 31 March 2027: £0.00801/kWh. 1 April 2027 – 31 March 2028: £0.00827/kWh. CCA holders receive a 92% discount | £/kWh; % discount | UK, main rates for electricity supplied to business consumers. Rates do not apply to domestic consumers or charities. | HMRC / GOV.UK, 'Climate Change Levy rates', https://www.gov.uk/guidance/climate-change-levy-rates | The guidance page does not state an explicit carve-out for self-generated electricity consumed on site; confirm treatment against the supply contract and HMRC Notice CCL1 before crediting avoidance. |
| Capacity Market battery de-rating factors by duration | T-1 for delivery year 2025/26: 1-hour 13.64%, 2-hour 27.15% (a 20% relative increase on the previous CM). T-4 for delivery year 2028/29: 1-hour 10.47%, 2-hour 20.94% (a 35% relative increase on the previous T-4) | % of nameplate | GB Capacity Market. Factors for 0.5 h, 1.5 h, 3 h, 4 h and 5 h+ were not disclosed in this source. | Modo Energy, 'Capacity Market 2024/25: Increased derating factors for BESS confirmed', 2024, https://modoenergy.com/research/en/gb-capacity-market-2025-bess-derating-factors-confirmed-target-capacity | Industry analytics, not the primary DESNZ/NESO auction parameters letter. Verify against the DESNZ auction parameters letter for the relevant auction before use. |
| Capacity Market T-1 clearing price, delivery year 2025/26 | £20.00/kW/year; 7,936.289 MW de-rated procured across 246 CMUs; auction concluded 5 March 2025 | £/kW/year; MW; count | GB, T-1 auction for delivery year 2025/26. | Solar Power Portal, 'NESO T-1 and T-4 capacity market results roundup', https://www.solarpowerportal.co.uk/solar-projects/neso-t-1-and-t-4-capacity-market-results-roundup; corroborated by Argus, 'UK T-1 capacity market auction clears at five-year low' | Argus describes this as the lowest T-1 clearing price since the 2020-21 delivery year. Trade press reporting of an official auction result; verify against the EMR Delivery Body auction results page for underwriting. |
| Capacity Market DSR de-rating and reform proposals | A single de-rating factor of 79% applied across all DSR types as at 2022 (up 7% on a procurement methodology change). Proposed: a £5,000/MW termination fee for failure to provide a DSR Test certificate; separation of DSR testing and metering assessment by 10 working days in a T-1 and 20 working days in a T-4. Consultation closed 17 February 2025 with government response expected Spring 2025 | %; £/MW; working days; dates | GB Capacity Market, DSR CMUs. DSR CMUs must demonstrate capacity during three separate days in winter. | Drax, 'Government looks at Capacity Market reform for DSR', https://energy.drax.com/intelligence/government-looks-at-capacity-market-reform-for-dsr/ | Government has consulted on whether the single DSR de-rating factor properly reflects different DSR technologies and on adopting duration-limited methodologies. Confirm the current position before relying on 79%. |
| GB BESS revenue benchmark, monthly | July 2025 low approximately £57k/MW/year; October 2025 £77k/MW/year (of which frequency response £30k/MW/year; Capacity Market payments rose £2.7k/MW/year as batteries entered 2025/26 contracts); November 2025 £59k/MW/year; December 2025 £47k/MW/year | £/MW/year (annualised from the month) | GB, grid-scale BESS fleet benchmark. Reference duration not stated in the October article. | Modo Energy GB BESS revenue benchmark series, https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates ; https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-november-2025-balancing-mechanism-gas-wind ; https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas | This is a FRONT-OF-METER fleet benchmark and is NOT directly transferable to a BTM C&I asset, which cannot access several of these streams. Its main use is to bound the merchant component and to show its volatility: a range of 1.6× within six months. |
| Behind-the-meter stacked operating cost savings (GB case study) | Baseline operating cost with no battery £1,279.94/year. Price arbitrage only: −33.7%. Arbitrage + FFR high and low: −65.2%. Arbitrage + Dynamic Containment: −118.2% (operating cost converted into operating income) | % reduction in annual operating cost; £/year | GB (Cardiff), a school with 50 kW PV and a 10 kW / 20 kWh battery, 90% round-trip efficiency, hourly resolution, 2019 wholesale prices and DUoS, 2020/21 DC and FFR availability prices. | Seward, W., Qadrdan, M., Jenkins, N., 'Revenue stacking for behind the meter battery storage in energy and ancillary services markets', Electric Power Systems Research 211 (2022) 108292 / PSCC 2022, §IV.A.1, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf | Very small asset, hourly (not half-hourly) resolution, and the FFR product no longer exists. Scenarios are alternatives, not a decomposition of a joint stack — so this does NOT give a stacking discount. |
| Frequency response availability prices used in the GB BTM case study | Dynamic Containment 1.7 p/kW/h (the most consistently accepted bid price for DC). FFR high/low monthly average availability price approximately 0.24 – 0.50 p/kW/h | p/kW/h | GB, 2019 market outcome data for FFR; DC price from published accepted bids around 2020–2021. | Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §III and Figure 8, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf | Historic. DC is now procured through the Enduring Auction Capability with day-ahead clearing prices; these figures are useful only as an order-of-magnitude anchor. |
| BTM battery NPV threshold on capital cost (GB case study) | At $177/kWh (approximately £128/kWh, the 2020 average for stationary BSS) the arbitrage+DC scenario reached NPV £7,255.42 over an 11-year lifetime. **CORRECTED 2026-08-17: the paper says DOMESTIC, not domestic/commercial** - verbatim, 'Domestic stationary BSS prices are higher, ranging from £445/kWh to £1315/kWh', and its reference [29] for that range is one installer's retail website (Naked Solar, accessed 17 August 2021). The word 'commercial' was added downstream in this register and must not be relied on: the range is domestic retail pricing for a 20 kWh system in 2021 GBP and is NOT transferable to a 100-750 kW C&I install. NPV was positive only up to a capital cost of approximately £490/kWh | $/kWh; £/kWh; £ NPV; years | GB, 10 kW / 20 kWh system, 2020–2022 price vintage. | Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §IV.A.2, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf | The authors conclude that 'despite revenue stacking improving investment viability of BSSs, the cost of small-scale BSSs will limit their mass adoption'. Prices have fallen since 2022 — re-source current £/kWh for the actual size band before use. **The modelled system is 10 kW / 20 kWh at a school in Cardiff**, so neither the £445-1,315/kWh range nor the £490/kWh break-even is a C&I figure; and the £490/kWh break-even is for the arbitrage+DC scenario, which needs Dynamic Containment, whose 1 MW minimum this segment cannot meet. Misquotation caught and corrected 2026-08-17 (Olly). |
| Calendar and cyclic degradation model (GB BTM case study) | Calendar: 0.00274%/day (20% capacity loss over a 20-year shelf life to 80% EOL). Cyclic: N_t = 12198·DoD³ + 34954·DoD² − 97517·DoD + 52895 cycles; D_cyc = 0.5·\|1/N_t − 1/N_{t−1}\|. Daily degradation D_day = max(D_calendar, D_cyclic). End of life at 80% of original energy capacity | %/day; cycles; dimensionless | Lithium-ion stationary BSS. DoD_t = (E_max − E_t)/E_max. Cycle-depth curve from a manufacturer characteristic. | Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, eqns (13)–(18), https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf | The authors note stationary Li-ion BSS typically reach end of life at 70–80% of starting energy capacity, so 80% is the conservative end of the published range. |
| Cycle depth sensitivity of lithium-ion degradation | An NMC battery incurs approximately ten times more degradation when operated at near 100% cycle depth of discharge compared with 10% DoD, for the SAME amount of charged energy or energy throughput. A common literature simplification is a constant degradation price of 2 $/MWh based on energy throughput | ratio; $/MWh | Electrochemical/semi-empirical rainflow cycle-counting framework; NMC chemistry cited as the example. | Shi, Y., Xu, B., Tan, Y., Kirschen, D., Zhang, B., 'Optimal Battery Control Under Cycle Aging Mechanisms', arXiv:1709.05715v2, 2017, §II, https://arxiv.org/abs/1709.05715 | This is the key argument against throughput-only degradation costing. The rainflow cost function f(c,d) = ΔL(c,d)·E·B (E in kWh, B in $/kWh) is proved convex, so it can be embedded directly in an optimisation. |
| Rainflow cycle-based life-loss formulation | ΔL(v,w) = Σ_i Φ(v_i)/2 + Σ_i Φ(w_i)/2, where v and w are vectors of charging and discharging half-cycle depths from the rainflow algorithm, and Φ(u) = α·u^β (convex) is the cycle-depth stress function. Cost f(c,d) = ΔL(c,d) · E · B | fractional life loss; £ or $ via cell cost B in $/kWh and capacity E in kWh | General lithium-ion; cycle depths recovered from the SoC profile via (v,w) = Rainflow(τη_c/E · c − τ/(η_d E) · d). | Shi, Y., Xu, B., Tan, Y., Kirschen, D., Zhang, B., arXiv:1709.05715v2, 2017, eqns (3)–(6), https://arxiv.org/abs/1709.05715 | The paper focuses on cycle depth and explicitly excludes temperature, C-rate and cell imbalance on the grounds that in grid applications these are controlled within a narrow band. |
| Value of optimised versus rule-based BTM dispatch (real microgrid) | Monthly demand charges reduced by approximately 45%. Over one summer: total final cost $17,952.05 (rule-based benchmark) versus $6,654.59 (stochastic MILP), a difference of $11,294.49. The coincident-peak component alone moved from a $931.76 cost to a $4,116.17 reward, a swing of $5,029.93 | USD; % reduction | Real anonymised microgrid in PSE&G / PJM territory, summer 2023, 1000 MWh / 500 MW nominal BESS parameters, hourly resolution, SOC bounds 20%–96%, round-trip efficiency 0.8. | Carmona, R., Yang, X., Bhela, S., Zeng, C., 'Maximizing on-bill savings through battery management optimization', arXiv:2409.03942, September 2024, Table 3, https://arxiv.org/abs/2409.03942 | US tariff structure (1CP transmission, 5CP capacity, monthly NCP demand charge), not GB. Use for the MAGNITUDE of the control-quality effect, not for GB revenue levels. The benchmark is a rational rule-based strategy, not a naive one, so the gap is a lower bound on the value of good control. |
| Temporal resolution effect on peak shaving | In the power-constrained region, the difference between the 15-minute peak and the 1-hour average peak persists in the optimised net load until battery power capacity is sufficiently large. In the energy-constrained region the sequence effect causes energy-constrained batteries to UNDERESTIMATE peak shaving and demand charge reduction | qualitative with regime boundaries defined by critical power (CP) and critical energy (CE) | Real commercial building load, 15-minute versus 1-hour resolution, linear program with perfect forecasts; battery rating space divided into optimal, power-constrained and energy-constrained regions. | Liu, S., 'Battery Operating Regimes: Effect of Temporal Resolution on Peak Shaving by Battery Energy Storage System', MSc thesis, University of California San Diego, 2021, abstract, https://escholarship.org/uc/item/2gp2v64w | US 15-minute demand-charge convention; GB settlement is half-hourly. The direction of the error is regime-dependent, so a single 'coarse data overstates value' heuristic is wrong. |
| P415 (VLP wholesale market access) key dates | Modification raised 30 September 2020; BSC Panel recommendation 8 June 2023; Ofgem decision published 6 October 2023; implementation date 7 November 2024 | dates | GB Balancing and Settlement Code. Introduces 'Deviation Volumes'; suppliers commercially impacted by VLP action are compensated at a price representing average supplier sourcing costs calculated using Ofgem's Price Cap Methodology; under the approved Proposed Solution those costs are mutualised amongst suppliers. | Ofgem, 'Decision on BSC modification P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023, https://www.ofgem.gov.uk/publications/decision-bsc-modification-p415; Elexon, https://www.elexon.co.uk/bsc/mod-proposal/p415/ | Before P415, 'the BSC currently assigns all flexibility delivered by a consumer to their supplier... consumers can only access the wholesale market through their supplier'. Any model that assumed independent BTM wholesale trading before 7 November 2024 was wrong. |
| EREC G100 applicability date and voltage scope | Applies to customers' installations at any voltage where new load or generation equipment is commissioned on or after 1 May 2023. Focus is installations connected at voltages up to and including 20 kV | date; kV | GB. Issue 2 became mandatory on 1 May 2023, when Issue 1 Amendment 2 was withdrawn. | Energy Networks Association, EREC G100 Issue 2 Amendment 2 (2023), Foreword and §1, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes | Above 20 kV the same principles apply but the DNO may vary exact requirements to suit local network characteristics. |
| Smart Export Guarantee scope | Installations up to 5 MW (or up to 50 kW for micro-CHP) of solar PV, wind, micro-CHP, hydro or anaerobic digestion, located in Great Britain. Export meter readings are mandatory. SEG Licensees set the rate, contract length and other terms; the rate must always be above zero | MW; kW; p/kWh (unspecified) | GB, current as of 2026. | Ofgem, 'Smart Export Guarantee (SEG)', https://www.ofgem.gov.uk/environmental-and-social-schemes/smart-export-guarantee-seg | No floor price beyond 'above zero' and no published tariff range on the Ofgem page. Storage eligibility and the treatment of grid-charged exported electricity are NOT addressed on that page and must be confirmed with the specific SEG licensee. |
| IPMVP options and current version | Option A and B: retrofit isolation (measurement boundary around the affected equipment). Option C: whole facility (uses the meters measuring total facility supply). Option D: calibrated simulation (where baseline data are unreliable or unavailable). Current version: IPMVP Core Concepts 2022 | n/a (method) | International standard for M&V of energy savings. Core principle: savings cannot be directly measured because they represent the absence of consumption, so they are determined by comparing measured consumption before and after with adjustments for changed conditions. | Efficiency Valuation Organization, 'International Performance Measurement and Verification Protocol (IPMVP) Core Concepts 2022', https://evo-world.org/en/products-services-mainmenu-en/protocols/ipmvp | The public page does not define 'adjusted baseline', routine or non-routine adjustments; the full protocol is required. Option C is the natural fit for a bill-share on a single-meter C&I site. |
| Shared-savings contract characteristics for BTM storage | Third-party ownership with the provider financing and owning the asset on the host's site; the provider receives a percentage of energy savings and revenue generated; contract typically ten or more years; host bears no capital, maintenance or operational burden | years; % share (unspecified) | North American C&I market, vendor description. Cited case: one facility 'has realized $495,742 in energy cost savings to date'. | Peak Power, 'Energy Storage Shared Savings Agreement', https://peakpowerenergy.com/2023/11/15/energy-storage-shared-savings-agreement/ | VENDOR MARKETING SOURCE — the lowest tier of evidence. Percentage splits are not disclosed. Use only for structural characteristics, not for economics; corroborate against the Billimoria and Simshauser taxonomy for a peer-reviewed framing. |
| Storage contract taxonomy and typical tenor | Four classifying axes: derivative index (net periodic revenue; yardstick net periodic revenue: optimal or spread); contractual form (swap; options — put floor, call cap, collar; grants or service contracts; availability-scaled); periodicity (daily, monthly, quarterly, yearly); tenor. Exchange-traded contracts have historically had maximum tenors of single years, while bilateral and negotiated contracts 'tend to be structured over a longer periods (i.e. 7 to 15 years) to underwrite project financings' | years; taxonomy | Peer-reviewed working paper; quantitative case study is on South Australia in the NEM, but the taxonomy and the incentive-compatibility argument are general. | Billimoria, F., Simshauser, P., 'Contract design for storage in hybrid electricity markets', EPRG Working Paper 2304 / Cambridge Working Paper in Economics 2322, February 2023, §2.1 and Figure 2, https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf | Authors state 'standard contract forms are yet to emerge' and find that 'preferences for structural simplicity in contract design could introduce incentive incompatibility'. Not GB-specific and not BTM-specific. |
| GB balancing services stacking principle (legacy statement) | 'Revenues from different system services can be cumulated as long as tendered availability windows do not overlap' | n/a (rule) | GB, September 2017, when National Grid procured over 20 different balancing services products. | Charles River Associates, 'An introduction: Revenue streams for battery storage', September 2017, https://media.crai.com/sites/default/files/publications/DEL_GB%20Battery%20Revenue%20Stacking.pdf | SUPERSEDED IN DETAIL — the product set has since been replaced by DC/DM/DR with an explicit prohibition on stacking two DFR services even in non-overlapping form within an EFA block. Cited only as the historical articulation of the non-overlap principle; do not use its product list or prices. |
| MHHS status | Over 50% of industry MPANs migrated; milestones M10 (central systems ready), M11/M12 (migration commenced), M13 (Load Shaping System live) achieved; M15 (full migration) and M16 (cutover to the new Settlement Timetable) outstanding | % of MPANs; milestone identifiers | GB market-wide half hourly settlement programme, status as reported on the programme website. | MHHS Programme, https://www.mhhsprogramme.co.uk/ | No calendar dates were given on the page for M15/M16. DNO charging statements already reflect MHHS: LPN's 2026/27 statement distinguishes Migrated from Non-Migrated MPANs and applies different residual band allocation rules (by consumption for aggregated/transitional-protection MPANs, by MIC for site-specific). |

## GB Balancing Mechanism, skip rates, and dispatch selection — as a revenue stream for behind-the-meter C&I lithium-ion BESS (0.1–5 MW, 1–4 h), covering BM Unit submission mechanics (PN, MEL/MIL, BOD, dynamic parameters), NESO dispatch selection (Open Balancing Platform, Bulk Dispatch, National Dispatch Optimiser, Balancing Reserve), the causes and measured magnitude of skips, BM access routes for BTM assets (Wider Access, VLP/Secondary BMU, P344/P375/P415), aggregator route-to-market economics, and imbalance/cash-out exposure.

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Skip rate definition (formula) | Skip Rate = Total volume of skipped in-merit bid/offer ÷ Total volume of in-merit bid/offer | dimensionless (%) | GB Balancing Mechanism. In-merit volume determined at 5-minute granularity by reconstructing a price-ordered stack sized to the actual balancing energy requirement of that 5-minute period. Monthly/annual figures are volume-weighted averages of the 5-minute rates, weighted by the volume requirement. | LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024; also NESO/LCP Delta 'Enhancing Storage in the Balancing Mechanism', 7 Nov 2024, https://www.neso.energy/document/348241/download | Phase 1 methodology (compare to marginal accepted price) gives materially higher numbers than Phase 2 (reconstructed stack). Never mix the two. |
| NESO definition of a skip | A skip occurs when a non-economic dispatch decision is made: if NESO sends a BOA at a higher price than an alternative action that could have been taken, the alternative action is skipped | n/a (definition) | GB, official NESO definition adopted December 2024 after LCP Delta engagement. | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | NESO explicitly notes some skips reflect legitimate operational constraints and 'do not necessarily represent inefficient dispatch'. |
| All BM Skip Rate (all technologies), NESO initial analysis | 20–25% for Offers; 25–30% for Bids | % | GB, all technology. Initial data covering full days 24–28 November 2024. Measurement tool in development at the time. | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | Snapshot over five days only; NESO states the tool was not yet able to measure by technology type. |
| Post System Action Skip Rate (all technologies), LCP Delta | 46% for Offers; 51% for Bids | % | GB, all technology types, data range 1 January 2024 – 31 July 2024. | LCP Delta, 'BM Skip Rates Phase 2 Report', cited in NESO 'Defining, measuring, and addressing skip rates', December 2024 | LCP acknowledge limitations, all of which act to reduce the true skip rate. |
| Post System Action Skip Rate, BATTERIES (LCP headline) | 81% for Offers; 77% for Bids | % | GB batteries, data range 1 January 2024 – 31 July 2024. | LCP Delta, 'BM Skip Rates Phase 2 Report', cited in NESO 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | These are Stage-5 figures on the LCP Phase 2 methodology and are NOT comparable to NESO's later published daily dataset figures. |
| Battery Storage skip rate, LCP Phase 2 Stage 3 | Offers 93% (2023) → 83% (2024 to 31 July); Bids 94% (2023) → 78% (2024 to 31 July) | % | GB battery storage, 1 January 2023 – 31 July 2024, Phase 2 methodology, Stage 3 exclusions (BSAD/wind/coal, feasibility, system- and frequency-flagged). | LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download | Stage 3 only; Stage 5 figures are lower (92%→81% offers, 94%→77% bids). |
| Battery Storage skip rate, LCP Phase 2 Stage 5 | Offers 92% (2023) → 81% (2024 ytd); Bids 94% (2023) → 77% (2024 ytd) | % | GB battery storage, 2023 full year vs 1 Jan – 31 Jul 2024. | LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download | LCP attribute the 10pp (offers) and 17pp (bids) fall to the introduction of the Open Balancing Platform. |
| All-technology skip rate by stage, LCP Phase 2 (2023 / 2024 ytd) | Offers — Stage 1: 71%/71%, Stage 2: 70%/69%, Stage 3: 71%/67%, Stage 4: 58%/57%, Stage 5: 48%/46%. Bids — Stage 1: 81%/84%, Stage 2: 80%/83%, Stage 3: 73%/69%, Stage 4: 58%/56%, Stage 5: 50%/51% | % | GB all technologies, 1 Jan 2023 – 31 Dec 2023 and 1 Jan – 31 Jul 2024. | LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download | LCP state exclusions reduce offer skip rates by 23pp (2023) and 25pp (2024), and bid skip rates by 31pp (2023) and 33pp (2024). |
| All-technology skip rate, LCP Phase 1 in-merit approach | Offers 87% (2023), 84% (2024 ytd); Bids 89% (2023), 89% (2024 ytd) | % | GB all technologies, Phase 1 in-merit definition (anything cheaper than the marginal accepted action), 5-minute granularity, Stage 3 exclusions. | LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download | LCP note the actual volume requirement may be much less than the volume that appears skipped versus the marginal price; some 'skipped' volume was never required. |
| Battery Stage-5 PSA skip rate, NESO published data (half-year, volume-weighted) | 2024 H2: 46.7%; 2025 H1: 49.1%; 2025 H2: 42.6%; 2026 H1: 38.0%; 2026 H2 (Jul–Aug only): 44.9% | % | GB, all battery BM Units, bids and offers combined, weighted by fuel_in_merit_volume_MWh. Data begins 15 December 2024. | NESO Data Portal, 'Skip Rates' dataset, file '5_fuel_type_skip_rate.csv' (Stage 5 PSA skip rate by technology), NESO Open Data Licence; own volume-weighted analysis of BATTERY rows, retrieved 10 August 2026, https://www.neso.energy/data-portal/skip-rates | Reproduces the 49%→38% figures reported by ESS News for H1 2025 vs H1 2026. Not comparable with the LCP 2023/2024 Stage-3 figures. NESO corrected the dataset on 18 November 2025 for a long-notice-unit exclusion bug. |
| Battery Stage-5 PSA skip rate, NESO published data (annual, volume-weighted) | 2025: Bids 50.3%, Offers 40.9%. 2026 YTD (to August): Bids 40.6%, Offers 38.4% | % | GB batteries. 2025 in-merit volume 1,011 GWh (bids) and 1,088 GWh (offers); 2026 YTD 1,050 GWh (bids) and 1,251 GWh (offers). | NESO Data Portal, 'Skip Rates', '5_fuel_type_skip_rate.csv'; own volume-weighted analysis, retrieved 10 August 2026 | 2026 is a partial year (January–August). |
| Pumped storage Stage-5 PSA skip rate (comparator) | 2024 H2: 63.9%; 2025 H1: 58.9%; 2025 H2: 52.2%; 2026 H1: 48.6% | % | GB pumped storage, bids and offers combined. | NESO Data Portal, 'Skip Rates', '5_fuel_type_skip_rate.csv'; own volume-weighted analysis, retrieved 10 August 2026 | Reproduces the 59%→49% figures reported by ESS News. LCP note pumped storage skip rates are overstated because Spin Gen/Spin Pump mode data is unavailable. |
| Battery offer skip rate by hour of day (2026 YTD) | Minimum 26.2% at 15:00; 27.0% at 14:00; 27.7% at 16:00. Maximum 49.6% at 20:00; 49.0% at 21:00; 46.9% at 19:00 | % | GB batteries, Stage 5 PSA, hourly aggregation of half-hourly data, volume-weighted. | NESO Data Portal, 'Skip Rates', '5_fuel_type_skip_rate.csv'; own volume-weighted analysis of BATTERY offer rows for 2026-01 to 2026-08, retrieved 10 August 2026 | Offer skip rate is highest at the evening peak — anti-correlated with offer value. Bid skip rates show the mirror pattern (max 50.6% at 16:00, min 34.9% at 20:00). |
| Battery Stage-5 PSA skip rate by GSP Group | January 2025: North Scotland 60.3%, South Scotland 56.6%, Eastern 47.2%, Southern 45.3%, North Western 44.7%, Yorkshire 43.7%, Northern 43.2%. June 2026: South Scotland 54.8%, North Scotland 53.5%, Southern 40.7%, Northern 40.4%, Yorkshire 39.0%, North Western 37.6%, Eastern 35.2% | % | GB battery BM Units, Stage 5, bids and offers combined, volume-weighted. Transmission-connected units carry no GSP Group and are shown separately (48.0% Jan-2025, 38.6% Jun-2026). | NESO Data Portal, 'Skip Rates', monthly In Merit Post System Action files joined to Elexon BMRS reference data (https://data.elexon.co.uk/bmrs/api/v1/reference/bmunits/all) on nationalGridBmUnit → gspGroupName; own analysis, retrieved 10 August 2026 | Own derived analysis, not published in this form by NESO. Scottish sample sizes are smaller (5.2 GWh and 3.9 GWh in-merit in Jan-2025). |
| Battery Stage-5 PSA skip rate by registered capacity band | January 2025: <10 MW 57.2%, 10–25 MW 44.8%, 25–50 MW 46.9%, 50–100 MW 46.0%, 100–200 MW 47.9%. June 2026: <10 MW 40.6%, 10–25 MW 38.2%, 25–50 MW 38.8%, 50–100 MW 41.6%, 100–200 MW 35.1% | % | GB battery BM Units, Stage 5, bids and offers combined, volume-weighted; capacity from Elexon registered generationCapacity. | NESO Data Portal 'Skip Rates' In Merit PSA files joined to Elexon BMRS generationCapacity; own analysis, retrieved 10 August 2026 | The sub-10 MW penalty of ~11pp in January 2025 had largely closed by June 2026. Own derived analysis. |
| Battery Stage-5 PSA skip rate by BM Unit route to market | January 2025: VLP Secondary BMU 60.5%, Transmission 48.0%, Embedded 46.3%, Supplier Additional 45.0%. June 2026: VLP Secondary BMU 41.2%, Supplier Additional 40.0%, Embedded 39.8%, Transmission 38.6% | % | GB battery BM Units, Stage 5, bids and offers combined, volume-weighted. Elexon bmUnitType V = Secondary (VLP), S = Supplier Additional, E = Embedded, T = Transmission. | NESO Data Portal 'Skip Rates' In Merit PSA files joined to Elexon BMRS bmUnitType; own analysis, retrieved 10 August 2026 | Directly relevant to BTM assets, which reach the BM via the V or S routes. The ~14pp VLP penalty in January 2025 had narrowed to ~2pp by June 2026. Own derived analysis. |
| Battery skip rate by price band (price independence conditional on being in-merit) | January 2025 offers: £20–50/MWh 49.2%, £50–80 53.0%, £80–120 45.1%, £120–200 43.2%, £200–500 40.0%. June 2026 offers: £50–80 30.5%, £80–120 40.9%, £120–200 40.2%, £200+ 30.2% | % skip rate by £/MWh band | GB batteries, Stage 5, offers only, volume-weighted within band. | NESO Data Portal 'Skip Rates', '3_in_merit_data_post_system_actions_skips_01_2025.csv' and '..._06_2026.csv'; own analysis banded on average_price_per_MWh, retrieved 10 August 2026 | No monotone relationship: pricing more deeply in-merit does not materially improve acceptance probability. Own derived analysis. |
| Battery bid skip rate at deeply negative prices | June 2026: below −£50/MWh 76.1%; −£50 to −£20 49.4%; −£20 to £0 35.6%; £0–20 28.0% | % skip rate by £/MWh band | GB batteries, Stage 5, bids only, volume-weighted within band. | NESO Data Portal 'Skip Rates', '3_in_merit_data_post_system_actions_skips_06_2026.csv'; own analysis, retrieved 10 August 2026 | Deeply negative bids are predominantly constraint-driven; the corresponding acceptances are system-flagged and excluded from the PSA measure by construction. |
| Historic battery skip rate (pre-OBP), Electricity Storage Network | ~80% average for large-scale batteries | % | GB large-scale batteries in the BM, November 2022 – May 2023. | Electricity Storage Network open letter to the ESO, cited in LCP Delta 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download | Predates any agreed methodology; not comparable with NESO's current metrics. |
| Battery skip rate (Arenko internal series) | ~100% at end-2022 and January 2023; ~80% June 2023; ~90% July 2023; as low as 50% in 2020 with some weeks at 20% | % | GB batteries. Skipping defined as 'not being accepted despite offering a more attractive price to grid than the top price accepted that settlement period' — i.e. a Phase 1 style definition. | Arenko, 'Balancing Mechanism Skip Rates', https://arenko.group/balancing-mechanism-skip-rates/ (industry blog — last-resort source) | Blog source, different definition from NESO/LCP, 2020 data described by the author as not directly comparable. Arenko state it is not possible to calculate what the skip rate should be from available data, and that 0% is neither viable nor desirable. |
| Cost of skipping batteries to consumers | £24 million (2023); £8 million (January–April 2024); peak £3.9 million in October 2023; using skipped battery volume Jan 2023–Apr 2024 would have cost £47m vs £79m actual, a £32m (40%) saving | £ million | GB. Battery skips represented 1.5% of total BM costs of £551 million over January–April 2024. Wind dispatch actions accounted for 44% of net cost (£14m since January 2023); CCGT actions only 7%. CCGTs and pumped storage accounted for 64% of skipped volume, wind 13%. | Modo Energy, 'Balancing Mechanism: The cost of skipping battery energy storage', https://modoenergy.com/research/en/gb-benchmark-balancing-mechanism-battery-energy-storage-skip-rates-cost | Industry analytics, methodology not fully public. |
| Skipped battery volume | Peaked at 132 GWh in December 2023, over 3x the January 2023 figure | GWh per month | GB. Coincided with available battery capacity growing from 750 MW to 2.4 GW. | Modo Energy, 'Balancing Mechanism: The cost of skipping battery energy storage' | Volume scales with fleet size; use rates not absolute volumes for per-MW modelling. |
| OBP effect on battery utilisation and instructions | Battery utilisation +290%; volume of daily instructions to batteries +940%; BM battery dispatch averages 2.3 GWh per day; dispatch rates tripled | % change; GWh/day | GB, first year of Open Balancing Platform operation (OBP first iteration December 2023). | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | Fleet-level figures; per-unit effect depends on location, size and route to market. |
| Share of battery revenue from the BM | Some batteries now earn 61% of their revenue from the Balancing Mechanism | % | GB, as at December 2024. | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | 'Some batteries' — an upper-quartile figure, not a fleet average. |
| Bulk Dispatch effect (first relaunch week) | BOAs doubled from 260 to 540 daily average; grouped instructions 94 → 126 per day; dispatched volume only +8%; average volume per instruction −48%; maximum simultaneous BOAs 15 → 30; average simultaneous BOAs 2.7 → 4.4; daily dispatch 1.0 → 1.1 GWh | count/day; %; GWh/day | GB. Bulk dispatch launched 12 December 2023, suspended after three days following errors dispatching actions priced up to £99,000/MWh, relaunched 8 January 2024. Targets two zones: batteries and BM Units smaller than 50 MW. | Modo Energy, 'Balancing Mechanism: Bulk dispatch launches for batteries', https://modoenergy.com/research/en/balancing-mechanism-bulk-dispatch-battery-energy-storage-open-platform-volume-skip-rates | First-week data; adoption by control room engineers was still building. |
| Battery BM dispatch rate (share of available energy dispatched) | 1.7% average in 2023; forecast to 6% by 2027 central, 8% high, 2% low | % of total available energy | GB batteries. Lifetime revenue uplift versus current rates: one-hour systems +6% central; two-hour systems +13% central and +20% in the high scenario. | Modo Energy, 'Balancing Mechanism: how the Open Balancing Platform could improve battery revenues', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-revenues-forecast-bess-dispatch-skip-rates-open-platform | Forecast, dependent on control room adoption. Modo's own separately reported 'in-merit dispatch rate' (18% October 2025, 11% September 2025) is a different metric with a different denominator. |
| BM cycling limits implied by dispatch rate | A one-hour battery at an 8% dispatch rate cycles twice daily on BM alone; two-hour assets can reach ~17% dispatch rate before cycling constraints bind; typical warranty limits are one to three daily cycles | cycles/day; % dispatch rate | GB, BM-only operation. | Modo Energy, 'Balancing Mechanism: how the Open Balancing Platform could improve battery revenues' | Warranty limits vary by supplier and contract; use the project's actual warranty. |
| GC0166 new BM parameters | Maximum Delivery Offer (MDO), Maximum Delivery Bid (MDB), Future State of Energy (FSoE) | MDO/MDB in MWh; FSoE as an energy trajectory | GB, all BM Units (technology neutral). Implemented into the Grid Code 10 working days after 22 October 2025; NESO implementation page records 18 December 2025; FMR implementation period 6–12 months; Ofgem expects full compliance and NESO roadmap indicates early November 2026. BSC modification P499 (expected June 2026 BSC release) requires NESO to send MDO/MDB to the Balancing Mechanism Reporting Agent. | Ofgem, 'Grid Code (GC) GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets', decision published 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes | BMUs able to deliver a BOA for the full 90-minute BM Window may declare a default MDO/MDB value. Post-gate-closure redeclaration permitted only in four defined cases. |
| The '30-minute rule' (pre-GC0166 workaround) | MEL and MIL set at the maximum power that can be delivered for 30 minutes (previously a 15-minute rule) | minutes | GB Electricity Storage Modules. A NESO workaround to communicate state of charge to the control room; assets must redeclare MEL/MIL as SoC changes. | Ofgem, 'Grid Code GC0166' decision, 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes | Ofgem note this is a departure from how MEL/MIL are intended to be used and limits control room visibility beyond 30 minutes. |
| Addressable BM volume with longer dispatch lengths | Increases the volume of dispatches a battery can compete for from 24% to 69% of total volumes; up to 20% increase in lifetime battery revenues | % of BM volume; % revenue | GB. The 20% figure is within the broader Open Balancing Platform improvement package. | Modo Energy, 'Balancing Mechanism: how could GC0166 enable longer battery dispatches?', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-skip-rates-grid-code-bess-open-platform | Industry analytics forecast, not a realised outcome. |
| Grid Code dynamic parameter set (BC1.A.1.5) | Up to three Run-Up Rates and three Run-Down Rates (MW/minute) with Run-Up/Run-Down Elbows (MW); Notice to Deviate from Zero (NDZ, minutes); Notice to Deliver Offers (NTO) and Notice to Deliver Bids (NTB, minutes, max 2 minutes for a Genset); Minimum Zero Time (MZT, minutes); Minimum Non-Zero Time (MNZT, minutes); Stable Export Limit (SEL, MW); Stable Import Limit (SIL, MW); Maximum Delivery Volume (MDV, MWh) over a Maximum Delivery Period (MDP, minutes) | MW, MW/minute, MWh, minutes | GB, all BM Units. SEL and SIL are expressed at the Grid Entry Point or Grid Supply Point as appropriate. | NESO, Grid Code Balancing Code No.1, BC1.A.1.5 Dynamic Parameters, https://www.neso.energy/document/36456/download and BC1 Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download | Ofgem's September 2020 open letter requires dynamic parameters to reflect true operating characteristics and prohibits their use for commercial gain. |
| LCP Delta exclusion thresholds (Stage 2 and Stage 5) | Stage 2: exclude MZT ≥ 12 hours, MNZT ≥ 12 hours, NDZ ≥ 90 minutes (with zero post-BOA output at end of previous 5-minute period, unless already running or holding a warming contract); cap volumes at SEL/SIL. Stage 5: exclude actions that would sync a unit with MNZT or NDZ ≥ 31 minutes, or desync a unit with MZT ≥ 31 minutes | hours; minutes | GB, applied to all BM Units in the skip rate calculation. | LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download | LCP note gate closure of 60 minutes from the end of the current settlement period means the earliest an instruction can be sent is 89 minutes prior to delivery. |
| Bid-Offer Data structure and gate closure | Up to 10 Bid-Offer Pairs per BM Unit per Settlement Period; no changes to Physical Notification or Bid-Offer Data may be submitted after Gate Closure; gate closure is 60 minutes; the BM Window is 90 minutes | count; minutes | GB. Bid-Offer Data may not be submitted unless an automatic logging device is installed at the Control Point (CC.6.5.8(b)/ECC.6.5.8(b)). Other Relevant Data due by 11:00 each day. | NESO, Grid Code BC1 Appendix 1 (BC1.A.1.4) and BC1.4.4, Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download; gate closure 60 min per LCP Delta 'BM Skip Rates Phase 2 Report' 2024; BM Window 90 min per Ofgem GC0166 decision 2025 | Pairs are conventionally numbered 1..5 (offers) and −1..−5 (bids). LCP Delta's Phase 2 change to consider all pairs, not just the first, materially changed measured skip rates. |
| Minimum BM Unit size and aggregation scope (Wider Access) | 1 MW minimum BM Unit size; aggregation permitted only within Grid Supply Point Groups (DNO areas) | MW | GB, applies identically to the Supplier Additional BMU (ABMU) route and the Virtual Lead Party Secondary BMU (SBMU) route. | NESO, 'Wider Access to the Balancing Mechanism: Onboarding and Registration Guidance for Suppliers and Virtual Lead Parties', 22 April 2026, https://www.neso.energy/document/150276/download | Binding constraint for BTM assets below 1 MW, which cannot access the BM standalone. |
| Wider Access registration costs and lead times | Supplier Agreement or VLP Agreement £5,000 plus VAT; end-to-end registration up to 5 months; NESO BM System SORT upload occurs once every 8 weeks; SMP application one week prior to SORT cut-off; operational metering testing booked 4 weeks prior to SORT cut-off | £; months; weeks | GB, Supplier and VLP routes. EDL, EDT and control/system telephony required; EIC code from the NESO Local Issuing Office required before BMU entry into NESO systems; new BSC Parties may need Elexon Performance Assurance Board approval. | NESO, 'Wider Access to the Balancing Mechanism' guidance, 22 April 2026, https://www.neso.energy/document/150276/download | Excludes Elexon registration costs and third-party EDL/EDT software costs, which are additional. |
| BM operational metering standards | BAU standard: readings every second with accuracy ±1%. Small Aggregated Asset (SAA) derogation: ±2.5% accuracy and 60-second reads, capped at 300 MW total, individual asset capacity below 1 MW | seconds; % accuracy; MW cap | GB. SAA derogation followed the Power Responsive trial and requires a Supplier or VLP SAA Metering Capacity Agreement. | NESO, 'Wider Access to the Balancing Mechanism' guidance, 22 April 2026, https://www.neso.energy/document/150276/download | The 300 MW SAA cohort is capped; availability must be confirmed with NESO's Power Responsive team. |
| Aggregator Impact Matrix requirement | For each Additional BM Unit and Secondary BM Unit: data on the effect of a Bid-Offer Acceptance on each Grid Supply Point within the GSP Group (% impact per GSP), plus the postcodes and MSIDs that make up the unit | % per GSP; identifiers | GB, mandatory for aggregated (Additional and Secondary) BM Units. | NESO, Grid Code BC1.A.10 Aggregator Impact Matrix, Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download | A data prerequisite for a BTM asset entering the BM via an aggregator; MSID-level disclosure is required. |
| P375 asset metering behind the boundary point | Approved 24 February 2021, implementation date 30 June 2022; created Code of Practice 11 and Asset Metering System Identifiers (AMSIDs) registered with the SVAA | date; identifier scheme | GB. Proposed by Flexitricity 13 December 2018. Allows secondary meters behind the boundary point to be used for settlement of bid-offer acceptances so that only activity related to the asset is settled. | Ofgem, 'BSC P375: Settlement of Secondary BM Units using metering behind the site Boundary Point', decision 24 February 2021, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf | Elexon's Asset Metering guidance requires Asset Metering Systems to sit behind a Half Hourly Boundary Point Metering System. AMVLP is an Elexon role; a separate VLP process with NESO is required for BM access. |
| P415 wholesale market access for VLP-dispatched flexibility | Ofgem decision published 6 October 2023; implementation date 7 November 2024 | date | GB. Raised by Enel X UK on 30 September 2020. Introduces Deviation Volumes; supplier compensation priced using Ofgem's Price Cap Methodology and mutualised across suppliers under the directed Proposed Solution. | Ofgem, 'Decision: BSC P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023, https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps | NESO states a Virtual Trading Party role alone cannot participate in the BM; VLP registration is also required. |
| P344 (Wider Access / TERRE) origin of the VLP route | Approved by Ofgem 24 August 2018; NESO enabled Wider Access to the BM as a new route to market in 2019 | date | GB. P344 aligned the BSC with the European TERRE requirements and created the Virtual Lead Party / Secondary BM Unit route. | Ofgem, 'BSC P375' decision, 24 February 2021 (background section citing P344), https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf; NESO 'Wider Access to the Balancing Mechanism' guidance, 22 April 2026 | TERRE itself is no longer operative in GB post-Brexit; the VLP/SBMU structure it created persists. |
| Growth in BM Units | More than 500 new units registered to operate within the BM since April 2021, a 55% overall increase of assets on the system | count; % | GB, April 2021 to December 2024. | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | NESO notes that historically 'just 5% of the market' required rebalancing. |
| GB battery capacity trajectory | 5 GW today (Nov 2024); needs to quadruple to more than 22 GW over five years; NESO expects to award connection agreements to over 80 GW of battery storage by 2035 | GW | GB. | NESO, 'Defining, measuring, and addressing skip rates', December 2024 (citing NESO 'Clean Power 2030', 5 November 2024), https://www.neso.energy/document/348236/download; Modo Energy 'NESO Roadmap 2026' for the 80 GW figure | Connection agreements awarded are not built capacity; fleet growth dilutes per-MW BM revenue. |
| Balancing Reserve eligibility and payment structure | Must be a BM Unit; minimum 1 MW contracted capacity; availability paid at a single clearing price in £/MW/hour to all contracted providers; utilisation paid for energy delivered when instructed via BOA | MW; £/MW/hour | GB. Firm day-ahead procurement of Regulating Reserve, secured before the day-ahead energy market. Providers position headroom/footroom via MEL, PN, SEL/SIL and MIL. Registration on the Single Market Platform required. From October 2025, afternoon auctions co-optimise Balancing Reserve with Quick Reserve and Dynamic Response Services. | NESO, 'Balancing Reserve' service page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve | NESO does not publish the MW requirement on this page; requirements are set so the risk of loss of load due to reserve shortfall is uniform across settlement periods. |
| Reserve product timeline | Quick Reserve phase 1 operational from 3 December 2024; Quick Reserve phase 2 Q2 2025; Slow Reserve Q3 2025 | date | GB. Introduced explicitly as part of NESO's response to skip rates, to 'reduce the likelihood of skips within our control'. | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download | Delivery dates as committed in December 2024; confirm against actual go-live. |
| GB BESS total revenue benchmark (Modo ME BESS GB Index) | £86k/MW/year (December 2024); £77k/MW/year (October 2025); £59k/MW/year (November 2025); £47k/MW/year (December 2025); £79k/MW/year index average (January 2025) | £/MW/year | GB grid-scale BESS fleet index, annualised monthly revenue across all streams (frequency response, wholesale, Balancing Mechanism, imbalance, Capacity Market). | Modo Energy, 'ME BESS GB' monthly benchmark articles: October 2025 (https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates), December 2025 (https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas), January 2025 (https://modoenergy.com/research/en/battery-energy-storage-revenues-operations-january-2025-scotland-balancing-mechanism) | Grid-scale fleet index; a BTM C&I asset with a 1 MW BMU and a VLP route will not achieve index performance. December 2025 was down 45% year-on-year. Daily range within December 2025 was £15k–£82k/MW/year. |
| GB BESS revenue split, October 2025 | Total £77k/MW/year, of which frequency response £30k/MW/year (a two-year high); Capacity Market +£2.7k/MW/year on new 2025/26 contracts; wholesale −12%; BM relatively flat | £/MW/year | GB grid-scale BESS fleet, October 2025. In-merit dispatch rate 18% (up from 11% in September); dispatched battery volume 227 GWh, +28% month-on-month. | Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates | 'In-merit dispatch rate' is Modo's metric and is not identical to (1 − NESO skip rate). |
| Modelled minimum bid-offer spread | £50/MWh minimum spread between bid and offer prices | £/MWh | GB, based on historical data; used as a modelling assumption in Modo's BM revenue forecast. | Modo Energy forecast documentation, 'Balancing Mechanism', January 2026 edition, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/bm/ | Modo also state they model a single bid and offer price across GB, with locational variation carried entirely in dispatch frequency. |
| Skip rate sensitivity of BESS profitability | Each 10 percentage-point increase in battery skip rates reduces profitability by approximately 7%; BM participation increases returns by up to 250% versus wholesale arbitrage alone | % profitability per 10pp skip rate; % return uplift | GB, peer-reviewed. Also finds BM participation reduces income volatility and that imperfect price capture under pay-as-bid settlement proportionally erodes returns. | Gale E., Schmidt O., O'Cinneide A., Johnson N., Staffell I., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage vol. 166, 2026, DOI 10.1016/j.est.2026.122328 (CC BY) | Figures taken from the published abstract; the full formulation was not accessible (no repository copy). |
| Cash-out reform parameters (EBSCR) | PAR stepped from 250 MWh (early winter 2014/15) to 50 MWh (early winter 2015/16) to 1 MWh (early winter 2018/19); move from dual to single cash-out price; Reserve Scarcity Pricing with Value of Lost Load at £3,000/MWh before winter 2018/19 rising to £6,000/MWh thereafter | MWh; £/MWh | GB imbalance settlement. Single price is paid or received by all parties and reflects balancing costs avoided. | Ofgem, 'Electricity Balancing Significant Code Review – Final Policy Decision Impact Assessment', May 2014, https://www.ofgem.gov.uk/sites/default/files/docs/2014/05/electricity_balancing_significant_code_review_-_final_policy_decision_impact_assessment_1.pdf | 2014 policy decision; confirm current PAR and VoLL against Elexon's live Imbalance Pricing Guidance before use, as subsequent modifications may have adjusted parameters. |
| P462 (removal of subsidies from Bid Prices in the BM) | Claimed consumer saving of £518 million by 2030; current subsidised wind bids sometimes reach −£100/MWh or lower; effect would move charging prices from deeply negative to around £0/MWh | £ million; £/MWh | GB. Raised by NESO in October 2023. Timera cite wind bidding at −£60/MWh with ROCs or lower for CfD units. Modo/NESO roadmap places the Assessment Report at February 2026 and the Final Modification Report at April 2026. | Modo Energy, 'P462: Could fixing a market distortion cause another?', https://modoenergy.com/research/en/p462-gb-balancing-mechanism-reform-wind-battery-energy-storage-cfd-subsidy-pricing-distortion; Timera Energy, 'Key changes are impacting BESS constraint revenue capture', https://timera-energy.com/blog/key-changes-are-impacting-bess-constraint-revenue-capture/ | Industry analytics and consultancy blog sources; the £518m figure is the proposer's claim. Not yet implemented at the time of this survey. |
| NESO reform milestone dates relevant to skip rates | OBP constraint management feature early 2025; OBP national optimisation and constraint optimisation summer 2025; OBP–NCMS interface early 2026; National Dispatch Optimiser parallel run January 2026; DC/DM/DR frequency response within OBP from January 2026; skip rate reduction target confirmed February 2026; Root Cause Analysis findings April 2026; optimisation within a constraint April 2026; GC0166 final switch June 2026; FSoE model in NDO June 2026; GC0166 full implementation early November 2026 | date | GB. NESO's stated goal is a substantial reduction in avoidable skips by the end of Business Plan 3 (March 2026) under RIIO-2. | NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download; Modo Energy, 'NESO Roadmap 2026', https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism | Committed dates, subject to slippage. NESO has stated 'the low hanging fruit has already been picked'. |
| NESO Skip Rates dataset specification | 69 data files, updated daily, 30-minute granularity, CSV, NESO Open Data Licence, created 16 December 2024, data from 15 December 2024 onward | file count; minutes; date | GB. Files: Skip Rate - Summary (All-BM and PSA by stage, 30-min); In Merit All Balancing Mechanism (monthly, BMU-level); In Merit Post System Action (monthly, BMU-level, fields date, bm_unit, fuel, bid_offer, stage, available_volume_MWh, average_price_per_MWh, pair_id, accepted_volume_MWh, in_merit_volume_MWh, skipped_volume_MWh); Exclusion Reasons (monthly); Stage 5 PSA Skip Rate by Technology; Stage 6 PSA Skip Rate; Stage 6 Acceptance (5-min prices and volumes); DSF-specific files. | NESO Data Portal, 'Skip Rates' dataset, https://www.neso.energy/data-portal/skip-rates and https://api.neso.energy/api/3/action/package_show?id=skip-rates | Data was updated 18 November 2025 to correct a long-notice unit exclusion bug affecting consistency. No published breakdown by region, price band or GSP group — these must be derived by joining to Elexon BM Unit reference data. |

## GB Balancing Mechanism, skip rates, and dispatch selection — as a revenue stream for behind-the-meter C&I lithium-ion BESS (0.1–5 MW, 1–4 h), from optimisation through to lender-grade underwriting.

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Battery Storage Offer skip rate, GB BM | 93% (2023); 83% (1 Jan – 31 Jul 2024) | % of in-merit offer volume not accepted | GB; Phase 2 methodology, Stage 3 exclusions (system-flagged and frequency-tagged acceptances excluded); 5-minute granularity; volume-weighted; Post System Actions definition | LCP Delta, 'BM Skip Rates Phase 2 Report — Report prepared for NESO', 2024, p.2/p.33, https://www.neso.energy/document/348241/download | Stage 3 only. Stage 5 (only volumes accessible to the ENCC balancing team) gives 92% (2023) and 81% (2024 ytd). Phase 1 methodology gives 96% and 90%. |
| Battery Storage Bid skip rate, GB BM | 94% (2023); 78% (1 Jan – 31 Jul 2024) | % of in-merit bid volume not accepted | GB; Phase 2, Stage 3, PSA definition | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.2/p.34, https://www.neso.energy/document/348241/download | Stage 5 values: 94% (2023), 77% (2024 ytd). Phase 1 values: 96% and 90%. |
| Battery Storage skip rate, Stage 5 (ENCC-accessible volumes only) | Offers 92% → 81%; Bids 94% → 77% | % | GB; 2023 vs 2024 to 31 July; after all five exclusion stages | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.33-34, https://www.neso.energy/document/348241/download | Stage 5 is the most conservative (lowest) measure; it excludes MZT/MNZT/NDZ ≥31 min actions and volumes outside SEL–MEL / SIL–MIL. |
| Skip rate by technology, Offers, Stage 3 | Battery 93%→83%; Biomass 40%→35%; CCGT 63%→55%; Gas Recip 62%→77%; Hydro 97%→96%; OCGT 65%→56%; Pumped Storage 96%→93%; Wind ~0% | % (2023 → 2024 ytd) | GB; Phase 2 Stage 3; wind offers excluded at Stage 1 by construction | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.33, https://www.neso.energy/document/348241/download | Gas Reciprocating engines got worse (+15 points at Stage 3) while batteries improved — the improvement is not uniform across flexible technologies. |
| Skip rate by technology, Bids, Stage 3 | Battery 94%→78%; Biomass 38%→45%; CCGT 70%→69%; Gas Recip 87%→87%; Hydro 71%→49%; OCGT 89%→87%; Pumped Storage 82%→74%; Wind 38%→63% | % (2023 → 2024 ytd) | GB; Phase 2 Stage 3 | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.34, https://www.neso.energy/document/348241/download | CCGT is the natural competitor benchmark for 'parity': 55% offer / 69% bid in 2024 ytd. |
| All-technology skip rate by exclusion stage, 2023 | Offers: Stage1 71%, Stage2 70%, Stage3 71%, Stage4 58%, Stage5 48%. Bids: Stage1 81%, Stage2 80%, Stage3 73%, Stage4 58%, Stage5 50% | % | GB; all technologies; Phase 2 methodology | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.32, https://www.neso.energy/document/348241/download | Demonstrates that the exclusion stage changes the headline by 23 points (offers) / 31 points (bids). Any imported skip-rate constant is meaningless without its stage tag. |
| Battery skip rate trajectory (Modo basis) | >90% (Dec 2023) → 76% (Aug 2024) | % | GB; overall battery skip rate; post-OBP/Bulk Dispatch relaunch Jan 2024 and 30-minute rule Mar 2024 | Modo Energy, 'Skip rates: How have these improved for BESS in 2024?', 2024, https://modoenergy.com/research/en/bess-skip-rates-balancing-mechanism-2024-update-system-energy-actions | Modo's basis differs from LCP Delta's staged methodology; do not splice the two series. |
| System-flagged (constraint) battery skip rate | 97% (Dec 2023) → 91% (Aug 2024) | % | GB; constraint-driven / system-flagged actions only | Modo Energy, 'Skip rates: How have these improved for BESS in 2024?', 2024, https://modoenergy.com/research/en/bess-skip-rates-balancing-mechanism-2024-update-system-energy-actions | An ~18 percentage-point gap versus energy actions in Aug 2024. Constraint actions were still not dispatched via the OBP as of September 2024. North Scotland reported as worst-affected. |
| Battery skip rate, H1 2025 vs H1 2026 | 49% (Jan–Jun 2025) → 38% (Jan–Jun 2026) | % | GB; NESO-published basis; batteries. Pumped storage over the same window fell 59% → 49%. All technologies 9 percentage points lower. | ESS News, 'Lower skip rates for UK battery storage but NESO plans further reform', 14 July 2026, https://www.ess-news.com/2026/07/14/lower-skip-rates-for-uk-battery-storage-but-neso-plans-further-reform/ | SOURCES DISAGREE: Modo (July 2026) reports 41% (Jan–Jun 2025) → 31% (Jan–Jun 2026) with a rise to 35% in June 2026. Both are 2026 vintage. Record both; do not average. |
| Battery skip rate (Modo, 2026) | 41% (Jan–Jun 2025) → 31% (Jan–Jun 2026); 35% in June 2026 alone | % | GB; monthly and half-year averages | Modo Energy, 'Constraints retrading: banning storage would cost consumers millions', July 2026, https://modoenergy.com/research/en/banning-storage-balancing-mechanism-cost-consumers-constraints-repetitive-retrading-neso-july-2026 | Disagrees with the 49%→38% figures above by ~7-8 points. Also shows the trend is not monotonic — June 2026 rose. |
| In-merit dispatch rate (Modo), GB batteries | 11% (Sep 2025) → 18% (Oct 2025) | % of available capacity dispatched | GB; monthly; denominator is available capacity, not in-merit volume | Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', 6 November 2025, https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates | NOT the complement of skip rate. 18% dispatch rate coexists with a ~38-49% skip rate in the same era. Different denominators. |
| Empirical BM throughput per MW offered | ~0.4 MWh dispatched per MW offered per day (≈0.4 cycles/day for a 1-hour battery) | MWh/MW/day | GB fleet; comparable to Winter 2021/22 levels; measured over available (non-£9,999-priced) capacity | Modo Energy, 'Balancing Mechanism availability: how much are batteries getting dispatched?', https://modoenergy.com/research/en/balancing-mechanism-availability-dispatch-battery-energy-storage | Vintage ~2023. Top 6 systems account for 41% of the fleet's availability-adjusted dispatches — the fleet average understates concentration. |
| GB BM daily dispatch depth | ~71 GWh/day total (both directions) ≈ 1.5 GW continuous per direction | GWh/day; GW | GB; both bid and offer directions | Modo Energy, 'Balancing Mechanism: how deep is the market for battery energy storage?', https://modoenergy.com/research/en/10374 | Vintage ~2023 (states GB battery fleet 2.9 GW / 3.5 GWh, i.e. mid-2023) and pre-dates the 30-minute rule. |
| Share of BM volume that is system-flagged | 39% | % of total BM dispatched volume | GB; described as 'not readily available to all batteries, for locational and/or technical reasons' | Modo Energy, 'Balancing Mechanism: how deep is the market for battery energy storage?', https://modoenergy.com/research/en/10374 | ~2023 vintage. This is the single largest locational gate on BM revenue for an unconstrained-region asset. |
| BM volume accessible to batteries under the 15-minute rule | 24% of non-system-flagged volume ≈ 440 MW continuous ≈ 11 GWh/day | %; MW; GWh/day | GB; pre-March-2024, when dispatches were limited to ≤15 minutes | Modo Energy, 'Balancing Mechanism: how deep is the market for battery energy storage?', https://modoenergy.com/research/en/10374 | Superseded by the 30-minute rule. Modo separately estimated the 30-minute change could 'triple the volume batteries compete for', since 76% of BM energy dispatched in H1 2023 was longer than 15 minutes. |
| Consumer cost of skipping batteries | £24m (calendar 2023); £3.9m peak month (Oct 2023); £8m (Jan–Apr 2024); 1.2 TWh of skipped battery energy Jan 2023–Apr 2024; 132 GWh skipped in Dec 2023 alone | £ and GWh/TWh | GB; incremental balancing cost of taking a more expensive action instead of an available battery action | Modo Energy, 'Balancing Mechanism: The cost of skipping battery energy storage', https://modoenergy.com/research/en/gb-benchmark-balancing-mechanism-battery-energy-storage-skip-rates-cost | Battery skips increased overall BM costs by ~1.5% in Jan–Apr 2024 (total BM cost £551m over that period). Wind accounted for 44% (£14m) of the net cost of alternative actions taken. |
| Profit elasticity to skip rate (peer-reviewed) | Each +10 percentage points of bids skipped reduces profit by ~7%, ≈ £12,000/MW/yr; a 50% skip rate reduces profit by 30% | % profit; £/MW/yr | GB; three years of half-hourly day-ahead and BM price data; co-optimisation framework; Monte Carlo stochastic allocation of skip rates; CC-BY open access | Gale, E., Schmidt, O., O'Cinneide, A., Johnson, N. & Staffell, I., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage 166, 20 July 2026, DOI 10.1016/j.est.2026.122328 | The 50%→−30% and the 10pt→−7% figures imply different local slopes; the relationship is non-linear. Applies to an asset operating in both wholesale and BM. |
| Value of BM participation vs wholesale-only | Up to +250% revenue | % uplift | GB; day-ahead wholesale arbitrage as the baseline; co-optimised stack | Gale et al., J. Energy Storage 166, 2026, DOI 10.1016/j.est.2026.122328 | 'Up to' — an upper bound, not a central estimate. Also reported: stacking reduces revenue volatility because diversification offsets the BM's higher price volatility. |
| GB BESS total revenue benchmark | £51k/MW/yr (2024); £72k/MW/yr (2025); £73,145/MW/yr (12 months to Apr 2026, 2-hour assets) | £/MW/yr | GB; ME BESS GB index; assets ≥6 MW; excludes degradation; wholesale + BM ≈ 60% of the stack | Modo Energy, 'How does a battery energy storage system make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money; 'GB battery energy storage markets: 2024 year in review' | Index assets are ≥6 MW front-of-meter. A 0.1–5 MW BTM asset behind an aggregator should be modelled at or below the bottom of the published £55,000–£120,000/MW range. |
| GB BESS monthly revenue range 2025–2026 | £47k (Dec 2025), £52k (Jan 2026), £55–56.6k (Jul 2025 low), £59k (Nov 2025), £69–70k (Sep 2025, Mar 2026), £77k (Oct 2025) | £k/MW/yr annualised | GB; monthly annualised run-rate | Modo Energy, ME BESS GB monthly series, e.g. https://modoenergy.com/research/en/me-bess-gb-revenues-rise-march-2026-balancing-mechanism-record-gas-prices- | Month-to-month variation of ~60% peak-to-trough within a single year — this is the volatility a DSCR test must survive. |
| BM component of GB BESS revenue | Record £27k/MW/yr (Feb 2025); £22k (Feb 2026); record £46k/MW/yr (Mar 2026) | £/MW/yr annualised | GB; BM only | Modo Energy, 'GB Batteries earned record Balancing Mechanism revenues in February 2025'; 'ME BESS GB: Revenues climb to £70k/MW/year in March 2026' | The March 2026 record coincided with record gas prices — BM revenue is highly correlated with gas/system stress, not a stable annuity. |
| Frequency response share of GB BESS revenue | 87% (2020–2022) → ~33% gross (current) | % of revenue stack | GB; gross basis | Modo Energy, 'How does a battery energy storage system make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money | The single clearest reason a pre-2023 revenue model is wrong. Frequency response is no longer the anchor of the stack. |
| Battery volume dispatched in the GB BM | 81 GWh (Aug 2024, of which 73 GWh via OBP); 227 GWh (Oct 2025) | GWh/month | GB fleet total, both directions | Modo Energy, 'September 2024: GB battery storage research round-up'; 'ME BESS GB October 2025' | Fleet grew over the same period, so per-MW throughput grew less than the headline. |
| Open Balancing Platform impact on battery dispatch | Average daily dispatch 659 → 2,527 MWh/day; daily instructions 217 → 1,867; ~£15m/yr expected consumer saving | MWh/day; instructions/day; £/yr | GB; comparing the three months before OBP go-live (Dec 2023) with June–August 2024 | NESO, 'Enhancing the use of storage assets in our balancing activities', https://www.neso.energy/news/enhancing-use-storage-assets-our-balancing-activities | OBP Release 1 went live 12–13 December 2023; full OBP replacement of EBS/ASDP targeted 2027. |
| Gate Closure and BM Window | Gate Closure = 1 hour ahead of the settlement period; BM Window = 89 minutes | minutes | GB Grid Code / BSC | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.9, 26, https://www.neso.energy/document/348241/download; NESO, 'GC0166 Final Modification Report', 2025, p.10 | NESO states a BM Unit that can sustain a BOA for longer than the 89-minute BM Window at its MIL or MEL 'is not considered limited for NESO purposes'. |
| LCP Delta exclusion thresholds | Stage 2: MZT ≥12h, MNZT ≥12h, NDZ ≥90 min. Stage 5: MZT/MNZT/NDZ ≥31 min | hours / minutes | GB; NESO-adopted skip-rate methodology | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.23-24, https://www.neso.energy/document/348241/download | Also excluded: wind offers, BSAD actions, winter coal contingency contract volumes (five units: T_RATS_1, T_DRAXX-5, T_DRAXX-6, T_WBUPS-1, T_WBUPS-2, 1 Oct 2022 – 31 Mar 2023), unwinds, and volumes breaching SEL/SIL. |
| GC0166 MDO/MDB defaults and FSoE accuracy | Default MDO = +9999 MWh, MDB = −9999 MWh; FSoE accuracy <10% up to 4 hours ahead, <20% from 4 to 33 hours ahead; NESO plans 33 hours ahead; day-ahead submission by 11:00 | MWh; %; hours | GB Grid Code; approved by Ofgem 22 October 2025 | NESO, 'GC0166 Final Modification Report', 8 July 2025, pp.6, 9-11, https://www.neso.energy/document/364346/download | NESO expects up to 8 MDO and 8 MDB submissions per BM Unit in the five minutes before Gate Closure; current systems see a peak of 1,100 MEL submissions in that window from 135 batteries. |
| Balancing Reserve technical parameters | Min contract size 1 MW; response ≤10 min (incl. NTO/NTB + ramping); NTO/NTB ≤2 min; from zero FPN: SEL ≤25 MW and MNZT ≤5 min (positive BR) / SIL ≤25 MW and MZT ≤5 min (negative BR); from non-zero FPN: min instruction 1 MW, min duration 1 minute | MW; minutes | GB; BM Units only, with backup control/system telephony during contracted windows; dispatched by BOA | NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026, pp.8-10, https://www.neso.energy/document/303546/download | Single clearing price in £/MW/hour per service window paid to all successful providers. The unit must be able to deliver full contracted capacity per Service Window — this reserves energy that cannot also be sold elsewhere. |
| Secondary BM Unit minimum size and aggregation scope | 1 MW minimum; aggregation only within a single GSP Group | MW | GB; BSC Modification P344 'Wider Access and Project TERRE'; only a Virtual Lead Party can register Secondary BM Units | NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026, p.5, https://www.neso.energy/document/290631/download; Elexon P344 | Hard gate for BTM assets under 1 MW. Supplier-route aggregation is also 'limited within Grid Supply Point Groups'. |
| BM registration lead times | 6 months minimum where new EDT/EDL/control telephony is required; 2 months minimum for data upload otherwise; SMP application ≥30 working days before the Elexon Effective From Date; fixed-line circuits up to 6 months to install | months; working days | GB; NESO BMU registration via the Single Markets Platform (SMP), in parallel with Elexon BSCP15 | NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026, pp.6, 8, 11, https://www.neso.energy/document/290631/download | Elexon guidance separately says register at least 30 working days prior to the EFD. Active BMUs must have EDT and EDL (and control telephony if required) fully functional before connecting. |
| Operational metering requirement for BM participation | 1 Hz standard | Hz | GB Grid Code | NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026, p.8 (citing Grid Code BC4.4), https://www.neso.energy/document/303546/download | NESO notes less granular operational metering at sub-asset level can be acceptable for some units, and announced an intention to relax accuracy, refresh rate and latency requirements for <1 MW aggregated assets in early 2026. |
| Imbalance pricing parameters | Single imbalance price (SBP = SSP); PAR = 1 MWh from 1 November 2018; VoLL = £6,000/MWh from 1 November 2018 | MWh; £/MWh | GB BSC | Elexon, 'Imbalance Pricing', https://www.elexon.co.uk/bsc/settlement/imbalance-pricing/; Elexon 'Imbalance Pricing Guidance' v15.0, 25 June 2020 | PAR1 makes cash-out a near-marginal price and therefore extremely volatile. Elexon publishes NIV and system prices ~1 hour after the settlement period and re-adjusts up to 6 months later. |
| GB imbalance price levels | £44.61/MWh average 2017–2020; £156.20/MWh average 2021–2022; Jan 2025 monthly averages: long £76.08/MWh, short £179.38/MWh, MIP £114.09/MWh | £/MWh | GB; monthly/annual averages | Elexon, 'System Prices Analysis Report: January 2025'; 'Examining the drivers of the imbalance price: Insights from the balancing mechanism in the United Kingdom', ScienceDirect S0301479724032250 | The long/short asymmetry (£76 vs £179 in Jan 2025) is the economically relevant number for a storage asset choosing its imbalance position, not the blended average. |
| GB transmission constraint costs | £1.7bn (2024/25, nearly trebled since 2020); ~£150m/month (Oct 2025); forecast £250–370m/month from Oct 2026; forecast peak £4–8bn in 2030 | £ | GB; transmission constraint management costs | NESO constraint data as reported by Modo Energy, 'NESO Roadmap 2026' and 'Constraints retrading', 2026; NESO 'Constraint Breakdown Costs and Volume' data portal, https://www.neso.energy/data-portal/constraint-breakdown | Constraint spend is the pool from which system-flagged BM actions are paid — locationally, this is where the money is, and it is where batteries are most skipped. |
| Constraint retrading volumes and cost | £180m of replacement energy (Dec 2024 – Apr 2026), of which pumped hydro £140m (78%) and batteries 22%; £30m net consumer saving attributed to Scottish batteries over the same window | £ | GB; Dec 2024 – Apr 2026 | Modo Energy, 'Constraints retrading: banning storage would cost consumers millions', July 2026, https://modoenergy.com/research/en/banning-storage-balancing-mechanism-cost-consumers-constraints-repetitive-retrading-neso-july-2026 | NESO's published figures count only replacement offer cost and returned bid payments, excluding peak/off-peak wholesale price suppression and genuine constraint-solving bids where net savings occur. |
| GB BESS installed fleet | 7.2 GW / 11.8 GWh (Q1 2026); 2.9 GW / 3.5 GWh (~mid-2023); projected 22.8 GW by end-2029 (17 GW if reform delayed); pipeline ~30 GW | GW; GWh | GB operational front-of-meter fleet | Modo Energy, 'GB BESS buildout Q1 2026: fleet reaches 7.2 GW', 2026, https://modoenergy.com/research/en/gb-bess-buildout-q1-2026-great-britain-battery-energy-storage-connections-reform | Fleet more than doubled 2023→2026 while BM depth grew far less — per-MW BM revenue faces increasing competition. NESO's GC0166 report cites 27 GW of Electricity Storage Module capacity possible by 2030. |
| Optimiser / route-to-market commercial share | 3–10% of revenues (traditional revenue share); above-floor upside sometimes shared 50/50 | % of gross revenue | GB market practice; explicitly non-standardised | Bryan Cave Leighton Paisner, 'Battery storage revenues and routes to market'; enspired, 'BESS revenue models: tolling, floor & fully merchant'; Pexapark, 'What Are BESS Offtake and Optimization Agreements?' | INDUSTRY/LEGAL COMMENTARY, not peer-reviewed. BCLP explicitly notes 'there is no standard approach to these optimisation agreements in the GB market' and gives no percentages of its own. |
| Modo index modelling efficiencies | Import efficiency 85%, export efficiency 99% (applied to non-BMU assets) | % | GB; used when modelling non-BMU behaviour to reflect physical limitations; index assets must be ≥6 MW | Modo Energy, 'GB Methodology — Indices', https://modoenergy.com/methodology/gb | Modo's methodology explicitly excludes degradation. Peer-reviewed GB BM modelling (Nosratabadi et al. 2024) uses 85% round-trip for Li-ion and 79% for pumped storage. |
| Locational marginal BM value of storage (peer-reviewed) | 1 MW / 2h Li-ion: monthly BM cost reduction up to ~£3,800–4,000 (best GSP group, summer). 100 MW / 2h: January monthly BM cost reduction ~£15,500 (HES, worst) to ~£372,000 (PSH in GSP group H, best) | £/month | GB; 1,982-node transmission model coupled to a BM redispatch optimisation; January and July 2022; 14 GSP groups; all balancing units above 1 MW included | Nosratabadi, S.M. et al., 'The Impact of Grid Storage on Balancing Costs and Carbon Emissions in Great Britain', arXiv:2410.07740, 2024, https://arxiv.org/pdf/2410.07740 | This is system value (BM cost saved), not revenue to the asset. The paper concludes that at 2022–2024 capex, 1 MW storage NPVs are negative on BM+DC+CM alone in every GSP group — 'balancing services alone are presently insufficient for financial viability'. |
| eGAMA availability submission thresholds (embedded) | ≥10 MW in North Scotland (SHET); ≥30 MW in South Scotland (SPT); ≥100 MW in England and Wales (NGET) | MW | GB; embedded generation availability reporting | NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026, p.7, https://www.neso.energy/document/290631/download | 0.1–5 MW BTM assets fall below all three thresholds, so eGAMA submission is not required — but this also means NESO has no independent availability view of the asset outside MEL/MIL/MDO/MDB. |
| NESO dispatch transparency reason codes for alternative actions not taken | Five codes: Frequency, Flexibility, Incomplete, Zonal Management, No Reason | categorical | GB; NESO Dispatch Transparency dataset | LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.54-56 (reproducing NESO's Dispatch Transparency Methodology, 17 Jan 2022), https://www.neso.energy/document/348241/download | LCP Delta concludes these codes 'lack the suitable transparency and detail'; 'Zonal Management' conflates genuine zonal optimisation with communication limits between national and zonal dispatchers; there is no explicit 'Constrained' reason code. 'Frequency' is auto-assigned when an action reaches target in <5 min, holds <5 min, and the absolute change is >30 MW. |
| BSUoS charging basis | Final Demand only from 1 April 2023; ex-ante fixed volumetric tariff published for 6 months with 9 months' notice | — | GB; 'Final Demand' = electricity consumed other than for the purposes of generation or export onto the network | Ofgem/NGESO CMP308 and CMP361 (WACM3) decisions; NESO, 'BSUoS fixed tariff model methodology', https://www.neso.energy/document/262041/download | Determines whether a BTM battery's charging energy attracts BSUoS. The apportionment between site final demand and generation/export-purposed consumption is site-specific and should be confirmed with the supplier/DNO. |

## GB Capacity Market for behind-the-meter (BTM) commercial & industrial lithium-ion battery storage (0.1–5 MW, 1–4 h): de-rating, auctions, CMU registration route, compliance/testing obligations, penalty regime, secondary trading, and the constraints a half-hourly dispatch optimiser and an underwriting model must respect.

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Storage de-rating factors, 2029/30 T-4 auction (full curve) | 0.5h 0.0557; 1h 0.1099; 1.5h 0.1641; 2h 0.2198; 2.5h 0.2755; 3h 0.3297; 3.5h 0.3854; 4h 0.4396; 4.5h 0.4953; 6h 0.6608; 6.5h 0.7136; 7h 0.7693; 7.5h 0.8235; 8h 0.8777; 8.5h-12h 0.9216 | fraction of Connection Capacity | Great Britain. Applies to the T-4 auction held early 2026 for Delivery Year 1 Oct 2029 - 30 Sep 2030. Equivalent Firm Capacity from NESO's time-sequential stochastic simulation under Schedule 3B, multiplied by the Storage class TCWAA. Applied to Connection Capacity (or nominated Connection Capacity under Rule 3.5.6). | NESO, Capacity Market De-Rating Factors (Data Portal dataset, resource d94ff98d-39ba-40d6-9672-7433de0631ac), accessed August 2026, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors | Exactly linear at 0.1099/h up to about 7-8h, then concave, plateauing at 0.9216 (the TCWAA). The 5h and 5.5h bins were not returned in the query used; interpolate or re-query. Rules define de-rating factors 'expressed to two decimal places' but NESO publishes four. |
| Storage de-rating factors, 2026/27 T-1 auction (full curve) | 0.5h 0.0688; 1h 0.1361; 1.5h 0.2049; 2h 0.2722; 2.5h 0.3410; 3h 0.4083; 3.5h 0.4756; 4h 0.5444; 4.5h 0.6117; 6h 0.7912; 6.5h 0.8495; 7h 0.9078; 7.5h-12h 0.9216 | fraction of Connection Capacity | Great Britain. T-1 auction held early 2026 for Delivery Year 2026/27. | NESO, Capacity Market De-Rating Factors dataset, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors | T-1 factors are systematically higher than the T-4 factors for the same delivery year (2026/27 T-4 1h = 0.1181 vs T-1 1h = 0.1361), because the T-1 assessment is made against a nearer-term, better-known system. A model must key on auction type as well as delivery year. |
| Storage de-rating factors at 1h / 2h / 4h, full auction history | 2019-20 T-1: 0.3421/0.6280/0.9552 \| 2020-21 T-1: 0.2470/0.4866/0.7298 \| 2021-22 T-1: 0.2532/0.4917/0.7135 \| 2021-22 T-4: 0.4041/0.9611/- \| 2022-23 T-1: 0.2587/0.5063/0.7484 \| 2022-23 T-3: 0.2136/0.4253/0.6704 \| 2022-23 T-4: 0.2940/0.5668/0.8000 \| 2023-24 T-1: 0.1860/0.3702/0.6232 \| 2023-24 T-4: 0.2043/0.4104/0.6593 \| 2024-25 T-1: 0.1134/0.2267/0.4460 \| 2024-25 T-4: 0.2477/0.4862/0.7376 \| 2025-26 T-1: 0.1364/0.2715/0.5417 \| 2025-26 T-4: 0.1996/0.3973/0.6486 \| 2026-27 T-1: 0.1361/0.2722/0.5444 \| 2026-27 T-4: 0.1181/0.2363/0.4586 \| 2027-28 T-4: 0.0774/0.1539/0.3078 \| 2028-29 T-4: 0.1047/0.2094/0.4174 \| 2029-30 T-4: 0.1099/0.2198/0.4396 | fraction of Connection Capacity | Great Britain, every auction from 2019-20 onward for which duration-banded storage classes were published. | NESO, Capacity Market De-Rating Factors dataset, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors | The 12.4x range for 4h storage (0.9552 down to 0.3078) is the single most important reason a fixed de-rating assumption is unsafe. The 2021-22 T-4 2h value of 0.9611 reflects that class not being Duration Limited in that auction, not an EFC result. |
| DSR CMU de-rating factors (AABS), full auction history | 2016-17 TR 0.8680 \| 2017-18 T-1 0.8688 \| 2018-19 T-4 0.8970 \| 2019-20 T-1 0.8428 \| 2020-21 T-4 0.8688 \| 2021-22 T-1 0.7921 \| 2022-23 T-1 0.7845 \| 2023-24 T-1 0.7145 \| 2024-25 T-1 0.7902 \| 2025-26 T-1 0.7987 \| 2026-27 T-1 0.8558 \| 2026-27 T-4 0.7145 \| 2027-28 T-4 0.7902 \| 2028-29 T-4 0.7987 \| 2029-30 T-4 0.8558 | fraction of DSR Capacity | Great Britain. Average Availability of Non-BSC Balancing Services (AABS) under Rule 2.3.4(b), i.e. the mean of declared availabilities of Non-BSC Balancing Services in High Demand Settlement Periods over the three most recent active Core Winter Periods divided by contracted volumes. | NESO, Capacity Market De-Rating Factors dataset (Primary Fuel Type = DSR), https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors | This factor applies to a Proven DSR CMU containing behind-the-meter storage, and to a one-year Unproven DSR CMU. It is roughly 6x the 1h storage EFC. Rule 2.3.4(e) closes this only for Unproven DSR CMUs bidding for multi-year agreements. Whether the one-year DSR route survives Delivery Body scrutiny is not settled in public documentation. |
| Capacity Market clearing prices, all auctions to date | 2016-17 TR £27.50 \| 2017-18 T-1 £6.95 \| 2017-18 TR £45.00 \| 2018-19 T-1 £6.00 \| 2018-19 T-4 £19.40 \| 2019-20 T-1 £0.77 \| 2019-20 T-4 £18.00 \| 2020-21 T-1 £1.00 \| 2020-21 T-4 £22.50 \| 2021-22 T-1 £45.00 \| 2021-22 T-4 £8.40 \| 2022-23 T-1 £75.00 \| 2022-23 T-3 £6.44 \| 2023-24 T-1 £60.00 \| 2023-24 T-4 £15.97 \| 2024-25 T-1 £35.79 \| 2024-25 T-4 £18.00 \| 2025-26 T-1 £20.00 \| 2025-26 T-4 £30.59 \| 2026-27 T-1 £5.00 \| 2026-27 T-4 £63.00 \| 2027-28 T-4 £65.00 \| 2028-29 T-4 £60.00 \| 2029-30 T-4 £27.10 | £/kW/year of de-rated capacity, in the money of the auction (T-4 subsequently CPI-indexed from the stated base period; T-1 not indexed) | Great Britain. Clearing price recorded on the Capacity Market Register for each auction. | NESO, Capacity Market Auction Static Data (Data Portal resource 784fa703-1460-42cd-a8bb-fba4dcabac8d), https://www.neso.energy/data-portal/capacity-market-register/capacity_market_auction_static_data | The 2022-23 T-1 cleared at the then price cap of £75/kW/yr. T-4 base periods for CPI indexation: 2026-27 Winter 2021/2022; 2027-28 Winter 2022/2023; 2028-29 Winter 2023/2024; 2029-30 Winter 2024/2025. |
| Total volume of agreements awarded, recent auctions | 2026-27 T-1 7,192.317 MW \| 2026-27 T-4 43,000.955 MW \| 2027-28 T-4 42,830.829 MW \| 2028-29 T-4 43,055.073 MW \| 2029-30 T-4 40,108.608 MW | MW de-rated | Great Britain, aggregate de-rated capacity of Capacity Agreements awarded. | NESO, Capacity Market Auction Static Data, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_auction_static_data | Not directly a modelling input, but sets the scale against which a 0.1-5 MW BTM CMU competes and shows T-1 is roughly 1/6 the size of T-4. |
| Battery volumes secured in the two most recent auctions | 2029/30 T-4: 1.2 GW de-rated across 4.1 GW of connection capacity. 2026/27 T-1: 577 MW de-rated across 51 units; no batteries at 4h duration or above won agreements. | GW / MW de-rated; GW connection capacity | Great Britain, auctions held early 2026. | Modo Energy, 'Capacity Market: 2029/30 T-4 auction clears at £27/kW/yr' and 'Capacity Market: 2026/27 T-1 auction clears at £5/kW/yr', March 2026, https://modoenergy.com/research/en/gb-capacity-market-t4-2029-30-battery-energy-storage-march-2026 | Industry analytics, not official. The implied average battery de-rating in the 2029/30 T-4 is 1.2/4.1 = 29%, consistent with a fleet averaging roughly 2.7h duration. That no 4h+ battery won in the T-1 at £5/kW/yr shows long-duration BTM assets are marginal at low clearing prices. |
| Auction parameters, 2029/30 T-4 and 2026/27 T-1 | Price Cap £75/kW/yr; Net CONE £49/kW/yr; Price Taker Threshold £25/kW/yr; T-4 target capacity 39.4 GW (39.1 GW in the July 2025 letter, revised to 39.4 GW in the February 2026 final parameters); T-1 target capacity 6.3 GW (5.8 GW in the July 2025 letter); Reliability Standard 3 hours LOLE | £/kW/year; GW de-rated; hours/year LOLE | Great Britain, auctions held early 2026. | DESNZ, Capacity Market auction parameters letter to NESO July 2025, and Final auction parameters February 2026, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-february-2026/final-auction-parameters-t-1-and-t-4-capacity-market-auctions | Target capacity is revised between the indicative July letter and the February final letter; use the final letter. |
| Auction parameters, 2030/31 T-4 and 2027/28 T-1 (indicative, July 2026) | T-4 2030/31: target 40.9 GW; T-1 2027/28: target 5.0 GW; Price Cap £75/kW/yr; Net CONE £49/kW/yr; Price Taker Threshold £25/kW/yr | GW de-rated; £/kW/year | Great Britain, auctions to be held early 2027. | DESNZ, Capacity Market auction parameters: letter from DESNZ to NESO, July 2026, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2026/full-details-of-auction-parameters-and-interconnector-de-rating-factors | Indicative; will be revised in the February 2027 final parameters letter. |
| Capex thresholds determining agreement length | 2029/30 T-4: 15-year £350/kW; 9-year (eligible Declared Low Carbon CMUs) £205/kW; 3-year (non zero-capex) £65/kW; 3-year zero-capex threshold £0/kW. 2030/31 T-4: 15-year £360/kW; 9-year £215/kW; 3-year £65/kW; 3-year zero-capex £0/kW. | £/kW of DE-RATED capacity (Total Project Spend divided by De-rated Capacity) | Great Britain. The 15-year threshold is indexed to inflation each year from the previous T-4 value. | DESNZ, Capacity Market auction parameters letters to NESO, July 2025 and July 2026; DESNZ/NESO Capacity Market Rules consolidation 24 July 2026, definition of 'Qualifying £/kW Capital Expenditure' | The denominator is de-rated capacity, NOT connection capacity. For a 2h battery at DF ~0.22 this multiplies the effective £/kW by about 4.5x, so essentially every new-build BESS clears the 15-year threshold. Getting this denominator wrong flips a project from a 15-year to a 3-year agreement in the model. |
| Non-delivery penalty rate and caps | Penalty rate PR = PE / 24, i.e. the CPI-indexed clearing price in £/MW/year divided by 24, expressed in £/MWh of shortfall. Monthly penalty cap = 200% of that month's capacity payment. Annual penalty cap = 100% of annual capacity payments. | £/MWh; % of monthly capacity payment; % of annual capacity payment | Great Britain, all auctions to date. | The Electricity Capacity Regulations 2014 (SI 2014/2043), Schedule 1 paragraphs 5(3) and 6(4); regulation 41(3A); NESO Capacity Market Auction Static Data (Annual Penalty Cap 100%, Monthly Penalty Cap 200% for every auction from 2016-17 TR to 2029-30 T-4) | At the 2029/30 T-4 price of £27,100/MW/yr this gives PR = £1,129/MWh. Because a settlement period is 0.5h, a 1 MW shortfall for one settlement period costs about £565. The annual cap means the worst-case annual outcome is losing the capacity payment plus paying an equal amount, not an unbounded loss. |
| Applicant Credit Cover | Unproven DSR CMU £5,000/MW (£10,000/MW where applying for a multi-year obligation and DSR partial credit cover release conditions not met); all other CMUs £10,000/MW; new build CMUs step up to £15,000/MW 12 months after auction results day in specified circumstances. Provision deadline 15 working days after the conditional prequalification notice. | £ per MW of de-rated capacity | Great Britain, T-4 and T-1 auctions. | The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 59, https://www.legislation.gov.uk/uksi/2014/2043/regulation/59 | Per MW de-rated, so a 2 MW / 4 MWh BTM battery with a 0.44 MW obligation posts roughly £4,400 at £10,000/MW — small in absolute terms but drawn down on non-delivery. |
| System Stress Events and Capacity Market Notices to date | Zero System Stress Events declared since the inception of the Capacity Market. 13 Capacity Market Notices issued since 2019, of which 6 occurred in 2022. | count | Great Britain, 2014 to December 2024. | DESNZ, Capacity Market Ten-Year Review, December 2024, pp.13-14 and Figure 1, https://assets.publishing.service.gov.uk/media/675fee720fb02bbe4853ef3f/capacity-market-10-year-review.pdf | This is the empirical basis for treating stress-event penalties as near-zero-probability in the base case and putting the risk weight on SPD/EPT testing and termination instead. It does not mean the obligation is costless: the 4-hour CMN response requirement still constrains state of charge. |
| Inadequate System Margin trigger for a Capacity Market Notice | Anticipated System Margin for a Settlement Period of less than 500 MW, at least 4 hours after the expiry of the current Settlement Period | MW; hours | Great Britain. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 8.4.6(a)(ii) and 8.4.7(b) | The 4-hour lead time is the design parameter that lets a battery reposition state of charge; the obligation does not bite unless a CMN was published at least 4 hours before the stress-event Settlement Period (Rule 8.5.1(a)). |
| System Stress Event definition threshold | A Settlement Period in which a System Operator Instigated Demand Control Event occurs lasting at least 15 continuous minutes | minutes | Great Britain. Where the event spans multiple consecutive Settlement Periods, each is separately a System Stress Event. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 8.4.1 | Excludes events resulting from Transmission or Distribution faults, events where offsetting Bid-Offer Acceptances or Emergency Instructions exceed the demand control volume, and actions flagged with a System Management Action Flag under BSC Section Q6. |
| Minimum capacity threshold for prequalification | 1 MW | MW of connection capacity (generating/interconnector CMU) or DSR capacity (DSR CMU) | Great Britain, all CMU types. | The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 15, https://www.legislation.gov.uk/uksi/2014/2043/regulation/15 | Applies to connection/DSR capacity, not de-rated capacity. Directly excludes standalone BTM batteries below 1 MW from the CM unless aggregated into a multi-site DSR CMU. |
| Nominated Connection Capacity floor for a battery Storage Facility | Not less than 50% of the value calculated under Rule 3.5.2 or 3.5.5 | % of calculated Connection Capacity | Great Britain, Generating CMUs in the Storage Generating Technology Class comprising a battery Storage Facility. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 3.5.6(b) | This bounds the duration-bin optimisation: a battery can at most double its effective declared duration by nomination. |
| Technology Class Weighted Average Availability (TCWAA) for battery storage, inferred from the de-rating curve plateau | 0.9216 (2026/27 T-1 and 2029/30 T-4); 0.9299 (2028/29 T-4); 0.9552 (2019/20 T-1); 0.9508 (2020/21 T-1); 0.9464 (2021/22 T-1) | fraction | Great Britain. The plateau value of the published EFC curve equals the TCWAA, because the raw EFC tends to 1 for long durations and the Schedule 3B methodology multiplies by TCWAA. | Derived from NESO, Capacity Market De-Rating Factors dataset, read together with DESNZ/NESO Capacity Market Rules consolidation 24 July 2026, Schedule 3B ('the outputs of the model for each Storage Generating Technology Class shall be multiplied by the Technology Class Weighted Average Availability') and Rule 13.4A.4(a) | INFERRED, not directly published as a TCWAA figure. This matters because Adjusted Connection Capacity for the Extended Performance Test is Connection Capacity x TCWAA. Verify against the relevant Auction Guidelines before relying on it for an EPT feasibility constraint. |
| Satisfactory Performance Day requirements | 3 SPDs during Winter (1 October - 30 April), of which at least 1 between 1 January and 30 April; each SPD requires capacity at or above the Capacity Obligation for at least one Settlement Period (30 minutes). On failure: 3 further SPDs between 1 May and 31 July, and capacity payments suspended from 1 May. Doubled to 6 SPDs if the CMU fails to deliver at least 1 kWh in a stress event in each of two or more months in which stress events occurred. | count of days; count of settlement periods; date windows | Great Britain, every Capacity Committed CMU, every Delivery Year. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 13.4.1, 13.4.1ZA, 13.4.6 | Declared Long Stop CMUs are exempt in the first (or, for a Declared 24 Month Long Stop CMU, second) Delivery Year. |
| Extended Performance Test frequency and threshold | At least one Satisfactory Performance Day in the Winter of the first Delivery Year, and thereafter at least once in the Winter of every third Capacity Year. Threshold: output at or above Adjusted Connection Capacity (= Connection Capacity x TCWAA) for consecutive Settlement Periods equal in duration to the declared class's minimum duration. | years; MW; consecutive settlement periods | Great Britain, CMUs in a Storage Generating Technology Class and Unproven DSR CMUs with a declared Storage Facility on multi-year agreements. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 13.4A.2, 13.4A.3, 13.4A.4 | For a 2h-class battery with CC = 2 MW and TCWAA = 0.9216, the test requires 1.843 MW for 4 consecutive settlement periods, i.e. 3.69 MWh delivered at the meter, at years 1, 4, 7, 10 and 13 of a 15-year agreement, after degradation. |
| Auction and prequalification timetable (indicative) | T-31 weeks Prequalification Window opens; T-23 weeks closes; T-17 weeks Prequalification Results Day and Initial Dispute Window opens; T-16 weeks dispute window closes; T-13 weeks dispute decisions; T-3 weeks updated Auction Parameters; T-2 weeks Price-Maker and Rule 5.5.11/5.5.13 decisions; T first Bidding Window | weeks before the auction | Great Britain, all Capacity Auctions, unless the Delivery Body or Secretary of State determines otherwise. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 2.2.2 | Auctions are typically held in February/March. Prequalification therefore opens around the preceding July/August. |
| Proven DSR Capacity derivation | Twice the lowest of three evidenced DSR Volumes, from three separate Settlement Periods within the 2 years before the start of the Prequalification Window, in each of which a Baseline Demand could be calculated and a positive DSR Volume was delivered in discharge of a balancing services obligation | MW (from MWh per half hour) | Great Britain, Proven DSR CMUs. | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 13.2.6(a)(i)-(iii) | Requires a DNO letter confirming the Line Loss Factor methodology and values for the three periods. Effectively impossible for a greenfield BTM battery, forcing the Unproven DSR route with credit cover. |
| Capacity Market monthly payment formula | ACP_ix = CO_ix x PE_ix; MCP_im = ACP_ix x WF_mx; PE_ix (T-4) = CCP_i x (CPI_x / CPI_base); PE_ix (T-1) = CCP_i | £; £/MW/year; dimensionless weighting factor summing to 1 across the capacity year | Great Britain. WF_mx is the share of GB electrical demand (GWh) in the corresponding month over a rolling 3-year calculation period, computed to 3 decimal places at least 3 months before the capacity year. | The Electricity Capacity Regulations 2014 (SI 2014/2043), Schedule 1 paragraphs 2 and 3, https://www.legislation.gov.uk/uksi/2014/2043/schedule/1 | Actual WF values are published annually by EMR Settlement Ltd per delivery year; the EMRS pages returned HTTP 403 to automated retrieval, so the numeric monthly values were not captured here and must be sourced directly. |
| Delivery Year, Capacity Year and Winter definitions | Capacity Year: 1 October to the following 30 September. Winter: 1 October to the following 30 April. Core Winter Period: 1 December to the last day of the following February. | date ranges | Great Britain. | The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 2; DESNZ/NESO Capacity Market Rules consolidation 24 July 2026, definition of 'Core Winter Period' | The CM year is offset from both the calendar year and the UK financial year. A model that aligns CM revenue to a 1 April or 1 January year start will misallocate roughly two quarters of revenue and mis-time every SPD and EPT constraint. |
| Duration Limited trigger for a Storage Generating Technology Class | At least 5% of Loss of Load Occurrences for the corresponding Delivery Year estimated by the Delivery Body to last longer than the class's specified minimum duration | % of Loss of Load Occurrences | Great Britain, determined per auction; the Auction Guidelines must state which classes are Duration Limited (Rule 2.3.4C). | DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 2.3.4B | If a class is NOT Duration Limited, Rule 2.3.4(a) applies the TCWAA instead of the EFC — which explains the 0.9611 value for 2h storage in the 2021-22 T-4 and the plateau in every published curve. |

## GB DNO local flexibility markets — what a BTM C&I battery optimisation-and-underwriting model must contain

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Assumed utilisation rate for SAOU (Scheduled Availability, Operational Utilisation – Day Ahead Notice) | 5% | % of available hours that are actually utilised | NGED's own published revenue estimation tool, valid 23/09/2025–31/03/2026, England & Wales (East Midlands, West Midlands, South West, South Wales). Explicit note: 'The actual utilisation could be higher or lower depending on network needs at the time.' | National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', Overview tab, 2025, https://www.flexiblepower.co.uk/downloads/1176 | This is a planning assumption embedded in a tool that is itself labelled an upper bound. It is not a realised statistic. |
| UKPN indicative utilisation hours ÷ availability hours per zone-season (SAOU) | median 22% (min 14%, p25 18%, p75 28%, max 37%); availability hours median 270 h/season, utilisation hours median 60 h/season | ratio; hours per season | 126 zone-season rows across 48 HV Demand zones, delivery seasons Summer 2027–Winter 2028/29, EPN/LPN/SPN licence areas. | UK Power Networks, 'Competition Data – Summer 2026 Tender V2', Competition Data TR14 sheet, published July 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx | These are UKPN's published indicative planning figures for a forward tender, not realised dispatch. |
| Realised distinct dispatch days per flexible unit per year, by product (NGED 2024/25) | SAOU_DA: median 6 (p25 3, p75 10, max 71, n=63 units). Dynamic: median 9 (p75 32, max 228, n=43). Scheduled Utilisation – Settlement Periods: median 12 (p75 24.5, max 106, n=181). Secure: median 25 (p75 60.5, max 365, n=61). Sustain: 85 for all 713 units. | distinct calendar days on which the unit received a dispatch instruction | Ofgem SLC31E mandated reporting, regulatory year 1 April 2024 – 31 March 2025, NGED's four licence areas. Derived by counting distinct instruction dates per Flexible Unit Reference per product. | National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Dispatch tab (71,453 dispatch rows), 2025, https://www.flexiblepower.co.uk/downloads/1180 | Dominated by very small domestic aggregator units (Octopus 43,790 rows, Axle 21,010, OVO 6,120). Only 12 rows are fossil-gas and 1 solar; 7,657 rows are 'Stored energy'. |
| Share of NGED constraint zones receiving ANY dispatch in 2024/25 | SAOU_DA 14 of 73 zones (19%); Dynamic 16 of 35 (46%); Secure 22 of 54 (41%); SU – Settlement Periods 40 of 52 (77%); Sustain 566 of 2,244 (25%); OU-15min 0 of 60 (0%); SU – Specific Periods 0 of 744 (0%) | zones with non-zero Dispatched (MWh) ÷ total zones listed | Regulatory year 2024/25, NGED licence areas. Zone list includes zones opened for procurement whether or not contracted. | National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Procurement - Locational tab, 2025, https://www.flexiblepower.co.uk/downloads/1180 | A zone with zero dispatch may still have paid availability (for SAOU/Secure), so this is a measure of utilisation risk, not of availability risk. |
| NGED tendered vs contracted MW by product, 2024/25 (peak, whole licence area) | Sustain 92.20 → 2.38 MW (2.6%); Secure 33.04 → 2.36 (7.1%); Dynamic 123.57 → 42.59 (34.5%); SU_SEP 145.78 → 2.50 (1.7%); SAOU_DA 124.46 → 3.00 (2.4%). Unmet in tenders: 89.91, 32.58, 121.32, 145.56, 123.58 MW respectively. | MW peak | SLC31E mandated report, delivery in regulatory year 2024/25. 'Reasons not met' is recorded as 'insufficient market volume' for most zones. | National Grid Electricity Distribution, 'NGED Distribution Flexibility Services Procurement Report 2024-25 V1.0', Table 1, 2025, https://www.flexiblepower.co.uk/downloads/1181 | Low contracted/tendered ratios indicate an under-supplied market (favourable to a new entrant on award probability) but also indicate that DNO requirements are frequently not met and may be replaced by reinforcement. |
| NGED long-term flexibility market volumes, 2024/25 | 221 GWh sought; 19.8 GWh procured (9.0%); 2.9 GWh dispatched (1.3% of sought, 14.6% of procured); 63 HV and 744 LV zones launched; signalled market value 'upwards of £5m'; ~70,000 dispatch events | GWh, zones, GBP, events | April 2024 – March 2025, NGED four licence areas. | National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, pp.3–4, https://www.flexiblepower.co.uk/downloads/1184 | The 2.9 GWh dispatched includes LV domestic Sustain, which is the bulk of event count. |
| NGED awarded price discount to ceiling, autumn 2024 long-term round | HV zones 34% below ceiling; LV zones 18% below ceiling; total customer saving ~£75,000 | % below published ceiling price | Long-term procurement launched autumn 2024, for delivery in 2025/26, NGED licence areas. | National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, p.7, https://www.flexiblepower.co.uk/downloads/1184 | Single round; the discount will widen as competition increases. Use as a floor, not a central estimate. |
| NGED short-term Scheduled Utilisation HV awarded utilisation price, delivery Sept–Nov 2025 | median £91.93/MWh; mean £105.64/MWh; p25 £91.93; p75 £92.00; min £4.89; max £1,549.00 (n=210,812 awarded delivery-period rows). Availability price £0 (utilisation-only product). | GBP per MWh | Weekly short-term trades, HV constraint zones, pay-as-clear, NGED four licence areas. Awarded capacities: median 29.4 kW, p75 99.8 kW, max 194 kW — i.e. domestic-aggregator dominated (Axle Energy 375,866 rows, OVO 21,410). | National Grid Electricity Distribution, 'Weekly Trade Results', 2025 (405,710 bid rows, delivery 15/09/2025–02/11/2025), https://www.flexiblepower.co.uk/downloads/1194 | Clearing prices are heavily concentrated at £91.93/MWh, suggesting a single dominant bidder setting the clear. A C&I battery bidding at a higher price would frequently be rejected. |
| NGED short-term Scheduled Utilisation – Settlement Periods awarded utilisation price, delivery Sept–Nov 2025 | median £91.93/MWh; mean £100.86/MWh; min £4.89; max £239.60 (n=8,213 awarded rows) | GBP per MWh | Same dataset as above. 38,600 of 46,813 offered rows for this product were rejected (82% rejection rate). | National Grid Electricity Distribution, 'Weekly Trade Results', 2025, https://www.flexiblepower.co.uk/downloads/1194 | Small sample relative to SU_HV; concentrated in a handful of zones. |
| NGED bid rejection rate, short-term trades, delivery Sept–Nov 2025 | 45.0% of bid rows Rejected (182,691 of 405,710); 54.0% Accepted; 1.0% 'No response received' | % of delivery-period bid rows | All products, all NGED licence areas, 23 SU_HV constraint zones. | National Grid Electricity Distribution, 'Weekly Trade Results', 2025, https://www.flexiblepower.co.uk/downloads/1194 | Rows are per delivery period, not per bid; a single bid spans many rows, so this is a period-weighted not bid-weighted rejection rate. |
| NGED realised dispatch-event prices by product, 2024/25 | Sustain: utilisation median £99.00/MWh (p25 £54.60, p75 £220.40, max £2,975.40), no availability. Secure: availability median £186.40/MW/h (p25 £67.10, p75 £1,294.30, max £2,146.44), utilisation median £261.00/MWh. Dynamic: availability median £17.20/MW/h, utilisation median £1,034.50/MWh. SAOU_DA: availability median £5.15/MW/h (p75 £15.15), utilisation median £308.80/MWh. SU_SEP: utilisation median £958.00/MWh (p75 £3,104.29, max £9,148.00), no availability. | GBP/MW/h (availability); GBP/MWh (utilisation) | Regulatory year 2024/25, NGED licence areas, per dispatch event. Restricting to dispatches of >=50 kW: SAOU_DA availability median £5.15/MW/h, utilisation median £308.80/MWh; Dynamic availability median £17.20/MW/h, utilisation median £1,034.50/MWh; Secure availability median £67.10/MW/h, utilisation median £94.00/MWh. | National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Dispatch tab (71,453 rows), 2025, https://www.flexiblepower.co.uk/downloads/1180 | Median £/MW/h figures for Secure are inflated by very small LV zones where a few kW of requirement produces an extreme per-MW rate. Do not apply LV-derived £/MW/h to an HV-connected MW-scale battery. |
| NGED SAOU_DA per-zone ceiling prices, 2025/26 long-term tender | Availability ceiling: median £3.16/MW/h (min £0.10, p25 £1.33, p75 £19.37, max £83.33) across 95 CMZs. Utilisation ceiling: median £189.66/MWh (min £5.93, p25 £79.75, p75 £1,161.98, max £5,000.00). | GBP/MW/h; GBP/MWh | Long-term HV tender, ceilings published per CMZ per delivery period, valid to 31/03/2026, NGED four licence areas. | National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', HV LT Trade Parameters sheet (121,695 delivery-period rows), 2025, https://www.flexiblepower.co.uk/downloads/1176 | These are CEILINGS. Clears were 34% below ceiling at HV in the previous round. Directly contradicts UKPN's indicative range for the same product — record both, do not average. |
| UKPN indicative fee ranges, Summer 2026 tender (delivery 2026/27–2028/29) | SAOU (HV Demand): availability £12–420/MW/h lower range (median £65), £17–600/MW/h higher range (median £93); utilisation £38–420/MWh lower (median £383), £54–600/MWh higher (median £547). Long-Term Scheduled Utilisation (HV Demand): utilisation £29–574/MWh lower (median £159), £42–821/MWh higher (median £228). LV Long-Term SU: fixed £70/MWh. | GBP/MW/h; GBP/MWh | 48 HV Demand zones (126 zone-season rows) and 316 LV zones (875 rows), EPN/LPN/SPN, delivery seasons Summer 2027–Winter 2028/29. | UK Power Networks, 'Competition Data – Summer 2026 Tender V2', Competition Data TR14 sheet, 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx | UKPN's median indicative availability of £65–93/MW/h is roughly 20–30x NGED's median CMZ availability ceiling of £3.16/MW/h for the nominally identical product. The sources disagree; both are current and published. |
| SSEN awarded contract prices by product and delivery year (actual clears) | VAOU week-ahead availability medians: 24/25 £110.00/MW/h; 25/26 £150.00; 26/27 £145.00; 27/28 £18.71; 28/29 £10.70; 29/30 £8.54 per MW/h. Corresponding utilisation medians: £77.00, £200.00, £200.00, £37.28, £21.40, £17.07 per MWh. SAOU day-ahead-response availability medians: 24/25 £281.25/MW/h; 25/26 £450.00; 26/27 £237.36 per MW/h, with utilisation medians £112.50, £180.00, £154.55 per MWh. Secure 24/25: availability median £150.00/MW/h, utilisation median £195.00/MWh. | GBP/MW/h; GBP/MWh | SEPD and SHEPD licence areas, delivery years 24/25 to 29/30. Technology split: Aggregator 1,463 contracts, Hydro 43, Battery 14, EV 11, Demand 4, PV 2. | Scottish and Southern Electricity Networks, 'Flexibility Services Contract Register v2.30', updated 30/07/2026, Call Off Contracts sheet (1,537 awarded contracts), https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/contract-register/flexibility-services-contract-register-v2.30-v2.xlsx | The sharp fall in availability price from 26/27 to 27/28 onward may reflect a change in the zones being tendered as well as competition; it is nonetheless already contracted. |
| SSEN awarded prices for BATTERY assets specifically | VAOU week-ahead 24/25: availability £148.00/MW/h, utilisation £190.00/MWh (n=2, 1.0–18.0 MW). 25/26: availability £79–126/MW/h (median £109), utilisation £119–189/MWh (median £164) (n=3, 2.66–3.49 MW). 26/27: availability £79–168/MW/h (median £136), utilisation £119–252/MWh (median £204) (n=5, 2.22–4.35 MW). Dynamic 24/25: availability £148–150/MW/h, utilisation £190–200/MWh (n=4, 15.0–49.9 MW). | GBP/MW/h; GBP/MWh; MW | SEPD/SHEPD, contracts where Technology Type = 'Battery'. | Scottish and Southern Electricity Networks, 'Flexibility Services Contract Register v2.30', 30/07/2026, Call Off Contracts sheet, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/contract-register/flexibility-services-contract-register-v2.30-v2.xlsx | Only 14 battery contracts in the whole register, and most are grid-scale (2–50 MW) rather than BTM C&I. Sample is thin. |
| SSEN realised availability and utilisation instructed per contracted MW, 2025/26 | SEPD VAOU (week-ahead): 44.61 MW contracted, 641.6 MWh availability instructed, 382.4 MWh utilisation instructed → ~14.4 MWh availability and ~8.6 MWh utilisation per contracted MW per year. SEPD SAOU (day-ahead): 1.75 MW contracted, 226.4 MWh availability, 32.1 MWh utilisation → ~129 and ~18 MWh per MW. SHEPD VAOU: 9.66 MW contracted, 72.4 MWh availability, 52.5 MWh utilisation. | MW; MWh; MWh per contracted MW per year | Regulatory year 1 April 2025 – 31 March 2026, SEPD and SHEPD. | Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, Table 6, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf | 'Total Availability Instructions in 25/26 (MWh)' is reported in MWh; interpreted here as MW x instructed availability hours. Confirm units with SSEN before relying on the derived per-MW figures. |
| SSEN market-wide procurement outcome, 2025/26 | Projected long-term procurement 71.4 MW; actual long-term requirements tendered 199.16 MW; total new capacity contracted 66.1 MW; needs not met 241.9 MW; expected dispatch 1,839.17 MWh; actual total dispatch 1,334.51 MWh; 13 overarching agreements signed; 3 long-term and 8 short-term bidding rounds plus first day-ahead markets | MW; MWh; count | Regulatory year 2025/26, SEPD + SHEPD. | Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, Table 1, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf | SSEN attributes the shortfall 'in part to limited market liquidity'. |
| Grace Factor, Penalisation Multiplier and Payable Over-Delivery by product | NGED SU: utilisation grace 5%, availability grace N/A, multiplier 3, payable over-delivery 0%. NGED SAOU: utilisation grace 5%, availability grace 5%, multiplier 3, POD 0%. NGED OU: utilisation grace 0%, multiplier 2, POD 0%. UKPN (all products): 5% grace factor, 3x penalisation multiplier. | % (grace); dimensionless multiplier; % (over-delivery paid) | Current as at March 2026 (NGED) and October 2024 (UKPN). Derived from ENA Open Networks standardised payment mechanics adopted by all UK DNOs. | National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 6.1, https://www.flexiblepower.co.uk/downloads/1121; UK Power Networks, 'Participation Guidance V1.2', October 2024, §6.1, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf | Individual DNOs may set the Grace Factor at their discretion under the ENA methodology; check the current product sheet each tender round. |
| Payment taper under 5% Grace Factor and Performance Multiplier of 3 | Delivery 100–95% → 100% paid; 94% → 92%; 90% → 80%; 85% → 65%; 80% → 50%; 76% → 38%; payable delivery tapers to zero at 63% delivery | % of maximum payment as a function of % delivery | Turnup/Turndown services, all GB DNOs adopting the standardised methodology. | Energy Networks Association Open Networks, 'Standardised DNO Settlement Methodology', Version 1.0, August 2024, Table 4, https://www.flexiblepower.co.uk/downloads/1124 | Applies per metered time period (typically per minute), not per event average, so intra-event variability is penalised more than an event-average calculation suggests. |
| NGED delivery reliability by technology, 2024/25 | On average >90% of instructed volume delivered; household demand 100%, EV charge points 89.6%; 84.9% of all delivery events achieved 95–100% of target; 6% of agreed delivery failed to respond at all | % of instructed volume; % of events | April 2024 – March 2025, NGED licence areas, across battery, EV charge point, household demand and heat pump. | National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, p.6, https://www.flexiblepower.co.uk/downloads/1184 | Battery-specific delivery percentage is shown graphically only; the numeric value is not stated in the text. |
| NGED average earnings by product, 2024/25 | SAOU: £18.54/MW/h availability and £1,113/MWh utilisation. SU – Settlement Periods (short-term): £3,584/MWh utilisation. Worked example: 1 kW of demand turned down 16:00–20:00 earns £14.34. | GBP/MW/h; GBP/MWh | April 2024 – March 2025, NGED. The report writes '£1,113/MW/h' and '£3,584/MW/h' but the worked example (£14.34 for 4 kWh) confirms these are £/MWh. | National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, p.7, https://www.flexiblepower.co.uk/downloads/1184 | Averages across a market dominated by tiny domestic assets. Against the autumn-2025 SU-HV awarded median of £91.93/MWh, these 2024/25 averages represent a market that has since repriced downward by roughly an order of magnitude. |
| Cornwall Insight benchmark of average GB service prices (2023 vintage) | NGED Sustain (LV zones) £18.16/kW/season; NGED Secure (HV zones) £476/MW/h availability + £666/MWh utilisation; NGED Dynamic (HV zones) £17/MW/h availability + £750/MWh utilisation; NGED Restore (HV zones) £600/MWh utilisation. Comparators: Capacity Market £8.40–£75/kW/yr; STOR £3.86/MW/h; Dynamic FFR £13.08/MW/h; Local Constraint Markets £198/MWh average accepted bid May–Sept 2023; DFS £4,559/MWh average 2022-23 live event price; wholesale £137.9/MWh. | GBP/kW/season; GBP/MW/h; GBP/MWh; GBP/kW/yr | NGED values are volume-weighted averages of REQUIREMENTS from NGED's August 2023 tenders (i.e. ceilings), taken from Cycles 1&2 2022 procurement results; ESO values from published ESO service data; CM from EMR Delivery Body. | Cornwall Insight for National Grid Electricity Distribution, 'Revenue Stacking for Flexibility', December 2023, Figure 4, https://www.flexiblepower.co.uk/downloads/1150 | Explicitly labelled as derived from requirements, not clears, and uses the retired product names. 2023 vintage — superseded by the 2025/26 data above but useful as the historical anchor a 2019–2023-era model would have used. |
| NGED fallback fixed price where competition is insufficient | ~£300/MWh | GBP per MWh | Phase 1 of NGED's three-phase pricing strategy: 'Where the procurement process finds there is not a sufficient amount of flexibility to provide a competitive market, then we will continue to use a fixed price in that zone. This will be set at around £300/MWh for the contract.' Confirmed in the 2024/25 dispatch data by Dynamic events at £300/MWh utilisation and £5/MW/h availability with Pricing Strategy = FIXED_PRICE. | National Grid Electricity Distribution, 'Pricing Strategy', Version 1.2, October 2022, https://www.flexiblepower.co.uk/downloads/1112 | 2022 vintage; NGED has since moved to pay-as-clear in competitive zones (Phase 2). |
| Minimum offer size and minimum delivery duration by DNO | NGED: no capacity threshold; minimum 30 minutes delivery. UKPN: minimum 10 kW flexible capacity per zone (aggregable), minimum Maximum Run Time 30 minutes; bids below 10 kW rejected. SSEN: 2.5 kW minimum offer threshold for SU markets; 10 kW for VAOU, OU and SAOU. | kW; minutes | Current as at 2024–2026 for NGED, UKPN and SSEN licence areas. | National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 2.1 and §3.2, https://www.flexiblepower.co.uk/downloads/1121; UK Power Networks, 'Participation Guidance V1.2', October 2024, §3.2, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf; Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN' V2.1, April 2026, §2.1, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf | SPEN and Northern Powergrid thresholds were not separately verified in this survey; they procure via Flexible Power and are likely aligned to NGED practice. |
| Service window structure, NGED long-term Scheduled Utilisation (LV) and Operational Utilisation | SU LV: 4 x 4-hour windows — Night 00:00–04:00, Morning 08:00–12:00, Afternoon 12:00–16:00, Evening 16:00–20:00. OU availability: 3 x 8-hour windows — 00:00–08:00, 08:00–16:00, 16:00–24:00. Baseline seasons: Summer = ISO weeks 13–38 (Apr–Sep); Winter = weeks 39–12 (Oct–Mar). | clock times; ISO week numbers | NGED four licence areas, current from March 2026. | National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 2.1 and Appendix 1, https://www.flexiblepower.co.uk/downloads/1121 | HV Scheduled Availability windows are 'DSO defined Capacity Requirement Windows' rather than fixed, so they must be read from each trade opportunity. |
| UKPN zone MW requirement distribution, Summer 2026 tender | HV Demand zones: median 0.90 MW, p25 0.50, p75 1.90–2.00, max 24.54 MW (48 zones). LV Demand zones: median 0.03 MW, p75 0.06, max 0.22 MW (316 zones). Window length: median 109 days per season; utilisation hours required median 270 h/season (HV LT-SU) and 218 h (LV). | MW; days; hours | EPN/LPN/SPN, delivery seasons Summer 2027–Winter 2028/29. | UK Power Networks, 'Competition Data – Summer 2026 Tender V2', Competition Data TR14 sheet, 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx | Requirements are forward-looking and revised each tender round; a zone's requirement can fall to zero once reinforcement is committed. |
| NGED HV zone volume sought (SAOU_DA), 2025/26 tender | Maximum volume sought per delivery period: median 3,304 kW (p25 1,230 kW, p75 8,752 kW, max 158,335 kW) across 95 CMZs. Minimum volume sought: 0 kW in all rows. | kW | Long-term HV tender, valid to 31/03/2026, NGED four licence areas. | National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', HV LT Trade Parameters sheet, 2025, https://www.flexiblepower.co.uk/downloads/1176 | Units read from the workbook header as kW; the largest values (158 MW) suggest some rows may be aggregate GSP-level requirements. |
| NGED LV zone parameters, 2025/26 long-term tender | Maximum kW sought per zone: median 9.07 kW (p25 4.50, p75 31.80, max 254.85) across 1,144 zone-window rows. Ceiling price £8.88–302.07/kW/season (median £71.92) and £26.12–888.44/MWh (median £211.53). | kW; GBP/kW/season; GBP/MWh | LV constraint zones, NGED four licence areas, valid to 31/03/2026. | National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', LV LT Trade Parameters sheet, 2025, https://www.flexiblepower.co.uk/downloads/1176 | LV zones are far too small for a 0.1–5 MW C&I battery; included to show that the large published zone counts are dominated by domestic-scale requirements. |
| Utilisation event durations, NGED 2024/25 (modal values) | Sustain: 04:00:00 for all 60,605 events. Dynamic: 01:00 (274 events), 02:00 (185), 00:30 (175), 01:30 (170), 06:30 (151). SAOU_DA: 01:00 (149), 02:00 (132), 03:30 (121), 05:00 (117), 14:30 (98). Secure: 14:00 (356), 02:00 (292), 01:00 (282), 06:30 (216), 11:30 (200). SU_SEP: 04:00 (467), 01:30 (346), 03:00 (342), 14:00 (332), 23:30 (304). | hours:minutes per dispatch event | Regulatory year 2024/25, NGED licence areas, 71,453 dispatch rows. | National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Dispatch tab ('Actual Duration of Dispatched Utility'), 2025, https://www.flexiblepower.co.uk/downloads/1180 | Events of 11–23 hours exceed the energy capacity of a 1–4 hour BTM battery at full contracted power; the model must either bid a lower MW or accept partial delivery penalties. |
| ENA Standard Flexibility Services Agreement — key commercial terms | Termination for convenience by either party on 90 days' written notice. Distribution Limit £200,000 per incident or series of related incidents. Transmission Limit £500,000. Aggregate liability cap £2,000,000. Consequential loss, loss of profit, revenue, use, data, contract and goodwill excluded. Force Majeure continuing 2 calendar months entitles either party to terminate immediately. Records retained 7 years (or 4 years) after expiry. Assignment requires prior written consent of the other party (Company may assign freely to another licensee). | days; GBP; months; years | Common GB DNO agreement; NGED implements V3 with local amendments (NGED Implementation V1.1, Aug 2024); SSEN publishes Standard Agreement Ver 3.0 with SSEN Service Terms updated monthly. | Energy Networks Association, 'Standard Agreement for Flexibility Services', Common Flexibility Service Terms & Conditions Version 3.0 (published by UK Power Networks as ENA May 2025), §§4.2, 7.4, 7.9, 9.4, 10.1–10.7, 11.2–11.3, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2023/12/Appendix-1-Flexibility-Services-Standard-Agreement-ENA-May-2025.pdf | Individual DNO Service Terms may vary the Distribution Limit ('or such other amount as may be stated in the Service Terms'). Check the specific DNO's Service Terms annex. |
| Billing and payment timing (NGED) | Provisional invoice on the 1st of each month; 14 days to raise queries; self-billed final invoice thereafter; payment terms 60 days; 12 billing cycles per year; metering data to be submitted within 7 days (batched data within 7 working days) of operational month end | days; cycles per year | NGED four licence areas, current March 2026. | National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §§4.3.2 and 6.3, https://www.flexiblepower.co.uk/downloads/1121 | If a query is raised the invoice is placed on hold and may be deferred to the following month's billing cycle. |
| NGED long-term tender calendar | One long-term trade cycle per year for the following April–March delivery year. Requirements published August/September; Trade Opportunities open on Market Gateway +4 weeks; Trade Response deadline +6 weeks (6-week response window); Trade Awards announced +6 weeks after close. 10-day standstill after Overarching Contract award before trading is permitted. | weeks; days | NGED four licence areas, current March 2026. | National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §§3.3 and 5.5.1, Table 5.13, https://www.flexiblepower.co.uk/downloads/1121 | Missing the annual window means waiting a full year for the next long-term opportunity in that zone; only short-term/day-ahead access remains in the interim. |
| NGED day-ahead procurement timetable (from 31 March 2026) | Gates open on Market Gateway Thursday of the week before, from 11:00. Bid deadline 12:00 on D-1 (Friday by 12:00 for Saturday, Sunday and Monday delivery). Trade outcomes communicated from 15:00 the same day. Trade opportunities published one month ahead on the Data Portal and two weeks ahead on Market Gateway. Week-ahead procurement ceased with no parallel trading. | clock times; days | NGED four licence areas, effective 31 March 2026. | National Grid Electricity Distribution, 'NGED DSO - Day-Ahead Flexibility Fact Sheet', March 2026 V1, https://www.flexiblepower.co.uk/downloads/1197 | Any model calibrated on NGED's pre-2026 weekly trade cycle now has the wrong decision timing. |
| UKPN dispatch notification timing | Day-ahead competitions: providers notified of outcome by 13:30 on D-1 via Localflex email or API; bids close 12:00 D-1 | clock time | EPN/LPN/SPN, day-ahead auctions launched April 2024 on the EPEX SPOT Localflex platform. | UK Power Networks, 'Participation Guidance V1.2', October 2024, §§2.5 and 5.3, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf | UKPN states this timing is deliberately set 'to maximise their opportunity to also participate in other day ahead and within day flexibility services', i.e. it precedes BM gate closure. |
| NGED registered flexibility asset base and C&I share | March 2025: 162,800 registered assets, 1,487 MW total registered capacity. Domestic: 162,650 assets, 575 MW. Commercial & Industrial: 150 assets, 912 MW (<1% of assets, >60% of capacity). Growth from 75,000 assets in March 2024 (+117%). 125,000 are EV charge points. By March 2026: >320,000 registered and operational assets; ~15% have stacking potential across CMZs and voltage levels; ~24% of active CMZs have stackable assets. | count; MW; % | NGED Market Gateway registrations, four licence areas. | National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, Table 1 and p.4, https://www.flexiblepower.co.uk/downloads/1184; National Grid Electricity Distribution, 'Unlocking Value Through Revenue Stacking', March 2026, https://www.flexiblepower.co.uk/downloads/1198 | Registered capacity is not contracted capacity; NGED contracted only ~3 MW of SAOU_DA peak in 2024/25. |
| NGED regional market response rate (volume responded to ÷ volume sought) | South West 37%; West Midlands 22%; East Midlands 19%; South Wales 7%. Rural areas 23% vs urban 20%. Zones with above-average ceiling prices saw 41% response vs 16% in below-average-price zones. 16,000 assets registered in live flexibility zones are not participating. | % | April 2024 – March 2025, NGED four licence areas. | National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, pp.8–9, https://www.flexiblepower.co.uk/downloads/1184 | Response rate is FSP-offered volume against DNO-sought volume, not award rate. |
| Bids received per LV zone, NGED Sustain Dec 2023 – Feb 2024 | Typically 1–2 bids received per zone; 940 assets awarded (913 EV charge points, 18 hybrid heat pumps, 9 air-source heat pumps) across two counterparties: Octopus Energy 255 bids / 0.71 MW and Axle Energy 233 bids / 0.59 MW. Awarded prices £11.95–£66.76/kW/season in the sampled zones. | count; MW; GBP/kW/season | NGED South West LV constraint zones, delivery 04/12/2023–01/03/2024, weekdays 16:00–20:00. | National Grid Electricity Distribution, 'Sustain Dec23-Feb24 Award Summary v1', 2024, https://www.flexiblepower.co.uk/downloads/1153 | Legacy Sustain product; illustrates the extreme thinness of LV competition (n=1 bid in many zones). |
| SSEN bid evaluation comparator price formula | Total Price (£/MWh) = Availability Price + (Utilisation Price × Utilisation Weighting Factor), where the Utilisation Weighting Factor is 'the percentage of times that availability confirmed is dispatched' | GBP/MWh (as published) | SEPD and SHEPD, all standard products, ElectronConnect platform, current April 2026. | Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', Version 2.1, April 2026, §2.2, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf | The published formula is dimensionally loose (availability is £/MW/h, utilisation is £/MWh). It is reproduced verbatim; confirm the intended normalisation with SSEN. UKPN's equivalent is a 'Comparable Rate (£/MWh)' derived as total cost per season divided by total capability per bid. |
| NGED carbon intensity of delivered flexibility | 1.5 kgCO2e/MWh (1.5 g CO2e/kWh), April 2024 – March 2025 | kgCO2e per MWh delivered | NGED four licence areas; 96% of HV and 93% of LV accepted trades used low-carbon assets. | National Grid Electricity Distribution, 'NGED Distribution Flexibility Services Procurement Report 2024-25 V1.0', 2025, https://www.flexiblepower.co.uk/downloads/1181; National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, p.5, https://www.flexiblepower.co.uk/downloads/1184 | Relevant only if the underwriting pack carries a carbon or ESG reporting line. |
| NGED 'Responder' service (severe-weather DTU trial) | Delivery window 20:00–12:00; delivery months September 2026 – March 2027; procured across the whole network with no CMZ restriction; pay-as-clear with a £1,200/MWh ceiling; utilisation-only; dispatch notification 10 hours ahead with start instruction 15 minutes ahead; minimum 30 minutes delivery; no capacity threshold | GBP/MWh; hours; months | NGED four licence areas, trial for the 2026/27 winter, built on the Operational Utilisation product, Demand Turn-Up direction. | National Grid Electricity Distribution, 'NGED DSO - Responder Fact Sheet', July 2026 V1.1, https://www.flexiblepower.co.uk/downloads/1199 | A trial. It is the only current NGED product with no locational restriction, so it is the only one a site outside every CMZ could access — but it is DTU (paid to charge) only and short-lived. |

## GB frequency response markets — Dynamic Containment, Dynamic Moderation and Dynamic Regulation (all six directions DCL/DCH/DML/DMH/DRL/DRH), plus the legacy and adjacent services (Static FFR, Dynamic FFR, EFR, MFR, Balancing Reserve, Quick Reserve, Slow Reserve, STOR), scoped for a 0.1–5 MW behind-the-meter C&I lithium-ion BESS in Great Britain that must be optimised half-hourly and underwritten to lender standard.

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Deadband (all six products) | ±0.015 Hz from 50.000 Hz (i.e. 49.985–50.015 Hz); no response delivered and no baseline deviation permitted inside it | Hz | GB, current service terms v6 effective 31 July 2026; aligned with Article 154, Annex 5 of the System Operator Guidelines as retained EU law | NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, Schedule 2 service parameter table (fd), https://www.neso.energy/document/384606/download | A 'Zero Deadband' (fd = 0) may be designated, but only for Auction Units that are NOT Energy Limited — so not for a typical BESS providing these services. |
| Dynamic Containment delivery curve | 0 % inside deadband; linear to 5 % at ±0.2 Hz (knee); linear to 100 % at ±0.5 Hz (saturation); 2.30 % at ±0.1 Hz | % of contracted quantity vs frequency deviation | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 Table 1 and service parameter table, https://www.neso.energy/document/384606/download | Linear interpolation between the eight published points; beyond ±0.5 Hz the response is held at the saturation value. |
| Dynamic Moderation delivery curve | 0 % inside deadband; linear to 5 % at ±0.1 Hz (knee); linear to 100 % at ±0.2 Hz (saturation) | % of contracted quantity vs frequency deviation | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 Table 1, https://www.neso.energy/document/384606/download | — |
| Dynamic Regulation delivery curve | 0 % inside deadband; linear from ±0.015 Hz to 100 % at ±0.2 Hz; no knee point; 45.95 % at ±0.1 Hz | % of contracted quantity vs frequency deviation | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 Table 1, https://www.neso.energy/document/384606/download | — |
| Maximum initiation time (TiMAX) | DC 0.5 s; DM 0.5 s; DR 2 s (0.5 s when stacked with DC and/or DM) | seconds | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 service parameters, https://www.neso.energy/document/384606/download | — |
| Maximum time to full delivery (TdMAX) | DC 1 s; DM 1 s; DR 10 s (1 s when stacked with DC and/or DM) | seconds | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 service parameters; corroborated by NESO, 'Dynamic Response Services – Provider Guidance', June 2026, Table 1, https://www.neso.energy/document/384606/download | — |
| Delivery duration (Tsus) | DC 15 minutes; DM 30 minutes; DR 60 minutes | minutes of sustained delivery at contracted quantity | GB, v6 effective 31 July 2026; applies to energy-limited providers | NESO, 'Response Services Service Terms', Version 6, Schedule 2 service parameters, https://www.neso.energy/document/384606/download | — |
| Contracted Response Energy Volume (REV) | REV = (Tsus/60) × Q: DC 0.25 × Q MWh; DM 0.5 × Q MWh; DR 1.0 × Q MWh | MWh per MW contracted | GB; stacked contracts sum their REVs | NESO, 'Response Services Service Terms', Version 6, Schedule 2 (VmaxC); NESO, 'SOE Monitoring Guidance', V2, March 2025, Table 2, https://www.neso.energy/document/347241/download | Explicitly NOT the maximum energy that could be delivered over a contracted service period — it is the threshold below which SoE management becomes necessary to avoid unavailability. |
| Energy Recovery volume (Vrec / ER) | 20 % of REV, recoverable in a single settlement period (equates to 3 minutes of energy when Tsus is 15 minutes) | % of Contracted Response Energy Volume | GB; applies only to energy-limited providers | NESO, 'Response Services Service Terms', Version 6, Schedule 2; NESO, 'SOE Monitoring Guidance', V2, March 2025, Table 2, https://www.neso.energy/document/347241/download | The recovery credit is applied with a four-settlement-period lag: the adjustment calculated for SP j takes effect at SP j+4. |
| Reserved Capacity (bid-stage power headroom for energy-limited units) | DC 10 %; DM 20 %; DR 40 % of offered quantity. General formula: %RC = (delivery duration in minutes / 60) × 0.2 × 2 × 100, i.e. RC_MW = ER × 2 | % of offered quantity, in MW | GB, v6 effective 31 July 2026; applies to Energy Limited Auction Units | NESO, 'Response Services Procurement Rules', Version 6, Schedule 1 'Reserved Capacity' and paragraph 8.3.3.2; NESO, 'SOE Monitoring Guidance', V2, March 2025, section 3, https://www.neso.energy/document/384601/download | The SOE guidance states that for a single-directional contract there is 'ample capacity available in the opposite direction' so no reserve is needed in the bidding direction, while the Procurement Rules state the aggregate test across both directions. Model the Procurement Rules test as binding and treat the guidance as the explanation of why. |
| Maximum symmetric bidirectional contract per MW of rated power | DC 0.4545 MW per direction; DM 0.4167; DR 0.3571 (= 1/(2×(1+rc))) | MW contracted per direction, per MW of Maximum Unit Registered Capacity | GB, energy-limited unit holding equal LF and HF quantities of a single service | Derived from NESO, 'Response Services Procurement Rules', Version 6, paragraph 8.3.3.2 (author's calculation), https://www.neso.energy/document/384601/download | Unidirectional maxima are 1/(1+rc): DC 0.909, DM 0.833, DR 0.714 MW per MW rated. |
| Error tolerance for full payment (A) and error limit for zero payment (B) | DC A = 0.03, B = 0.07; DM A = 0.03, B = 0.07; DR A = 0.05, B = 0.25 (A = 0.03, B = 0.07 when stacked with DC and/or DM) | fraction of contracted quantity (scaled settlement-period error) | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 service parameters and Schedule 3 K factor calculation, https://www.neso.energy/document/384606/download | For stacked services the lowest A and B apply — stacking DR with DC tightens DR's tolerance from 5 %/25 % to 3 %/7 %. |
| Grace periods and rolling minimum error window | Grace period 1: DC/DM 0.55 s, DR 2 s (0.55 s stacked). Grace period 2: DC/DM 2 s, DR 10 s (2 s stacked). Rolling minimum window e_win: DC/DM 0.2 s, DR 2 s (0.2 s stacked). Grace-period error tolerance 0.25 (scaled). | seconds; scaled error fraction | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 service parameters and Schedule 3 performance bounds, https://www.neso.energy/document/384606/download | For stacked services the shortest grace period and shortest rolling window apply. |
| Lag upper bound tolerance and ramp time upper bound | Lag tolerance: DC/DM 0.05 s, DR not applicable. Ramp time upper bound tr_max: DC 0.5 s, DM 0.5 s, DR 8 s (= TdMAX − TiMAX) | seconds | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 2 service parameters, https://www.neso.energy/document/384606/download | — |
| Minimum and maximum response capacity per Response Unit | Minimum 1 MW; maximum 100 MW (Maximum Sell Size, per Response Product, unless otherwise notified); orders in whole MW integers | MW | GB, v6 effective 31 July 2026 | NESO, 'Response Services Procurement Rules', Version 6, paragraph 8.3.3.1 and Schedule 1 'Maximum Sell Size'; NESO, 'Dynamic Response Services – Provider Guidance', June 2026, https://www.neso.energy/document/384601/download | Applies per Response Unit, not per asset — sub-1 MW assets must aggregate within a single GSP Group. |
| Minimum Adjustment Price | £1/MW/h (or such other price as NESO may notify) | £/MW/h | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 1 definition of 'Minimum Adjustment Price', https://www.neso.energy/document/384606/download | Sets the floor on the settlement adjustment price PF, so a total performance failure on a product clearing below £1/MW/h (or negative) results in a net payment FROM the provider TO NESO. |
| Unavailability cliff (F factor threshold) | 0.1 % of a settlement period = 1.8 seconds | seconds of unavailability within a 30-minute settlement period | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 3 definition of F, https://www.neso.energy/document/384606/download | Individually or in aggregate across the settlement period. F = 0 removes the entire K-factor protection for that period. |
| Availability payment / penalty formula | S_aij = Round(((P_aj − ((1 − K_aij × F_aij) × PF_aj)) × V_aij × 0.5), 2), with PF = max(MCP, £1/MW/h); K = min over all settlement-period k factors in the contracted service period; k_j = 1 if E<A, 1−(E−A)/(B−A) if A≤E≤B, 0 if E>B | £ per settlement period | GB, v6 effective 31 July 2026; K computed separately for LF and HF | NESO, 'Response Services Service Terms', Version 6, Schedule 3, https://www.neso.energy/document/384606/download | — |
| Non-delivery liability cap per Response Contract | greater of £250,000 and the aggregate availability payments for the relevant contracted service period | GBP | GB, v6 effective 31 July 2026, per single Response Contract | NESO, 'Response Services Service Terms', Version 6, paragraph 12.4, https://www.neso.energy/document/384606/download | — |
| Auction timetable (DC/DM/DR) | Auction Opening Time 08:00 on D-15; Auction Closing Time 14:00 on D-1; Auction Results Time 16:00 on D-1; Response Window = each consecutive 4-hour period commencing 23:00; gate closure for physical notification 60 minutes before the settlement period | clock times / hours | GB, v6 effective 31 July 2026 | NESO, 'Response Services Procurement Rules', Version 6, Schedule 1; NESO, 'Dynamic Response Services – Provider Guidance', June 2026, https://www.neso.energy/document/384601/download | Observed EAC delivery windows are 4 h with minima of 3 h and maxima of 5 h at the BST/GMT clock changes. Quick Reserve results are published by 14:30 on D-1. |
| Energy throughput per MW contracted — Dynamic Containment | DCL 63.9, DCH 62.5 MWh/MW/yr (January 2026 frequency); DCL 75.9, DCH 72.0 MWh/MW/yr (June 2026 frequency). Mean 0.0036–0.0043 MWh per MW per settlement period; p95 0.011–0.013; delivering (non-zero) 47–48 % of the time; mean utilisation 0.73–0.87 % of contracted quantity | MWh per MW contracted per year (annualised from the month) | GB, 2026 frequency conditions; deadband ±0.015 Hz; quasi-steady-state (ignores the 1 s response lag, which is immaterial at this resolution) | Author's calculation applying the Service Terms Schedule 2 DC delivery curve to NESO Data Portal 1-second system frequency data for January 2026 and June 2026, https://www.neso.energy/data-portal/system-frequency-data | Annualised from a single month, so seasonal. Gross one-direction energy; holding DCL and DCH together gives ~126–148 MWh/MW/yr of combined throughput but small net drift. |
| Energy throughput per MW contracted — Dynamic Moderation | DML 322, DMH 337 MWh/MW/yr (January 2026); DML 495, DMH 439 MWh/MW/yr (June 2026). Mean 0.018–0.028 MWh per MW per settlement period; p95 0.078–0.118; mean utilisation 3.7–5.7 % of contracted quantity | MWh per MW contracted per year | GB, 2026 frequency conditions; deadband ±0.015 Hz | Author's calculation applying the Service Terms Schedule 2 DM delivery curve to NESO Data Portal 1-second system frequency data for January 2026 and June 2026, https://www.neso.energy/data-portal/system-frequency-data | Roughly 5x the DC throughput. Annualised from single months. |
| Energy throughput per MW contracted — Dynamic Regulation | DRL 1,275, DRH 1,247 MWh/MW/yr (January 2026); DRL 1,474, DRH 1,439 MWh/MW/yr (June 2026). Mean 0.071–0.084 MWh per MW per settlement period; p95 0.21–0.25; p99 0.27–0.33; max 0.36–0.49; mean utilisation 14.2–16.8 % of contracted quantity | MWh per MW contracted per year | GB, 2026 frequency conditions; deadband ±0.015 Hz | Author's calculation applying the Service Terms Schedule 2 DR delivery curve to NESO Data Portal 1-second system frequency data for January 2026 and June 2026, https://www.neso.energy/data-portal/system-frequency-data | This is the critical number for the cycles-versus-arbitrage trade-off: ~20x the DC throughput. For a 2-hour battery fully contracted on DRL, ~640 equivalent full cycles per year from the service alone. Annualised from single months; quasi-steady-state ignores the 10 s DR ramp which will slightly attenuate the true figure. |
| Net state-of-energy drift for a symmetric LF+HF position | Per 4-hour EFA block, per MW contracted in each direction: DC p1/p99 −0.069/+0.061 MWh, min/max −0.074/+0.082 (Jan-26); DM p1/p99 −0.581/+0.514, min/max −0.727/+0.612; DR p1/p99 −1.387/+1.220, min/max −1.471/+1.632. June 2026 is wider: DR min/max −1.699/+1.414 MWh | MWh net (discharge positive) per MW contracted per 4-hour block | GB, 2026; symmetric 1 MW LF plus 1 MW HF of the same service | Author's calculation from NESO Data Portal 1-second system frequency, January and June 2026, applying Schedule 2 delivery curves, https://www.neso.energy/data-portal/system-frequency-data | For a 1 MW / 2 MWh unit, ±1.5 MWh of drift on DR is 75 % of usable capacity within one block — this is why the SoE management and Reserved Capacity rules exist and why baseline-based recovery is a real, priced transaction. |
| GB system frequency distribution | January 2026: mean 49.9992 Hz, sd 0.0780, min 49.704, max 50.278; \|f−50\| > 0.1 Hz for 25.21 % of seconds; \|f−50\| > 0.2 Hz for 0.0347 %; f < 49.7 Hz for 0 s; f outside 49.5–50.5 Hz for 0 s. June 2026: mean 49.9993, sd 0.0869, min 49.657, max 50.234; \|f−50\| > 0.1 Hz for 33.92 %; > 0.2 Hz for 0.2263 %; f < 49.7 Hz for 128 s (0.0049 %) | Hz; % of seconds | GB, 2026 | Author's analysis of NESO Data Portal historic 1-second system frequency data, January 2026 and June 2026, https://www.neso.energy/data-portal/system-frequency-data | Frequency never reached DC saturation (±0.5 Hz) in either month. Static FFR's 49.7 Hz trigger was reached for 128 seconds in June and never in January — SFFR throughput is effectively zero. |
| Dynamic Containment clearing prices | DCL: FY23/24 mean £1.51 (p10 0.51, median 1.05, p90 2.62); FY24/25 £3.17 (1.06/2.23/5.70); FY25/26 £3.23 (1.18/2.54/6.17); FY26/27 to date £2.79 (1.10/2.20/5.13), range −0.42 to 35.00. DCH: FY23/24 £1.62; FY24/25 £2.30; FY25/26 £1.96; FY26/27 £2.00, range −4.82 to 16.25 | £/MW/h | GB, pay-as-clear day-ahead auction, per 4-hour Response Window; FY runs April–March; FY26/27 covers 1 April to 11 August 2026 only | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', author's analysis of Results Summary datasets, accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results | Compare with the earlier vintage: DCL cleared at exactly £17.00/MW/h in 2021Q3 and averaged £23.48/MW/h in 2022Q2 (2021–2023 master dataset). The decline is structural, driven by battery capacity growth against a fixed requirement. |
| Dynamic Moderation clearing prices | DML: FY23/24 mean £3.44; FY24/25 £5.34; FY25/26 £6.21; FY26/27 £7.09 (p10 4.29, median 6.66, p90 10.53), range 0.64 to 25.75. DMH: FY23/24 £0.29; FY24/25 £0.99; FY25/26 £1.57; FY26/27 −£0.16 (p10 −3.42, median −1.19, p90 4.78), range −7.06 to 19.41 | £/MW/h | GB, day-ahead pay-as-clear, per 4-hour Response Window | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', author's analysis, accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results | DMH has turned negative on average in FY26/27, consistent with the free-charge-energy logic. |
| Dynamic Regulation clearing prices | DRL: FY23/24 mean £9.25; FY24/25 £9.25; FY25/26 £14.15; FY26/27 £16.64 (p10 7.49, median 16.53, p90 23.83), range −2.19 to 89.79. DRH: FY23/24 −£4.55; FY24/25 −£4.62; FY25/26 −£3.25; FY26/27 −£8.84 (p10 −15.51, median −10.78, p90 −0.09), range −19.00 to 28.44 | £/MW/h | GB, day-ahead pay-as-clear, per 4-hour Response Window | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', author's analysis, accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results | DRH is systematically negative: the provider pays NESO. Cross-check: 1,247 MWh/MW/yr of free charging is 0.142 MWh per MW per hour, worth about £8.5/MW/h at £60/MWh — almost exactly the FY26/27 mean of −£8.84/MW/h. In 2022Q2 DRH averaged +£26.17/MW/h; the sign has reversed. |
| Clearing price by EFA block, FY26/27 (mean £/MW/h) | EFA1(23–03)/EFA2(03–07)/EFA3(07–11)/EFA4(11–15... see caveat)/EFA5/EFA6 — DCL 1.88/3.16/2.03/2.54/5.23/1.87; DCH 1.32/0.99/3.78/4.16/0.98/0.74; DML 6.16/7.76/5.34/7.51/9.75/6.03; DMH −1.08/−1.87/2.41/3.48/−1.88/−2.03; DRL 14.69/16.61/12.74/16.40/22.73/16.68; DRH −10.24/−11.46/−5.70/−1.10/−12.35/−12.16 | £/MW/h | GB, 1 April to 11 August 2026 | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', author's pivot by EFA block, accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results | EFA blocks are defined from 23:00: EFA1 23:00–03:00, EFA2 03:00–07:00, EFA3 07:00–11:00, EFA4 11:00–15:00, EFA5 15:00–19:00, EFA6 19:00–23:00. The block shape is systematic and must not be averaged away. |
| Cleared volumes by product | FY26/27 mean cleared volume: DCL 1,257 MW (max 1,625), DCH 1,291 MW (max 1,675), DML 510 MW (max 630), DMH 537 MW (max 630), DRL 480 MW (max 500), DRH 497 MW (max 500). FY23/24 comparison: DML 150 MW, DRL 255 MW | MW per Response Window | GB, per 4-hour Response Window | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', author's analysis, accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results | DM and DR volumes roughly tripled between FY23/24 and FY26/27 — a NESO requirement-policy change, not a market trend that extrapolates. |
| Published requirement volumes (July–August 2026) | DML 500–530 MW, DMH 510–570 MW by EFA block; DRL 480 MW, DRH 480 MW all blocks; SFFR 250 MW all blocks; DC 4-day forecast 1,495 MW for both DC-H and DC-L (11–14 August 2026). Long-term P50 (forecast created 1 April 2026): DC-H 1,100–1,700 MW, DC-L 1,100 MW, DM-H/L and DR-H/L 500 MW each, month by month to April 2027 | MW per EFA block | GB, indicative requirements published day-ahead / 4-day-ahead / long-term | NESO Data Portal — 'Dynamic Moderation Requirements', 'Dynamic Regulation Requirements', 'Static Firm Frequency Response Requirement', 'Dynamic Containment 4 Day Forecast', 'Long-Term Forecasts for DC, DM and DR Requirements'; accessed 11 August 2026 | DM requirements are raised ad hoc at day-ahead for planned BM outages and system events (e.g. Euro 2024 final, 14 July 2024). The DX long-term forecast is published as probability bands, not point estimates. |
| Static Firm Frequency Response — service parameters and prices | Trigger 49.7 Hz; response within 30 seconds; sustained to 30 minutes after trigger; minimum 1 MW (single or aggregated); low-frequency only. Clearing price mean £4.26/MW/h FY23/24, £3.93 FY24/25, £4.63 FY25/26, £4.45 FY26/27 (p10 1.72, median 4.06, p90 7.95). Accepted volume per EFA block mean 202–230 MW | Hz; seconds; minutes; MW; £/MW/h | GB; daily day-ahead tender via the Single Market Platform; one bid per EFA block per unit, multi-block bids not permitted | NESO, 'Static Firm Frequency Response (SFFR)' service page and Service Terms effective 31 July 2026 (doc 384301), https://www.neso.energy/industry-information/balancing-services/frequency-response-services/static-firm-frequency-response-sffr; NESO Data Portal, 'Static Firm Frequency Response auction results' (author's analysis, 31 March 2023 to 11 August 2026), https://www.neso.energy/data-portal/static-firm-frequency-response-auction-results | By EFA block FY26/27: EFA1 £1.99, EFA2 £1.91, EFA3 £5.76, EFA4 £3.29, EFA5 £6.25, EFA6 £7.51. Cleared volume is dominated by Diesel and Load Response; batteries were only ~4,576 MW-blocks of the FY26/27 accepted volume versus 89,476 for Load Response. NESO announced an SFFR reform consultation for July 2026. |
| NESO balancing services spend, FY2024/25 | Total £891,887,599. Response £92,012,708 of which DC £52,264,575, DM £9,605,377, DR £8,967,499 (Dynamic Response total £70,837,451), Static FFR £7,470,597, EFR £4,517,941, generator (mandatory + commercial) frequency response £8,651,402. Reserve £361,615,159 of which Balancing Reserve £15,535,335 and Quick Reserve £8,953,009 | GBP per regulatory year (April 2024 – March 2025) | GB, published under Condition C9 of the NESO Electricity System Operator Licence | NESO, 'Annual Balancing Services Spend Report 2024/25', Version 2.0, 5 September 2025, https://www.neso.energy/document/371936/download | Figures were correct at or shortly before publication; late invoices, adjustments and disputes cause minor revisions. Monthly DR spend was negative in May 2024 (−£0.16m) and November 2024 (−£0.19m), reflecting negative DRH clearing prices. |
| Historic DC/DM/DR clearing prices, 2021–2023 (regime-change evidence) | Quarterly means £/MW/h — DCL: 2021Q3 17.00, 2021Q4 14.65, 2022Q1 17.28, 2022Q2 23.48, 2022Q3 21.12, 2022Q4 8.25, 2023Q1 3.96, 2023Q4 2.98. DRL: 2022Q2 25.54, 2022Q3 29.59, 2023Q4 9.25. DRH: 2022Q2 +26.17, 2022Q3 +18.37, 2023Q4 +2.03. Maxima observed: DCL £105.69, DRH £114.94, DRL £71.90, DCH £60.15 | £/MW/h | GB, pre-EAC procurement platform, per EFA block | NESO Data Portal, 'Dynamic Containment, Regulation and Moderation auction results' — DC, DR & DM Results Summary Master Data 2021–2023 (author's analysis, cleared volume > 0), https://www.neso.energy/data-portal/dynamic-containment-data | Use as evidence of non-stationarity, not as a sampling distribution. DRH changed sign between this period and today. |
| Reserve product clearing prices (co-optimised in the same auction) | FY26/27 means: Positive Quick Reserve £3.98/MW/h (median 2.21), Negative Quick Reserve £3.21 (median 1.00), Positive Balancing Reserve £3.73 (median 2.03), Negative Balancing Reserve £0.30 (median 0.00), Positive Slow Reserve £3.74 (median 2.50), Negative Slow Reserve £0.05 (median 0.00). FY24/25 PQR was £9.26 and NQR £5.76 | £/MW/h | GB, 30-minute windows (unlike Response's 4-hour windows); availability payment only in these figures (QR and BR also pay utilisation) | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', author's analysis, accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results | Negative-direction reserve products clear at or near zero and are thinly procured. Quick Reserve availability prices have fallen by more than half since FY24/25. |
| Reserve service window lengths and first delivery dates in the EAC | Response products (DCL/DCH/DML/DMH/DRL/DRH): 4-hour windows (3–5 h at clock changes), in EAC from 31 March 2025 in the current dataset. NQR/PQR: 0.5 h, from 31 March 2025 (Phase 1 launched 19 November 2024). NBR/PBR: 0.5 h, from 29 October 2025 (first co-optimised afternoon auction). NSR/PSR: 0.5 h, from 31 March 2026 | hours; dates | GB | NESO Data Portal, 'Enduring Auction Capability (EAC) auction results' (author's analysis of deliveryStart/deliveryEnd); NESO 'Balancing Reserve' and 'Slow Reserve' and 'Quick Reserve' service pages, accessed 11 August 2026 | Slow Reserve go-live 31 March 2026 (Go-Live Notice 16 March 2026); STOR ended 1 April 2026 at 05:00. Balancing Reserve moved from a morning auction to the co-optimised afternoon auction on 29 October 2025. |
| Quick Reserve technical parameters | Full delivery within 60 seconds of instruction start (no maximum ramp rate); Minimum Activation Period 1–5 minutes; Maximum Recovery Period not greater than 3 minutes; minimum contract size 1 MW; maximum bid size 300 MW; QR Window = 30-minute settlement period; aggregation at GSP Group level; availability pay-as-clear, utilisation pay-as-bid; performance metering 1 Hz with up to 5 s latency; results by 14:30 on D-1 | seconds; minutes; MW | GB; Phase 1 (BM units) live 19 November 2024, Phase 2 (non-BM units) first auction 2 September 2025 | NESO, 'Quick Reserve Service Summary', Version 5.0, July 2025, https://www.neso.energy/document/364336/download; NESO 'Quick Reserve' service page, accessed 11 August 2026 | Splitting is permitted only between Positive and Negative Quick Reserve. Splitting with Response, Balancing Reserve and Slow Reserve is stated as a future intention subject to EBR Article 18 consultation. |
| Slow Reserve service parameters | Full response within 15 minutes of a loss event; restores frequency to within ±0.2 Hz within 15 minutes; minimum 1 MW net change; 30-minute windows; procured in the co-optimised EAC day-ahead auction; go-live 31 March 2026 | minutes; Hz; MW | GB | NESO, 'Slow Reserve' service page, accessed 11 August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/slow-reserve | Replaces STOR, which ended 1 April 2026 at 05:00. |
| Data and telemetry obligations for DC/DM/DR | Operational Data at 1 Hz with maximum 5-second delay; Performance Data at 20 Hz (2 Hz permitted for Dynamic Regulation only when not stacked); metered data to 1 % margin of error; system frequency to 0.001 Hz; Performance Data submitted hourly via a Data Concentrator and retained at least 3 months; Connection Indicator every 5 minutes for non-BM units via the OBP; deemed unavailable if EDL communication fails for 10 or more consecutive minutes or two consecutive Connection Indicators are missed | Hz; seconds; %; minutes; months | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 6.5, 15.1–15.11, https://www.neso.energy/document/384606/download | NESO may publish all Operational and Performance Data on its website in non-anonymised format. |
| Behind-the-meter co-location metering topologies (approved) | Three permitted solutions. Solution 1: 20 Hz boundary meter plus a meter on the ancillary load; battery active power = site active power − ancillary load. Solution 2: additional AC or DC meter on the battery; DC requires a NESO-approved loss-adjustment methodology to AC-equivalent. Solution 3: DC-coupled battery and load on one inverter, DC meters on both, loss adjustment on both. AC-coupled sites may use Solutions 1 or 2 (BMU/BMU, NBMU/BMU or NBMU/NBMU); DC-coupled sites may only use Solution 3 (BMU/BMU or NBMU/NBMU only — mixed NBMU/BMU is not compatible). An AC boundary meter capable of 20 Hz data is required at prequalification wherever DC metering is used | n/a (configuration) | GB; sites comprising controllable battery storage co-located with variable loads behind a single boundary meter with a single point of connection | NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response — Battery and Site Load Co-Located Scenario', December 2025 (published February 2026), https://www.neso.energy/document/375491/download | A single combined site baseline must not be used. Operational metering must provide battery-specific visibility and must exclude site load. The battery baseline must be reported as a separate variable from any co-located ancillary load. |
| Performance monitoring response extraction identity | active_power_MW = baseline_MW + response_MW, rearranged to response_MW = active_power_MW − baseline_MW | MW | GB; baseline is a controller signal, active power is a measurement at the grid connection point | NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response', December 2025, section 2.1, https://www.neso.energy/document/375491/download | Any deviation from the baseline that is not response delivery is counted as response and translated into performance-monitoring penalties. This makes baseline accuracy a direct revenue risk for a site with variable load. |
| Energy Limited definition | An Auction Unit comprised of Eligible Assets that (a) create their store of energy using power ultimately drawn from the National Electricity Transmission System, and (b) whose State of Energy at the start of a relevant Contracted Service Period is insufficient to provide full delivery of the Contracted Quantity for the duration of that Contracted Service Period (i.e. the full 4-hour window) | n/a (classification) | GB, v6 effective 31 July 2026 | NESO, 'Response Services Service Terms', Version 6, Schedule 1; NESO, 'Dynamic Response Services – Provider Guidance', June 2026, https://www.neso.energy/document/384606/download | Determines whether the Reserved Capacity, Minimum State of Energy and Energy Recovery rules apply, and whether Zero Deadband is available (it is not, for Energy Limited units). Essentially all 1–4 hour BESS providing these services will be Energy Limited. |
| Real-time Dynamic Response (proposed) key parameters | Limits and prices submitted per service per half-hour, revisable freely until gate closure 1 hour before the half-hour, submittable up to 7 days ahead; default Dx notice period 120 seconds; instruction acceptance/rejection within 2 minutes (no reply = rejected for start instructions, accepted for cease instructions); settlement S = Round(((P − ((1 − K×F) × PF)) × ∫Q(t)dt), 2) with PF = the lower of P and the Minimum Adjustment Price; 2–5 capability points per service at prequalification | minutes; seconds; days | GB, proposed supplement to the existing Service Terms; not a legal instrument as published | NESO, 'Real-time Dynamic Response Detailed Service Design', v2, June 2026, https://www.neso.energy/document/382806/download | Expected to go live after implementation of GC0166 (MDO/MDB state-of-energy profiles for BM units). Co-delivery with Quick, Slow and Balancing Reserve is contemplated but requires parallel changes to reserve service terms and 'may not be available immediately on service launch'. |
| Disarm and re-arm codes | Disarm: XCL, XCH, XML, XMH, XRL, XRH. Re-arm: DCL, DCH, DML, DMH, DRL, DRH. Acknowledgement and compliance within 2 minutes of receipt. The legacy blanket 'DNS' disarming code has been retired in favour of per-service codes | n/a (codes); minutes | GB, v6 effective 31 July 2026 | NESO, 'Dynamic Response Services – Provider Guidance', June 2026, Tables 15 and 16; NESO, 'Response Services Service Terms', Version 6, paragraphs 6.14–6.19, https://www.neso.energy/document/276606/download | The availability payment is NOT affected by a Disarming Instruction. Services can be disarmed individually while others in the stack continue. |
| Stacking with Stability (inertia) services | Permitted only after PSCAD EMT simulations are submitted and accepted by NESO, for each of DC, DM, DR and MFR, plus an agreed inertia calculation methodology for the performance-monitoring baseline. Simulations at two initial conditions (max leading and max lagging reactive power at 0 MW active power), for inertia only, inertia + LFSM, and inertia + stacked frequency response + LFSM. Results submitted as time series with 1 ms timestep. NESO aims to respond within 15 business days at each stage | n/a; milliseconds; business days | GB | NESO, 'Response Stacking Guidance', V1, November 2025, sections 4–8 and Tables 1–3, https://www.neso.energy/document/372541/download | Stacking of reserve services with response does not require these simulations because reserve response times are much slower — but that is a statement about the technical demonstration, not a permission to co-deliver. |

## GB network charges, levies and the delivered cost stack: what a behind-the-meter C&I battery can and cannot actually avoid in 2025/26–2026/27

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| TNUoS HH locational demand tariff 2026/27 (Triad basis), by demand zone | Zones 1–7 (N Scotland, S Scotland, Northern, North West, Yorkshire, N Wales & Mersey, East Midlands) 0.000 (zero-floored); Midlands 2.633945; Eastern 0.063093; South Wales 5.969709; South East 4.368073; London 6.453239; Southern 7.354150; South Western 14.130209 | £/kW of average demand across the three Triad half-hours | Great Britain, charging year 1 April 2026 – 31 March 2027, final tariffs. Charged on gross HH demand at the three Triads (three half-hours of highest system demand, Nov–Feb, ≥10 days apart). Zones 1–7 are at the zero floor. | NESO, January 2026 Final TNUoS Tariffs for 2026/27, Table 11, January 2026, https://www.neso.energy/document/376336/download | This is ALL that survives of triad avoidance. Average HH gross tariff is £2.79/kW. Forecast gross HH chargeable demand was 16.9 GW in 2025/26. |
| TNUoS HH locational demand tariff 2025/26 (comparison) | Zones 1–7 nil; Midlands 2.990958; Eastern 1.110745; South Wales 6.885043; South East 5.568235; London 7.405345; Southern 7.570174; South Western 10.123037 | £/kW at Triad | GB, charging year 1 April 2025 – 31 March 2026, final tariffs | NESO, January 2025 Final TNUoS Tariffs for 2025/26, Table 11, https://www.neso.energy/document/353086/download | Year-on-year moves are large and not monotonic (Eastern fell from £1.11 to £0.06/kW; South Western rose from £10.12 to £14.13/kW). Do not extrapolate. |
| TNUoS non-locational demand residual (TCR fixed bands) 2026/27 | Domestic 0.222566; LV_NoMIC_1 0.239315; LV_NoMIC_2 0.587299; LV_NoMIC_3 1.242416; LV_NoMIC_4 3.461015; LV1 5.797398; LV2 11.511840; LV3 14.381374; LV4 38.180103; HV1 31.839048; HV2 117.152788; HV3 185.418505; HV4 528.912335; EHV1 325.476550; EHV2 1,159.381475; EHV3 2,512.930533; EHV4 5,698.386405; T-Demand1 1,401.949529; T-Demand2 2,931.228837; T-Demand3 7,586.413858; T-Demand4 20,829.236682 | £/site/day | GB, 1 April 2026 – 31 March 2027. Non-locational, applied to Final Demand Sites in addition to HH or NHH locational charges. Band thresholds fixed for the RIIO-ET3 price control period. | NESO, January 2026 Final TNUoS Tariffs for 2026/27, Table 10, https://www.neso.energy/document/376336/download | **CAVEAT CORRECTED 2026-08-17 (MICASC-3, Olly). The previous wording — "entirely unavoidable by dispatch; a BTM battery cannot reduce this" — was WRONG, and it was wrong in the direction that costs money.** The band is allocated on AGREED CAPACITY, not on consumption, so a battery that lowers the site's worst-case peak lets the customer hold a lower agreed capacity and drop a band. The steps are large: LV4→LV3 is £23.798729/day = **£8,692/yr**, LV2→LV1 £5.714442/day = **£2,087/yr**. Two conditions, both real: the customer must apply to the DNO to reduce the agreed capacity (a customer action, so the stream is CONDITIONAL and stays out of the priced floor), and re-banding follows DCUSA Schedule 32 on a 24-month average MIC basis, so it cannot land in year 1. The original clause that IS still right: increasing MIC increases this via a band step. Priced by `MarketStream.AGREED_CAPACITY_REDUCTION`. |
| TNUoS non-locational demand residual 2025/26 (comparison) | LV1 3.907710; LV2 6.529117; LV3 10.251874; LV4 22.739548; HV1 21.830361; HV2 62.799637; HV3 121.795409; HV4 317.597969; EHV1 160.765059; EHV4 3,882.736230 | £/site/day | GB, 1 April 2025 – 31 March 2026, final | NESO, January 2025 Final TNUoS Tariffs for 2025/26, Table 10, https://www.neso.energy/document/353086/download | HV2 rose 87% year-on-year (£62.80 → £117.15/day). Do not hold residuals flat in a forward model. |
| Total TNUoS demand residual revenue | £3,836.05m (2025/26 final) → £6,265.17m (2026/27 final); total TNUoS revenue requirement £5.09bn (2025/26) → £7.61bn (2026/27) | £ million per year | GB, whole-market totals | NESO, January 2025 and January 2026 Final TNUoS Tariffs, Table 10 and Executive Summary, https://www.neso.energy/document/376336/download | +63% in one year on the demand residual; +£2.52bn on total TNUoS revenue. This is the fastest-growing and least avoidable part of the stack. |
| TNUoS Embedded Export Tariff (EET) 2026/27, by zone | Zones 1–5 nil; N Wales & Mersey 0.153008; East Midlands 2.353700; Midlands 5.777336; Eastern 3.206484; South Wales 9.113100; South East 7.511464; London 9.596630; Southern 10.497541; South Western 17.273600. Average £3.045116/kW; AGIC £3.143391/kW; embedded export volume 6.713095 GW; total credit £20.44m | £/kW on metered Triad export volumes | GB, 1 April 2026 – 31 March 2027. Paid to embedded generators under 100 MW on metered Triad export; floored at £0/kW. SVA-registered embedded generators are paid via their registered supplier, not directly by NESO. | NESO, January 2026 Final TNUoS Tariffs for 2026/27, Tables 8 and 13, https://www.neso.energy/document/376336/download | Requires an export MPAN and actual metered export at Triads. Not available to a BTM battery with no export capability. |
| NGED East Midlands DUoS unit rates 2026/27 (LV/HV site-specific HH) | LV Site Specific: red 7.777, amber 0.958, green 0.054. LV Sub Site Specific: red 5.147, amber 0.560, green 0.027. HV Site Specific: red 2.837, amber 0.257, green 0.009. Non-domestic aggregated (NHH): red 12.031, amber 1.557, green 0.093 | p/kWh | NGED East Midlands licence area only, 1 April 2026 – 31 March 2027, CDCM tariffs for LV and HV Designated Properties | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement, Notice of Charges effective 1 April 2026, Annex 1, December 2024, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | Red-to-green spread: LV 7.723 p/kWh, LV Sub 5.120 p/kWh, HV 2.828 p/kWh. Rates differ materially by DNO — this is one licence area of fourteen. |
| NGED East Midlands DUoS red/amber/green time bands 2026/27 (LV and HV Designated Properties) | Red: Monday–Friday INCLUDING bank holidays, 16:00–19:00, ALL YEAR. Amber: Monday–Friday 07:30–16:00 and 19:00–21:00. Green: Monday–Friday 00:00–07:30 and 21:00–24:00, plus Saturday and Sunday 00:00–24:00 all year. EHV (EDCM) Super Red: Monday–Friday incl. bank holidays, November–February inclusive, 16:00–19:00 | UK clock time | NGED East Midlands, 2026/27 | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1 and Annex 2, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | Bank holidays are RED, not green, for LV/HV — a common modelling error. Times are UK clock time, not UTC. The EHV Super Red band is Nov–Feb only, unlike the LV/HV red band. |
| NGED East Midlands DUoS capacity, exceeded capacity and reactive power charges 2026/27 | LV Site Specific: capacity 7.68, exceeded capacity 7.68 p/kVA/day, reactive 0.244 p/kVArh. LV Sub: 7.40 / 7.40 / 0.155. HV Site Specific: 8.57 / 8.57 / 0.076 | p/kVA/day; p/kVArh | NGED East Midlands, 2026/27 | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | NGED sets the exceeded capacity rate EQUAL to the capacity rate. Older industry commentary (Catalyst Commercial, 2017) states DCP161 excess rates can be 'up to four times higher than the standard agreed rate' at other DNOs. Treat the multiplier as a per-DNO parameter, not a constant. |
| NGED East Midlands DUoS fixed (TCR residual) charges 2026/27 | LV Site Specific: No Residual 13.64, Band 1 55.73, Band 2 85.08, Band 3 129.00, Band 4 239.73. LV Sub: 10.65 / 52.73 / 82.09 / 126.01 / 236.74. HV Site Specific: No Residual 98.28, Band 1 360.65, Band 2 866.35, Band 3 1543.02, Band 4 3736.24 | p/MPAN/day | NGED East Midlands, 2026/27, Final Demand Sites | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | HV Band 4 = £13,637/yr per MPAN. The 'No Residual' tariff is available only to certified Non-Final Demand Sites and Back-up Connections — not to a C&I site with load. |
| NGED East Midlands DUoS generation (export) credits 2026/27 | LV Generation Site Specific: red −7.711, amber −0.998, green −0.060 p/kWh. LV Sub Generation Site Specific: −6.422 / −0.805 / −0.047. HV Generation Site Specific: −3.958 / −0.431 / −0.021 p/kWh, plus fixed charge 61.51 p/day and reactive 0.172 p/kVArh | p/kWh (negative = credit) | NGED East Midlands, 2026/27, distribution-connected generation | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | At LV the red generation credit (7.711 p/kWh) is almost identical to the LV red import charge (7.777 p/kWh) — a MILP without a charge/discharge or import/export binary can exploit this numerically. |
| BSUoS fixed ex-ante tariff | Fixed Tariff 5 (Apr–Sep 2025) £10.74; Fixed Tariff 6 (Oct 2025–Mar 2026) £15.69; Fixed Tariff 7 (Apr–Sep 2026) £13.74; Fixed Tariff 8 (Oct 2026–Mar 2027) £12.49 | £/MWh on final demand | GB, final demand only, six-month fixed periods. CMP308 (final demand only) and CMP361 (ex-ante fixed tariff) effective 1 April 2023. CMP408/CMP415 move to a 12-month fixed price period with 3 months' notice, published each December. | NESO, BSUoS Fixed Tariff 6 October 2025–March 2026, v1.0, December 2024 (FT6 = £15.69/MWh, an increase of £3.70/MWh vs Draft), https://www.neso.energy/document/350411/download; Drax, BSUoS fixed tariffs to fall through 2026, https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/ | Flat within each six-month period — no half-hourly signal. Generators and embedded generation neither pay nor benefit since 1 April 2023, so any BSUoS embedded benefit in a model is a pre-2023 artefact. |
| Climate Change Levy — electricity main rate | 0.00775 (1 Apr 2024–31 Mar 2025); 0.00775 (1 Apr 2025–31 Mar 2026); 0.00801 (1 Apr 2026–31 Mar 2027); 0.00827 (1 Apr 2027 onwards) | £/kWh | UK, supplies of electricity to business consumers | HMRC, Climate Change Levy rates, https://www.gov.uk/guidance/climate-change-levy-rates | Climate Change Agreement holders receive a 92% discount on the electricity main rate. Does not apply to domestic consumers or charities' non-business use. Charged on the battery's grid charging import; not charged on self-consumed on-site generation. |
| Renewables Obligation — obligation level and buy-out price | Obligation 2026/27: 0.472 ROCs/MWh (Great Britain), 0.184 ROCs/MWh (Northern Ireland). Buy-out price: £67.06/ROC (2025/26), £69.34/ROC (2026/27). Implied 2026/27 cost 0.472 × £69.34 = £32.73/MWh (3.27 p/kWh) at buy-out. Mutualisation thresholds 2026/27: England & Wales £83.3m, Scotland £8.3m | ROCs/MWh; £/ROC; £/MWh | GB, obligation period 1 April 2026 – 31 March 2027. GB calculation applies the rate to 100% of electricity supplied to non-EIIs and 0% to EIIs. | DESNZ, Calculating the level of the Renewables Obligation for 2026 to 2027, 29 September 2025, https://www.gov.uk/government/publications/renewables-obligation-level-calculations-2026-to-2027/calculating-the-level-of-the-renewables-obligation-for-2026-to-2027; Ofgem, Renewables Obligation: buy-out price and mutualisation threshold and ceilings 2026/27, https://www.ofgem.gov.uk/data/renewables-obligation-buy-out-price-and-mutualisation-threshold-and-ceilings-2026-2027 | Indexation moved from RPI to CPI on 1 April 2026 (government decision 28 January 2026); the £69.34 reflects 3.4% CPI for calendar 2025. Actual supplier cost is the ROC market price, which trades at buy-out plus recycle value, so the true pass-through exceeds £32.73/MWh. The £32.73/MWh figure is a derived product of two sourced numbers, not itself a published rate. |
| CfD supplier obligation — Interim Levy Rate | Approximately £10/MWh in Q1 2026; forecast up to £20.67/MWh by Q3 2027 | £/MWh | GB, quarterly obligation periods; ILR is a pre-payment 'charged at a daily £/MWh rate to fund the cost of CfD generation payments', plus a Total Reserve Amount | Energy Advice Hub, A guide to non-commodity cost rises on your electricity bill 2026 and 2027 (industry explainer — second-tier source), https://energyadvicehub.org/a-guide-to-non-commodity-cost-rises-on-your-electricity-bill-2026-and-2027/; mechanism per LCCC Data Portal, Forecast ILR TRA, https://dp.lowcarboncontracts.uk/dataset/forecast-ilr-tra | Second-tier source for the numeric value; the authoritative quarterly determinations are published by LCCC and should be re-fetched per quarter. ILR moves inversely with wholesale price, so it must be modelled as negatively correlated with arbitrage revenue, not as an independent variable. |
| CfD, Capacity Market and Nuclear RAB operational costs levies from 1 April 2026 | CfD operational costs levy: £0.1463/MWh (2026-27), £0.1714/MWh (2027-28), £0.1900/MWh (2028 onwards). Capacity Market settlement costs levy: £9,112,000 (2026-27), £10,346,000 (2027-28), £11,474,000 (2028 onwards) total. Nuclear RAB operational costs levy: £0.0063/MWh (2026-27), £0.0068/MWh (2027-28), £0.0073/MWh (2028 onwards) | £/MWh; £ total per year | England, Wales, Scotland (and Northern Ireland for CfD/RAB); administration levies only | The Electricity Supplier Payments (Amendment) Regulations 2026, effective 1 April 2026, https://www.legislationtracker.co.uk/article/the-electricity-supplier-payments-amendment-regulations-2026-25-03-26 | These are ADMINISTRATION levies and are two to three orders of magnitude smaller than the main CfD supplier obligation (~£10/MWh), the CM supplier charge, and the Nuclear RAB revenue levy (~£3.5–4.7/MWh). Do not confuse them. |
| Nuclear RAB (Sizewell C) revenue levy | £3.494/MWh (December 2025); £3.663/MWh (Q1 2026); £4.683/MWh (Q2 2026); industry forecast range £3.50–£4.50/MWh for 2026–2027 | £/MWh | GB, collected by suppliers under quarterly rates set by LCCC (ILR plus Total Reserve Amount plus operational costs levy), first charged from 1 December 2025 | Utility Bidder, Nuclear RAB Levy: what UK businesses need to know in 2026, 15 April 2026 (industry explainer — second-tier source), https://www.utilitybidder.co.uk/business-electricity/nuclear-rab-levy-uk-business-energy-bills/ | Second-tier source; verify against LCCC's quarterly determinations. EII certificate holders are exempt. Any cost stack calibrated on a bill dated before December 2025 will omit this line entirely. |
| AAHEDC tariff | 0.044201 p/kWh forecast for 2026/27 (Shetland component 0.012766 p/kWh; AAHEDC excluding Shetland Assistance Amount 0.031435 p/kWh); +7.8% on 2025/26 | p/kWh | GB, recovered from all authorised Suppliers under Condition F8 of the NESO Electricity System Operator Licence. Based on a forecast demand base of 273.7 TWh and Total Scheme Amount of £121m (Assistance £85.0m, Shetland Assistance £34.9m, Administration £0.16m, Correction £0.8m). | NESO, Assistance for Areas with High Electricity Distribution Costs forecast tariff 2026/27, 27 March 2026, https://www.neso.energy/sites/neso.energy/files/documents/Draft%202026-27%20AAHEDC%20Tariff.pdf | Forecast tariff. Final tariff published mid-July but effective retrospectively from 1 April, invoiced quarterly in arrears — model a true-up accrual. |
| EII Support Levy / Network Charging Compensation scheme uplift | NCC relief rises from 60% to 90% on 1 April 2026; estimated impact £1–£2/year per household and £0.40/MWh for non-domestic consumers from this uplift alone; EII Support Levy to increase again from 1 April 2027 with a 6-month forecast to suppliers in October 2026 | % relief; £/MWh | GB, from 1 April 2026 | DESNZ, Proposed uplift to the Network Charging Compensation scheme for energy intensive industries (EIIs): government consultation response, https://www.gov.uk/government/consultations/network-charging-compensation-scheme-uplift-for-energy-intensive-industries/outcome/proposed-uplift-to-the-network-charging-compensation-scheme-for-energy-intensive-industries-eiis-government-consultation-response | The consultation response does not give the total ESL £/MWh rate, only the incremental £0.40/MWh from the uplift. A non-EII C&I site pays this; an EII-certified site receives 90% relief on its own network charges instead. |
| Capacity Market supplier charge — statutory basis | Peak period ('periods of high demand') = 4 p.m. to 7 p.m. on any working day in November, December, January or February. Relevant demand = 'the amount of electricity (expressed in MWh) supplied by S to premises in Great Britain'. From delivery year 2024/25, apportioned by share of Total Relevant Demand in the peak period (previously Total Gross Demand) | definition; charge in £/kW of peak-period demand share | Great Britain, statutory | The Electricity Capacity (Supplier Payment etc.) Regulations 2014, SI 2014/3354, reg. 2(1), https://www.legislation.gov.uk/uksi/2014/3354/regulation/2; LCCC Data Portal, Winter Peak Demand dataset, https://dp.lowcarboncontracts.uk/dataset/winter-peak-demand | **SUPERSEDED 2026-08-17 (Olly): a supplier-published pass-through rate HAS now been located** — see the row immediately below, 'Capacity Market supplier charge — published supplier pass-through rate (p/kWh on peak-window consumption)'. The retired note read 'No authoritative public £/kW supplier charge rate was locatable', and that absence is why every campaign site's `tariff_stack.levies` carried no Capacity Market line and priced the avoided cost at £0 — a D45 defect, not a conservatism. The £/kW framing was itself the obstacle: suppliers do not publish the obligation as £/kW of demand, they publish it as p/kWh **on peak-window consumption**, which is directly usable and needs no approximation. For scale on the auction side: T-1 for 2025/26 cleared at £20/kW/year for 7.9 GW de-rated; T-4 for 2028/29 at £60/kW/year for 43.1 GW de-rated (DESNZ, CfD and CM scheme update 2025). |
| Capacity Market supplier charge — published supplier pass-through rate (p/kWh on peak-window consumption) | 'Capacity Mechanism Peak Rate', initial billing rate, by delivery month: 30.581 p/kWh (April–May 2026); 31.382 p/kWh (June–July 2026); 18.042 p/kWh (February–March 2026); 18.064 p/kWh (October 2025–January 2026); 15.833–17.057 p/kWh (April–September 2025); 12.237–12.254 p/kWh (September 2024–March 2025); 5.313 p/kWh (March 2022, series low). Separate 'Operational Rate' 0.003 p/kWh throughout. | p/kWh, charged ONLY on 16:00–19:00 consumption on working days in November, December, January and February | Great Britain, half-hourly and non-half-hourly C&I supply. Verbatim: "Obligation Costs reflect the costs of the capacity auctions and are charged on consumption during the winter peak period; from 16:00 and 19:00 on working days between November & February." Charged on an Estimated Annual Consumption Volume across the peak period, then reconciled on a pass-through contract. | npower Business Solutions, 'Third Party and Industry Charges', Capacity Mechanism section and CM rates table, https://npowerbusinesssolutions.com/third-party-and-industry-charges (retrieved 2026-08-17); window corroborated by SI 2014/3354 reg. 2 (row above) | **The 5.9× spread is a TIME SERIES ACROSS CHARGING YEARS, not uncertainty about one year.** The rate steps every April and tracks the auction clearing price for the delivery year: 18.042 → 30.581 p/kWh at April 2026 is the record £63.00/kW/yr T-4 result for delivery year 2026/27. **Match the rate to the charging year the rest of the tariff stack is on** — a 2022 rate on a 2026/27 stack is the error, not a conservatism. CORROBORATION from this register's own auction rows: 43,000.955 MW × £63.00/kW + 7,192.317 MW × £5.00/kW = £2,745m unindexed, which at 30.581 p/kWh implies 8.98 TWh of Chargeable Demand = 35.2 GW averaged across the ~246–255 h window — plausible GB winter-peak demand net of the EII exclusion. TWO CAVEATS FOR UNDERWRITING: (1) the rate for the months actually charged (Nov 2026–Feb 2027) is NOT yet published — the table ends at July 2026 and the 2026/27 reconciliation reads 'TBC Jun-27'; historic reconciliations have moved an initial rate by up to ~10% both ways. (2) npower states HH CM cost is "either fully passed through (with subsequent reconciliation) or fixed into unit charges" — **on a fixed-price contract, in-window discharge does not reduce this year's bill**, so the avoided cost is only cash-real on pass-through terms. This is one supplier's published pass-through, not a universal rate; confirm against the site's own invoice. Consumed by `TariffStack.windowed_levies` (a levy charged inside a stated window only — it must NEVER go in the flat `levies` map, which the objective applies to every half-hour). |
| Modo Energy benchmark: value of DUoS optimisation for a battery, 2026/27 | Net positive in 4 of 14 distribution network regions at high voltage; net position ranges from +£9.8k/MW/year (South Eastern) to a cost of over £58k/MW/year (North of Scotland) | £ per MW per year | Great Britain, 2026/27 charging year, battery connected at high voltage, optimising around DUoS charges | Modo Energy, DUoS charges 2026/27: what is the value for battery energy storage?, 2026, https://modoenergy.com/research/en/gb-great-britain-duos-charges-battery-energy-storage-value-2026-27-distribution-use-charge | Figures from the public summary of a partially paywalled article. Applies to a battery on its own HV connection, not strictly a BTM asset behind a C&I meter, but it is the closest published benchmark and it says DUoS optimisation destroys value in most GB regions. |
| DUoS exceeded capacity formula (DCP161 implementation) | Demand exceeded capacity = max(2 × sqrt(AI² + max(RI,RE)²) − MIC, 0), where AI = active import (kWh), RI = reactive import (kVArh), RE = reactive export (kVArh), MIC = maximum import capacity (kVA). Calculated for every half hour; the maximum over the billing period is charged for the full duration of that billing period | kVA | NGED licence areas; DCP161 implemented across GB DNOs on 1 April 2018 | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.41–2.43, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | Only reactive values coincident with active import are used. Where multiple MPANs are aggregated for billing, HH consumption is summed before the calculation. |
| DUoS chargeable reactive power formula | Demand chargeable kVArh = max( max(RI,RE) − ( sqrt(1/0.95² − 1) × AI ), 0 ), i.e. threshold coefficient 0.328684 (33% of active energy, equivalent to power factor 0.95). Calculated every half hour and summed over the billing period | kVArh | NGED, LV and HV Designated Properties, HH metered MPANs | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.48–2.53, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | Square-root calculation specified to two decimal places. Only reactive values coincident with active import are used. |
| MIC reduction constraints | No reduction in MIC/MEC allowed for a 12-month period following agreement; reductions permitted only once in any 12-month period; applied from the start of the next billing period after the request is received | months | NGED licence areas | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.38–2.40, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | NGED warns that once reduced, 'the original capacity may not be available in the future without the need for network reinforcement and associated charges'. MIC reduction is therefore an irreversible option, not a free saving. |
| DCUSA Non-Final Demand Site qualifying criteria | 'The property is a Single Site at which either or both Electricity Storage and/or Electricity Generation occurs ... [and] has an export MPAN and an import MPAN with associated metering equipment which only measures export from Electricity Storage and/or Electricity Generation and import for or directly relating to Electricity Storage and/or Electricity Generation (and not export from another source and/or import for another activity)' | qualifying criteria (text) | DCUSA, applied by all GB DNOs; certification required from the Supplier Party (MPAS-registered) or the Customer/CVA Registrant (CMRS-registered) | National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Appendix 3 — Non-Final Demand Site Certificate of Compliance, and section 10, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677 | Decisive for BTM: a commercial or industrial site with process or building load cannot satisfy 'not ... import for another activity', so it cannot obtain the 'No Residual' DUoS tariff. Qualification takes effect only from the date the DNO receives valid certification. |
| VAT on business electricity | Standard rate 20%; reduced rate 5% only for qualifying use (domestic / charity non-business) or de minimis supplies of 'not more than an average rate of 33 kilowatt hours per day, 1,000 kilowatt hours per month' | %; kWh/day; kWh/month | UK | HMRC, VAT on fuel and power (Notice 701/19), https://www.gov.uk/guidance/vat-on-fuel-and-power-notice-70119 | A VAT-registered business making taxable supplies recovers input VAT, so VAT is cash-flow neutral and must be excluded from both savings and capex. The de minimis thresholds are orders of magnitude below a 0.1–5 MW C&I site. |
| TCR implementation dates | Ofgem decision published 18 December 2019; reforms implemented at transmission level in April 2022 and at distribution level in April 2022 | date | Great Britain | Ofgem, Targeted Charging Review: Decision and Impact Assessment, 18 December 2019, https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment; NESO, Targeted charging review, https://www.neso.energy/industry-information/charging/charging-futures/targeted-charging-review | 1 April 2022 is the date after which triad avoidance of the transmission DEMAND RESIDUAL ceased to exist. Any literature or model assumption dated 2019–2021 that treats triad avoidance as worth ~£45–60/kW is obsolete. |
| Capacity Market auction clearing prices (context for supplier charge scale) | T-1 auction for 2025/26 delivery year: 7.9 GW de-rated at £20/kW/year (concluded 12 March 2025). T-4 auction for 2028/29: 43.1 GW de-rated at £60/kW/year. T-4 for 2027/28 previously reported at £65/kW/year | £/kW/year; GW de-rated | Great Britain | DESNZ, Contracts for Difference and Capacity Market scheme update 2025, 17 December 2025, https://www.gov.uk/government/publications/contracts-for-difference-and-capacity-market-scheme-update-2025; The Guardian, UK power plants lined up to command record high energy prices, 28 February 2024 (press — last resort), https://www.theguardian.com/business/2024/feb/28/uk-power-plants-record-high-energy-prices-auction | These are payments TO capacity providers, not the demand-side supplier charge rate. They bound the total cost to be recovered but do not directly give the £/kW levied on suppliers' peak-period demand. |
| TNUoS NHH demand tariffs and charging basis 2026/27 | NHH average 0.381869 p/kWh; by zone: zones 1–7 nil, Midlands 0.358668, Eastern 0.009140, South Wales 0.739032, South East 0.633420, London 0.700677, Southern 1.008120, South Western 2.071095. NHH customers are charged on demand between 16:00 and 19:00 every day of the year | p/kWh | GB, 1 April 2026 – 31 March 2027, non-half-hourly metered customers | NESO, January 2026 Final TNUoS Tariffs for 2026/27, Table 14 and Appendix A, https://www.neso.energy/document/376336/download | Relevant only if the site is NHH-settled. Note the NHH window is 16:00–19:00 EVERY day, not just weekdays — different from both the DUoS red band and the CM peak period. |

## MILP / optimisation formulation for battery dispatch (GB behind-the-meter C&I lithium-ion, 0.1-5 MW, 1-4h)

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| AC-AC round-trip efficiency, grid-scale Li-ion (modelling assumption) | 92% | % (eta_b * eta_s) | Uniform assumption applied across 1h-5h duration scenarios for a 1 MWh system; authors align it to a 2-hour Tesla Megapack specification. Vintage 2023 data / 2025 paper. | Hornek, T., Lee, Y., Potenciano Menci, S., Pavic, I., 'The Value of Battery Energy Storage in the Continuous Intraday Market: Forecast vs. Perfect Foresight Strategies', IEEE PowerTech 2025, Section IV-B, arXiv:2501.07121v2, DOI 10.1109/POWERTECH59965.2025.11180315 | A single flat number; the same paper does not model part-load efficiency, which the measurement-based literature shows is materially lower at low dispatch. |
| Charge and discharge efficiency, case-study BES | 95% each (round-trip 90.25%) | % | 20 MW / 12.5 MWh Li(NiMnCo)O2 18650 system, cell temperature 25 C, ISO-NE market simulation, 2015 price data. | Xu, B., Zhao, J., Zheng, T., Litvinov, E., Kirschen, D.S., IEEE Transactions on Power Systems 33(2):2248-2259, 2018, Section V-A | DC-side; does not state whether auxiliaries are included. |
| Measured overall AC-AC round-trip efficiency versus power (part load) | ~91% peak at roughly one third of rated power; ~87% at rated power (36 kW); falls below 60% at very low power (<~2 kW); round-trip loss factor exceeds 50% below ~2 kW | % efficiency vs kW AC | Sony/muRata Fortelion LFP cell, 36 kWh pack at 665.6 VDC nominal, Siemens Sinamics S120 bidirectional inverter rated 36 kW, measured at 600-750 VDC and 0-100% of nominal power in both directions. Laboratory-parametrised, 2019. | Hesse, H.C., Kumtepeli, V., Schimpe, M., Reniers, J., Howey, D., Tripathi, A., Wang, Y., Jossen, A., Energies 12(6):999, 2019, Figs 3-4, DOI 10.3390/en12060999 | Small-scale (36 kW) hardware; the shape generalises but the exact numbers do not transfer to a 1-5 MW container without re-parametrisation. Excludes EMS and thermal management parasitics, which the authors explicitly exclude. |
| Battery ohmic resistances (LFP cell) | R_charge = 46.66 mOhm; R_discharge = 50.29 mOhm; U_OCV = 3.30 V | mOhm, V | muRata/Sony Fortelion LFP cell, equivalent circuit model with single resistance, 25 C, SOC dependence of OCV neglected within 10-95% SOC. | Hesse, H.C. et al., Energies 12(6):999, 2019, Section 2.5 | Cell-level; scaling to pack level requires the series/parallel configuration. |
| Cycle-depth stress function (NMC 18650) | Phi(delta) = 5.24e-4 * delta^2.03 | % of life lost per full cycle, with delta the cycle depth as a fraction in [0,1] | Li(NiMnCo)O2-based 18650 cells at 25 C; consistent with the stated 3000 cycles at 80% cycle depth (Phi(0.8) = 3.32e-4, i.e. ~3010 cycles to 100% life loss). | Xu, B. et al., IEEE Transactions on Power Systems 33(2):2248-2259, 2018, eq. (24) | NMC 18650 chemistry, pre-2018. Modern GB grid installations are predominantly LFP modules, for which no equivalent public 2025-26 stress function was found. |
| Non-linearity of cycle life with depth of discharge | Over 50,000 cycles at 10% cycle depth (35 kWh lifetime throughput) versus 500 cycles at 100% cycle depth (3.5 kWh lifetime throughput) | cycles; kWh lifetime throughput | A single 7 Wh NMC cell, laboratory data. | Xu, B. et al., IEEE Transactions on Power Systems 33(2):2248-2259, 2018, Section II-B-1 | A 10x difference in lifetime throughput for the same cell — this is the reason a flat per-MWh degradation cost is unsafe. |
| Effect of omitting cycle-aging cost from the dispatch objective | Annual prorated profit -$2101.3k (no aging cost) vs +$222.5k (1-segment) vs +$276.3k (16-segment); battery life expectancy 1.1 vs 8.2 vs 8.0 years | thousand USD per year; years | 20 MW / 12.5 MWh BES, ISO-NE SE-MASS zone, full-year 2015 real-time market with 5-minute settlement, battery pack replacement cost $300,000/MWh, perfect price foresight. | Xu, B. et al., IEEE Transactions on Power Systems 33(2):2248-2259, 2018, Table I | Day-ahead market figures are milder: -$775.0k / 2.9 years (no cost) vs +$10k / 9.7 years (16-segment). The magnitude of the error scales with price volatility, so a 2025-26 GB half-hourly market sits between these cases. |
| Piecewise-linearisation error of the cycle-aging cost versus ex-post rainflow | ~35% relative error with 1 cost segment, falling to negligible by 16 segments | % relative error | Full-year 5-minute ISO-NE RTM dispatch simulation; error measured as \|Chat - R*L\| / (R*L) against rainflow benchmark. | Xu, B. et al., IEEE Transactions on Power Systems 33(2):2248-2259, 2018, Fig. 5 and eq. (26) | Requires the marginal cost curve to be convex (c_1 <= c_2 <= ... <= c_J) for Theorem 1 to hold. |
| Battery pack replacement cost (used for degradation pricing) | $300,000/MWh (Xu et al., 2015-17 vintage); EUR 500/kWh base and EUR 250/kWh future scenario (Hesse et al., 2019 vintage) | USD/MWh; EUR/kWh | Xu: Li(NiMnCo)O2 18650 pack, ISO-NE case study. Hesse: LFP, retail cost 'approximately 20% below recent single-unit pricing information (excluding VAT)'. | Xu, B. et al., IEEE TPWRS 33(2):2248-2259, 2018, Section V-A; Hesse, H.C. et al., Energies 12(6):999, 2019, Section 2.3 | Both are badly out of date for 2026 GB pricing; they are cited for the FORM of the degradation cost, not the level. The degradation cost per MWh throughput must be re-derived from a current replacement cost. |
| End-of-life state of health threshold | 80% (k_EOL = 0.8) | % of nominal capacity | Stated as 'in accordance with the literature'; used in the degradation cost prorating C_usage = (-dSOH/(1-k_EOL)) * C_inv_bat. | Hesse, H.C. et al., Energies 12(6):999, 2019, Section 2.3 | A convention, not a physical constant; warranty documents may specify a different threshold. |
| Calendar (shelf) ageing rate | 10% of life per year (10-year shelf life) | % life loss per year | Li(NiMnCo)O2 cells at 25 C maintained cell temperature; combined with cycle loss as L_exp = 100% / (dL_cal + dL_cycle). | Xu, B. et al., IEEE Transactions on Power Systems 33(2):2248-2259, 2018, Section V-A and V-D | Strongly temperature-dependent; a GB outdoor container without active cooling will not match a 25 C laboratory rate. |
| Usable state-of-charge window (published case studies) | 15%-95% (Xu et al.); 10%-95% with C-rate <= 1 (Hesse et al.); 15%-85% (Garifi et al.) | % of nominal energy | Xu: 20 MW/12.5 MWh NMC grid system. Hesse: 36 kWh LFP stationary system. Garifi: 5 kWh residential system, restricted explicitly 'to preserve the ESS lifetime'. | Xu, B. et al., IEEE TPWRS 33(2):2248-2259, 2018, Section V-A; Hesse, H.C. et al., Energies 12(6):999, 2019, Section 2.2; Garifi, K. et al., arXiv:1805.00100v2, 2018, Section V | Sources disagree by up to 15 percentage points on usable depth; the value is a warranty/vendor parameter, not a physical constant, and must come from the specific product datasheet. |
| Cyclic capacity fade versus C-rate (LFP, measured) | ~4e-4 %/h at rated power (C-rate 1 charging, 36 kW); rising to ~8e-4 %/h above rated | % capacity fade per hour | muRata/Sony Fortelion LFP, in-house laboratory measurements, 25 C, charge direction; discharge fade is markedly lower and flatter. | Hesse, H.C. et al., Energies 12(6):999, 2019, Fig. 3b | Charge-direction fade dominates and rises sharply above C-rate 1, which is the quantitative justification for a C-rate cap. |
| Perfect-foresight premium, hourly wholesale arbitrage | A two-week backcast dispatch rule captured 'about 85% or more' of perfect-foresight arbitrage value in each of six years; year-by-year roughly 84.5% (2003) to 89.5% (2005) | % of perfect-foresight value | PJM load-weighted average hourly prices 2002-2007, 12-hour storage device, 80% round-trip efficiency, price-taker. The backcast uses NO forward-looking information — only the previous two weeks of prices — so the authors describe it as a lower bound on value capture. | Sioshansi, R., Denholm, P., Jenkin, T., Weiss, J., 'Estimating the value of electricity storage in PJM: Arbitrage and some welfare effects', Energy Economics 31(2):269-277, 2009, Section 3 and Fig. 6, DOI 10.1016/j.eneco.2008.10.005 | Hourly resolution, low-volatility 2000s US prices. GB 2025-26 half-hourly prices are far more volatile, which plausibly widens the gap; no GB-specific replication was found. |
| Perfect-foresight premium, continuous intraday market | Forecast-driven rolling-window strategy earned EUR 146,237 per year, 'only 11% below perfect foresight' | EUR/yr; % below perfect foresight | 1 MW / 1 MWh BESS, real 2023 German EPEX SPOT continuous intraday data, 8-hour rolling horizon re-optimised every 5 minutes, 92% round-trip efficiency, forecast = IDA price beyond 5h lead time and the average of the last four trades within 5h. | Hornek, T. et al., IEEE PowerTech 2025, abstract and Section V, arXiv:2501.07121v2 | German CID, not GB. The same approach beat the ID1 index by over 4% and ID3 by over 32%. |
| Perfect-foresight premium, UK | 75-95% of optimal profits obtained without perfect foresight of future prices | % of optimal profits | UK market, arbitrage and reserve; the same paper reports UK battery systems could triple profits by participating in the reserve market rather than arbitrage alone. | Staffell, I., Rustomji, M., 'Maximising the value of electricity storage', Journal of Energy Storage 8:212-225, 2016, DOI 10.1016/j.est.2016.08.010 | 2016 vintage, pre-dating Dynamic Containment, the Targeted Charging Review and the 2025 co-optimised auction. The reserve-versus-arbitrage conclusion in particular should not be carried forward. |
| Combined effect of ageing and conversion losses on arbitrage profit | Up to 36% reduction in attainable profit | % of profit | German intraday market data for 2017, LFP system with measured efficiency and ageing curves, most profitable arbitrage use case considered. | Hesse, H.C. et al., Energies 12(6):999, 2019, abstract and Section 4 | Excludes auxiliary/thermal management loads, so the true gross-to-net gap is larger. |
| Gross arbitrage revenue versus primary control reserve revenue (comparison case) | Up to 8,762 EUR per MWh installed capacity per month (intraday arbitrage, gross) versus 7,716 EUR per MWh per month (primary control reserve), same sample month | EUR/MWh installed capacity/month | German 2017 intraday market data; PCR reference case simulated with SimSES using weekly pay-as-bid tender results. | Hesse, H.C. et al., Energies 12(6):999, 2019, abstract | Gross of losses and degradation. German market, 2017 — not transferable to GB levels, cited only for the relative ordering and the fact that ancillary and arbitrage were of similar magnitude before costs. |
| German primary control reserve weekly tender prices (reference) | 3,724 EUR/MW (2015 yearly average); 2,494 EUR/MW (2016); 2,489 EUR/MW (2017); 2017 weekly minimum 2,094, maximum 2,510 | EUR/MW per week | Mean winning-bid prices from weekly pay-as-bid PCR auctions, publicly available market data. | Hesse, H.C. et al., Energies 12(6):999, 2019, Table 1 | German, 2015-2017; included only to show the historical decline in frequency-response prices as capacity saturated — the same saturation dynamic has since played out in GB Dynamic Containment. |
| Reserve capacity gain from an optimised recharging policy versus a heuristic | 6.37 kW versus 4.66 kW for the same battery (a 37% increase), at a constraint-violation probability of 1e-4 | kW of primary frequency reserve | 10 kWh / 7 kW residential battery, initial charge 5 kWh, round-trip efficiency 90% (eta_c = eta_d = sqrt(0.90)), Continental Europe frequency data 2014-2016 at 1 s resolution (1091 complete days), 15-minute time step, 96-step horizon, Delta_f_max = 200 mHz. | Engels, J., Claessens, B., Deconinck, G., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, Section VI-A-1, arXiv:1710.08331 | Continental Europe FCR, 15-minute steps. The 0.63 kW of the 7 kW used for recharging is the direct analogue of GB state-of-charge management energy. |
| Reserve capacity per unit energy as a function of C-rate | Concave in C-rate, saturating at roughly 4.2-4.5 kW per kWh at C-rates of about 5-6 | kW reserve per kWh of energy capacity | Round-trip efficiency 90%, violation probabilities 1e-3 to 1e-5, Continental Europe frequency data. | Engels, J. et al., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, Fig. 3, arXiv:1710.08331 | Shows that beyond a saturation C-rate, adding inverter power buys no further reserve capacity — the binding limit becomes energy. Directly relevant to 1h vs 4h duration selection for GB frequency products. |
| Scenario count needed for sample-average approximation convergence | Optimality gap below 3% from about 250 scenarios; below 1% from about 1000 scenarios; below 1% from about 500 backward-reduced scenarios | number of scenarios; % optimality gap | n_U = 1e5 upper-bound samples, n_L = 10 lower-bound solves, alpha = 0.005; CREST-generated residential demand and modelled PV profiles; Kantorovich-distance backward scenario reduction. | Engels, J. et al., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, Section VI-B-1, arXiv:1710.08331 | Residential self-consumption plus frequency control. A C&I BTM problem with more revenue streams will likely need more scenarios. |
| Chance-constraint violation probability used for frequency service delivery | epsilon on the order of 1e-4 to 1e-5 | probability of constraint violation | Chosen because breaching the constraint means the frequency control service cannot be delivered; the authors state 'the goal is to get epsilon on the order of 1e-4 or 1e-5'. | Engels, J. et al., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, Section IV-C, arXiv:1710.08331 | Monte Carlo verification requires O(n_delta/epsilon) samples, roughly 1e6 for epsilon = 1e-4, which is why the robust SOCP reformulation is used instead. |
| Gurobi default numerical tolerances | Primal and dual feasibility tolerance 1e-6; integrality tolerance 1e-5; relative MIP gap 1e-4 | dimensionless | Gurobi Optimizer documentation, current release. | Gurobi Optimization, 'Numerics Guide — Tolerances and User-Scaling' and 'Parameters' reference, current release, accessed 2026, https://docs.gurobi.com/projects/optimizer/en/current/concepts/numericguide/tolerances_scaling.html | With M = 1e6 and integrality tolerance 1e-5, a big-M constraint permits up to 10 units of leakage through a binary that the solver considers to be zero. |
| Gurobi recommended model coefficient ranges | Matrix coefficients within six orders of magnitude, ideally within [1e-3, 1e6]; right-hand sides and variable bounds on the order of 1e6 or less; objective values less than 1e6 and ideally above 1 | dimensionless ratios | Gurobi Optimizer documentation. | Gurobi Optimization, 'Numerics Guide — Tolerances and User-Scaling', current release, accessed 2026, https://docs.gurobi.com/projects/optimizer/en/current/concepts/numericguide/tolerances_scaling.html | Working in kW/kWh with GBP/MWh prices and a 17,520-period horizon can breach this; MW/MWh units are safer. |
| NESO frequency response product technical requirements (2025/2026) | Dynamic Containment: 0.5 s maximum response initiation, full delivery within 1 s, 15 minutes sustained. Dynamic Moderation: 1 s, up to 30 minutes. Dynamic Regulation: 10 s, up to 60 minutes. Static Firm Frequency Response: 30 s, 30 minutes, low frequency only. | seconds (response); minutes (sustain) | NESO official product documentation, GB, 2025/2026. | NESO, 'Frequency Response Services' and 'Dynamic Containment' product pages, accessed 2026, https://www.neso.energy/industry-information/balancing-services/frequency-response-services | NESO submitted an EBR Article 18 consultation to Ofgem on 1 May 2026 proposing changes to the Dynamic Response Services, decision expected July 2026 — these parameters may change within the underwriting horizon. |
| NESO Quick Reserve technical requirements | Full delivery 1 minute from instruction start time; activation period not exceeding 5 minutes; recovery period maximum 3 minutes | minutes | GB, Phase 1 live 19 November 2024 on the Enduring Auction Capability platform; Phase 2 first auction for non-BM units 2 September 2025. Positive and Negative variants (PQR/NQR). | NESO, 'Quick Reserve', accessed 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/quick-reserve | Non-BM units can participate, unlike Balancing Reserve — this matters for sub-1 MW BTM assets. |
| GB co-optimised day-ahead ancillary auction (2025/2026 structure) | Single simultaneous pay-as-clear day-ahead auction at 14:00 UK local time covering Dynamic Containment, Dynamic Moderation, Dynamic Regulation, Quick Reserve and Balancing Reserve; Slow Reserve added March 2026. Service windows of 30 minutes; Linked Service Windows with a default 2-hour minimum duration from January 2026. | clock time; minutes | Balancing Reserve moved from an 08:15 morning auction to the 14:00 co-optimised afternoon auction; final morning auction 28 October 2025, first co-optimised afternoon auction 29 October 2025. Clearing via the N-SIDE power matching algorithm. | NESO, 'Enduring Auction Capability (EAC)', accessed 2026, https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac ; NESO, 'Balancing Reserve', https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve ; Ofgem, 'Decision to approve amendments to the Terms and Conditions relating to balancing for new Slow Reserve', October 2025 | This is the single largest structural break from pre-2024 GB literature. Any model assuming 4-hour EFA-block DC auctions or independent per-product clearing is describing a market that no longer exists. |
| Balancing Reserve eligibility thresholds | BM Unit registration in the Single Markets Platform required; minimum contract capacity 1 MW or above; control and/or system telephony required during all contracted windows | MW | NESO official service documentation, GB, 2025/2026. | NESO, 'Balancing Reserve', accessed 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve | A 0.1-0.9 MW BTM asset cannot access Balancing Reserve on a standalone basis; aggregation is required. |
| GB market access enablers for behind-the-meter flexibility | Open Balancing Platform live 12 December 2023 (bulk dispatch of small BM units and batteries); BSC Modification P415 approved by Ofgem October 2023 and implemented 7 November 2024 (independent aggregators as Virtual Trading Parties accessing wholesale markets) | dates | GB regulatory and system-operator record. | NESO, 'First stages of Open Balancing Platform go live', 12 December 2023, https://www.neso.energy/news/first-stages-open-balancing-platform-go-live ; Elexon, 'Elexon implements landmark rule change to drive growth in flexibility', 7 November 2024, https://www.elexon.co.uk/2024/11/07/elexon-implements-landmark-rule-change-to-drive-growth-in-flexibility-and-progress-to-net-zero/ ; Ofgem, 'Decision on P415', October 2023 | Both post-date most academic GB BESS literature; models parameterised on pre-2024 Balancing Mechanism skip rates or pre-P415 route-to-market assumptions are stale. |
| Marginal arbitrage value of duration (concavity) | 9 to 10 hours of storage captures 90% of the maximum attainable arbitrage value, across round-trip efficiencies from 50% to 90% | hours of storage; % of maximum value | PJM 2006 average hourly prices, price-taking device. | Sioshansi, R. et al., Energy Economics 31(2):269-277, 2009, Section 2 and Fig. 5 | Hourly US prices from 2006. The implication for a 1-4 hour GB asset is that it sits on the steep part of the duration-value curve, so capacity fade costs revenue faster than proportionally — but the specific hours figure should not be transferred to GB. |
| Effect of round-trip efficiency on arbitrage value (super-linearity) | Raising a 20-hour device from 70% to 80% round-trip efficiency increases arbitrage value by more than 30%, from $60/kW-year to $80/kW-year | USD/kW-year; % | PJM 2006 average hourly prices. | Sioshansi, R. et al., Energy Economics 31(2):269-277, 2009, Section 2 | The mechanism (a less efficient device must charge in more, and progressively worse-priced, hours) is general; the magnitude depends on the price duration curve and will differ in GB. |
| Storage representation error from representative-day aggregation | An enhanced representative-periods method (transition matrix and cluster indices) achieves storage representation errors 'almost 10 times lower' than the traditional representative-day approach | relative error factor | Storage investment analysis with representative periods versus full chronology. | Tejada-Arango, D.A., Domeshek, M., Wogrin, S., Centeno, E., 'Enhanced Representative Days and System States Modeling for Energy Storage Investment Analysis', IEEE Transactions on Power Systems 33(6), 2018, DOI 10.1109/TPWRS.2018.2819578 | Stated as a ratio, not an absolute percentage; the absolute error of the traditional method depends on the case. It establishes the order of magnitude at stake, not a transferable number. |
| Elexon settlement and GB half-hourly period count | 48 settlement periods per day; 17,520 per non-leap year (46 and 50 on clock-change days); NESO ancillary service windows also 30 minutes | periods | GB Balancing and Settlement Code half-hourly settlement, aligned with NESO service window granularity. | NESO, 'Enduring Auction Capability (EAC)' (30-minute service windows), accessed 2026, https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac | Clock-change days have 46 and 50 periods; a model hard-coded to 48 will misalign price and load series by an hour for part of the year. |

## Underwriting, bankability and risk quantification for GB behind-the-meter BESS projects

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Lithium BESS hurdle rate, GB (pre-tax real CPI) | 8.9% mid; 7.3% low, 10.6% high | % pre-tax real CPI IRR | GB, 'medium risk' category (lithium BESS and PHES), 50% notional gearing, 15-year term of the cost of capital, market data as at 31 December 2024. Used as an input to DESNZ Electricity Generation Costs 2025. | CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025, https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf | CEPA records that most investor survey responses sat above this mid-point: on average ~1.5 percentage points higher on the overall hurdle rate (implying ~10.4% pre-tax real) and ~0.5 points higher on the return on equity. Most equity-return responses related to development and construction phase projects. |
| Lithium BESS return on debt (pre-tax real CPI) | 4.7% low, 5.1% mid, 5.6% high | % pre-tax real CPI | GB, medium-risk category, 50% gearing, 15-year tenor, 31 December 2024. | CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025, Table 5.14 | No investor survey responses were received for the return on debt for lithium BESS. |
| Lithium BESS return on equity (pre-tax real CPI) | 8.2% low, 12.6% mid, 25.8% high | % pre-tax real CPI | GB, medium-risk category, 50% gearing, 31 December 2024. Asset beta 0.75 (range 0.65-0.85). | CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025, Table 5.14 | The upper bound is very wide; CEPA notes the evidence base for medium and higher risk categories is more limited. |
| Nominal cost of debt by credit rating, 15-year tenor (GB) | BBB+ 5.97%; BBB 6.11%; BBB- 6.57%; BB+ 7.03%; BB 7.48%; BB- 7.87%; B+ 8.25% | % nominal p.a. | 1-month trailing average of nominal corporate bond yields at 31 December 2024, 15-year tenor. Real CPI equivalents: BBB+ 3.94% through B+ 6.18%. | CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025, Table 4.5 (CEPA analysis of Markit iBoxx data) | CEPA states that ~50% gearing is broadly consistent with a BB to BBB- rating, i.e. 6.57-7.48% nominal for a 50%-geared storage project. |
| Notional gearing assumption for GB electricity technologies | 50% central; sensitivities at 0%, 25% and 75% | % debt / (debt+equity) | Common assumption across all 30 technologies; within +/-10% of median reported gearing for a wide range of technologies in CEPA's investor survey. | CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025, Section 4.4.5 | Median survey gearing for novel LDES was 20%; solar PV 60%, onshore wind 70%, offshore wind 75%. CEPA notes higher reported wind gearing may reflect initial financing rather than the merchant-operation capital structure. |
| Expected inflation used to convert real to nominal (GB) | CPI 1.95%; RPI 2.22%; GDP deflator 2.13% | % p.a., 15-year average | Average over FY24/25 to FY38/39. | CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025, Table 4.9 (OBR long-term economic determinants, March 2024) | Ofgem's LDES regime instead deflates using the Bank of England 2% CPI target, so the two frameworks are not directly interchangeable. |
| Ofgem LDES cap-and-floor allowed returns | Floor 4.47% CPIH-real; cap 7.31% CPIH-real (indicative cap rate calculated at 7.48% CPIH-real) | % CPIH-real vanilla WACC | GB long-duration electricity storage (8h+), Window 1. Floor benchmarked to the iBoxx GBP Non-Financials 15+ BBB index, 20-trading-day average preceding FID, deflated at the BoE 2% target and applied to the full RAV. Cap built from a notional cost of equity. | Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025, https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf | Applies to LDES under a regulated cap-and-floor regime, not to merchant 1-4 hour BTM Li-ion. Use as a lower-bound reference for what a fully de-risked GB storage return looks like. |
| Ofgem LDES notional financial parameters (indicative, for IDC) | Gearing 37.5%; nominal cost of debt 5.34% (1-3yr tenor) / 5.58% (5-7yr); risk-free rate 2.05-2.17%; total market return 8.94-9.04%; asset beta 0.50-0.90; equity beta 0.80-1.44; cost of equity 7.56-12.11% nominal; vanilla WACC 6.73-9.63% nominal (4.64-7.48% CPI-real); indicative IDC 6.03% (1-3yr) / 6.11% (5-7yr) | % nominal and % CPI-real | GB, BBB benchmark, equity beta from a five-year average of asset betas for Drax, SSE, Iberdrola, Orsted, RWE and National Grid at 50% notional gearing; CPI 2.0%. | Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025, Tables 3 and 4 | Indicative parameters for interest during construction; the regime's own gearing (37.5%) differs from CEPA's 50%. |
| Discount rates applied to GB BESS cashflows by contract status (listed fund practice) | Floor-contracted cashflows 7.5%; merchant upside above the floor 11.35%; uncontracted merchant 10.85%; portfolio weighted average 10.33% | % nominal discount rate | GB operational BESS, 1,072MW, as at 31 December 2025; determined with the independent valuer. Weighted average was 10.73% at 31 December 2024. A +50bps premium to base discount rates applies during the 30-day proving period after practical completion. | Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf | Disagrees with Gore Street's matrix by roughly 100-200bps on the merchant rate. Both are 2025 GB observations; do not average them. |
| Discount rates applied to GB BESS cashflows by phase and contract status (alternative listed fund practice) | Energised contracted income 7.25-9.25%; energised uncontracted income 8.75-9.50%; pre-construction phase 10.75-12.00%; portfolio weighted average 10.2% | % nominal discount rate | Multi-jurisdiction portfolio, 753.4MW energised and 494.8MW pre-construction, as at 31 March 2025. GB-specific DCF discount rate range disclosed as 7.25%-12%. | Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025, Table 15 Discount Rate Matrix, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf | Materially lower merchant rates than Gresham House uses. The disagreement is real and unresolved. |
| GB BESS total project capex (survey) | Average £580,000/MW; 68% of responses between £400,000 and £700,000/MW; two-hour median £650,000/MW | £/MW installed (2024 money) | Great Britain; 30 market-participant responses covering 2.8 GW, average duration 1.9 hours, commissioning dates 2024-2028; projects in development and recently operational. Includes containerised BESS, balance of plant, grid connection and development costs. | Modo Energy, 'How much does it cost to build a battery energy storage system in 2024?' (BESS CapEx Survey), November 2024, https://modoenergy.com/research/en/battery-energy-storage-capex-containerised-bess-development-costs-oem-balance-plant-bop-grid-connections-survey-2024 | Grid-scale population. The survey explicitly finds larger projects achieve lower per-MW cost, so this is a floor, not a central estimate, for a 0.1-5 MW behind-the-meter site. The component split is behind a subscription. |
| GB BESS capex projections by duration | 2-hour: £618/kW (2025) to £411/kW (2030) to £363/kW (2049). 4-hour: £828/kW (2025) to £610/kW (2030) to £527/kW (2049) | £/kW, real 2025 terms | GB/Europe, real 2025 prices, aggregating global project data. | Modo Energy, 'Modelling Assumptions' (UK/Europe, July 2026 vintage), citing the Modo Energy BESS CapEx Survey, NREL Annual Technology Baseline and IRENA 2024, https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/ | The same source elsewhere states costs decline 'from ~£400/kW (1h) today to ~£200/kW by 2040', which does not reconcile exactly with the tabulated 2h/4h points (which imply ~£513/kW for 1h in 2025). Treat the tabulated values as primary and note the inconsistency. |
| Derived power and energy components of GB BESS capex | Power-related ~£408/kW plus energy-related ~£105/kWh (2025); ~£212/kW plus ~£99.5/kWh (2030) | £/kW and £/kWh, real 2025 terms | Linear decomposition of the published 2-hour and 4-hour points: 2 x EnergyCost = £828 - £618 = £210/kW so EnergyCost = £105/kWh; PowerCost = £618 - 2 x £105 = £408/kW. Same method applied to the 2030 points. | DERIVED by the author from Modo Energy, 'Modelling Assumptions' (UK/Europe, July 2026 vintage), https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/ | This is arithmetic on two published points, not a published split. It assumes strict linearity in duration, which will break at very short and very long durations. Use for duration optimisation, not for procurement. |
| GB BESS augmentation cost, 1-hour to 2-hour | £18-22 million for 129.8 MW of 1h to 2h augmentation, i.e. approximately £139-169/kWh of incremental installed energy capacity | £ total and £/kWh (DERIVED) | Stony (79.9 MW) and Ferrymuir (49.9 MW), GB, budget stated July 2025, 'subject to final value analysis'. Sites selected for modular modern design allowing quick upgrade and limited downtime. | Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf | The £/kWh figure is derived by the author from the stated budget and MW; the fund did not publish a £/kWh rate. Includes installation into an existing site with existing connection, so it is not comparable to greenfield energy capex. |
| GB BESS operating expenditure (implied, grid-scale) | Approximately £24,600/MW/yr (2025); approximately £22,400/MW/yr (2024) | £/MW/yr (DERIVED) | Revenue £68,600/MW/yr at a 64.2% EBITDA margin (2025); £59,800/MW/yr at 62.5% (2024). Covers O&M, insurance, business rates, land rent, optimiser fees and portfolio-level operating costs. GB grid-scale, 1,072 MW portfolio. | DERIVED from Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf | Derived, not published as an opex figure. Margin improvement in 2025 is attributed specifically to lower insurance costs and to buying land at York and Elland to remove rent. Expect a materially higher £/MW figure at 0.1-5 MW scale. |
| GB grid-scale BESS revenue per MW (Gresham House portfolio) | 2025: £68,600/MW/yr total, of which £27,000/MW/yr contracted (39.4%); trading revenue £60,100/MW/yr. 2024: £59,800/MW/yr total, £14,700 contracted (24.7%). 2023: £63,800/MW/yr total, £14,400 contracted (22.5%) | £/MW/yr | GB operational portfolio, calendar years, unaudited revenue-per-MW measures. Contracted revenues comprise Capacity Market, tolling and floor contracts. | Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 | The Company's November 2024 Three-year Plan assumed merchant revenues of £45,000/MW/yr; 2025 trading revenue outturned at £60,100/MW/yr. |
| GB BESS market revenue benchmark (Modo BESS Index and derived) | 2020 £65k/MW/yr; 2021 £123k/MW/yr; Q1 2024 £25,380/MW/yr; Jan 2024 £36k; Oct 2024 £58k; Nov 2024 £52k; Dec 2024 £84k; Jan 2025 £88k; Mar 2025 £70k; Oct 2025 £77k; Feb 2026 £41k (-47% y/y); May 2026 £44k. Year to March 2025 GB market average c.£72,400/MW/yr | £/MW/yr (annualised from monthly index unless stated) | Great Britain, utility-scale BESS. The ME BESS GB index tracks over 190 operational sites (~7 GW) and the calibration benchmark uses the 75th percentile of fleet revenues, not the median, to reflect newer higher-performing assets. | Modo Energy ME BESS GB index and research roundups, https://modoenergy.com/research/en/5023 ; https://modoenergy.com/research/en/q1-2024-roundup-gb-battery-energy-storage-revenues-balancing-mechanism-ancillary-services ; https://modoenergy.com/research/en/me-bess-gb-revenues-february-2026-wholesale-battery-energy-storage-balancing-mechanism ; Gore Street Energy Storage Fund plc prelims 2025 | Monthly figures are annualised rates for that month, not annual outturns; do not treat a single month as an annual average. The 75th-percentile basis means the index sits above true fleet-median performance. |
| GB BESS revenue required for an acceptable return (2024 capex vintage) | £74,000-85,000/MW/yr | £/MW/yr | Great Britain, at October 2024 capex levels. Compared against an October 2024 outturn of £58k/MW/year. | Modo Energy, 'October 2024: GB battery energy storage research roundup', 2024, https://modoenergy.com/research/en/battery-energy-storage-research-roundup-great-britain-october-2024-revenues-buildout-forecast-capex-winter | Capex has fallen since, so the required revenue level should be re-derived at current capex before use as a hurdle. |
| GB BESS long-term forecast revenue | Long-term average £110,000/MW/yr (Modo, Oct 2024 vintage). Gresham House valuation curves span roughly £35,000-£135,000/MW/yr across 2026-2049 by duration. Cornwall Insight: c.£96/kW in 2025 rising to £108/kW in 2026 for 2-hour assets | £/MW/yr and £/kW/yr | Great Britain, various durations and vintages. Cornwall Insight figures are for 2-hour assets. | Modo Energy, 'October 2024: GB battery energy storage research roundup'; Gresham House Energy Storage Fund plc, Annual Report 2025 (Q4 2024 vs Q4 2025 revenue curves chart); Cornwall Insight via Energy-Storage.news, 'UK battery storage revenues forecast to rebound after challenging period', https://www.energy-storage.news/uk-battery-storage-revenues-forecast-to-rebound-after-challenging-period-cornwall-insight-says/ | Sources disagree substantially and each vintage has been revised downward over time. Cornwall Insight's £96-108/kW is roughly £96,000-108,000/MW/yr, close to Modo's long-term figure but for a specific duration and near-term years. |
| Revenue-forecast calibration factors applied to modelled GB BESS revenue | Central 80%; high 85%; low 75% of modelled revenues. Decomposition: availability ~5%, capacity degradation ~3%, imperfect foresight ~10%, plus market competition and BM timing | % of modelled (optimiser) revenue | Great Britain only; calibrated to the Modo Energy BESS Index (>190 sites, ~7 GW), using the 75th percentile of fleet revenues. | Modo Energy, 'Model Calibration' (GB, January 2026 vintage), https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/model-calibration/ | These are scenario calibration factors, not percentiles. Applying the foresight component on top of a rolling-horizon MILP would double-count. |
| Forecast-provider scenario definitions (GB) | Low: gas prices -10%, battery buildout +10%, higher Balancing Mechanism competition, 75% calibration. Central: base/forward curve, base buildout, 80% calibration. High: no change to gas or buildout, fewer competing batteries, 85% calibration | scenario driver deltas | Great Britain forecast product. | Modo Energy, 'Scenarios' (UK/Europe, April 2026 vintage), https://docs.modoenergy.com/pages/apr-2026/uk-europe/scenarios/ | CRITICAL: the source states these 'represent different market outlooks rather than probabilistic percentiles'. They are not P10/P50/P90 and must not be relabelled as such. |
| Impact of revenue-forecast revisions on GB BESS asset value | -15.61 pence per share in 2025; -66.30 pence per share cumulatively since 31 December 2022 | pence per share of NAV | GB operational BESS portfolio valued by DCF using third-party long-term revenue forecasts as a key input. Described as 'the largest impact on the NAV over the year'. | Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 | This is the best public GB evidence on how modelled storage revenue forecasts have performed against reality: successive vintages have been revised down for three consecutive years. |
| GB BESS revenue floor contract terms | 789 MW (74% of a 1,072 MW portfolio) securing minimum annual contracted revenues of £35 million, i.e. approximately £44,355/MW/yr, over ten years | £/MW/yr and years | GB, 2025. Counterparties Statkraft Markets GmbH, Markel Bermuda Limited (managed by Nephila) and EDF, all investment grade. Merchant upside above the floor is retained with revenue sharing. Same floor level in £/MW terms across the EDF tranche, for more than ten years. | Gresham House Energy Storage Fund plc, 'Long-term floor agreements agreed on 789MW of battery projects', 2025, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/ ; EDF, 'EDF signs landmark long-term floor pricing agreements with Gresham House Energy Storage Fund', 2025 | The £/MW/yr figure is derived by dividing £35m by 789MW; the parties did not publish a per-MW floor rate. Indexation not disclosed. EDF's 737 MW tranche overlaps with the 789 MW total. |
| GB BESS project finance deal terms (observed) | Econergy Immingham 80MW/240MWh: c.£42.7m total, £38.4m main facility plus a VAT revolving facility and a debt-service reserve facility; ten-year EDF revenue floor covering c.50% of expected total revenues, of which Capacity Market is c.11%. Harmony Energy: £60m facility, five-year tenor, with a £70m accordion (later £130m total). Zenobe: £235m non-recourse from a five-bank club. Gresham House Holdco 1: £240m facility, £210m drawn, seven-year term with a fourteen-year amortisation profile, semi-annual covenant compliance certificates including debt service cover, borrowing capped at 50% of NAV at drawdown | £ and years | GB, 2023-2026 transactions. | Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026; NatWest, 'The BESS market: delivering the backbone for a greener future'; Zenobe, '£235 million of non-recourse project finance debt from five banks'; Gresham House Energy Storage Fund plc, Annual Report 2025 | Margins and DSCR levels were not disclosed in any of these. Gearing for Immingham is not disclosed; a rough derivation against Modo's capex assumptions suggests roughly two-thirds, but this is inference, not fact. |
| Indicative DSCR and leverage by revenue structure | Tolling 1.20x P90; capacity-contracted 1.25x P90; hybrid hedge 1.30x P50 and 1.10x P90; pure merchant 1.40x P50. Senior debt 45-55% of capital for merchant, 60-65% for contracted. Alternative convention: contracted solar 1.20-1.30x P50, contracted wind 1.30-1.40x P50, merchant 1.75-2.00x P50, with a 1.00x P99 test | x coverage; % of capital structure | United States, 2026 (SOFR-referenced, ITC-inclusive structures). The second set is generic renewable project finance, not storage-specific. | SunRaise Capital (N. Jovanelly), 'Standalone Battery Storage Project Finance Underwriting in 2026' — COMMERCIAL BLOG, US market, https://sunraisecapital.com/blog/standalone-battery-storage-project-finance-underwriting-2026 ; GreenBridge Infrastructure, 'Debt Sizing', https://greenbridgeinfra.com/resources/project-finance/debt-sizing | LOW AUTHORITY and NOT GB. No authoritative GB source published DSCR levels for storage during this survey. Use the structure (dual P50/P90 test; lower leverage for merchant) rather than the specific numbers, and re-anchor the ratios to a GB term sheet before relying on them. The two sources disagree materially on the merchant DSCR (1.40x vs 1.75-2.00x). |
| Indicative senior debt pricing and equity return targets by structure | Contracted SOFR+200-275bps; hybrid SOFR+275-375bps; merchant SOFR+375-475bps. Equity IRR targets: tolling 9-11%, capacity-contracted 11-13%, hybrid hedge 13-15%, pure merchant 15-18%. Merchant equity premium 300-500bps over fully contracted. Mini-perm tenors of 7-10 years | bps over base rate; % equity IRR | United States, 2026. | SunRaise Capital, 'Standalone Battery Storage Project Finance Underwriting in 2026' — COMMERCIAL BLOG, US market | LOW AUTHORITY and NOT GB. Included only because the merchant-vs-contracted spread structure (300-500bps of equity premium for merchant) is corroborated in direction by the GB discount-rate practice of Gresham House (7.5% contracted vs 10.85-11.35% merchant, a spread of 335-385bps). |
| LFP battery warranty terms (2025 market) | 15-25 year warranties (previously 10-15); cycle warranties 10,000-12,000 cycles (previously 6,000-8,000) | years; cycles | Utility-scale LFP systems, global, 2025. | DNV, 'Financing the energy transition: building bankable battery projects', https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/ | Warranty length is not the same as bankable asset life; the warranty is only worth the manufacturer's covenant and only applies within its cycle and depth-of-discharge envelope. |
| GB BESS capacity degradation profile (modelling assumption) | 88% of original capacity at 2,500 cycles; 79% at 5,000; 72% at 7,500; approximately 67% at 10,000 cycles (~12-15 years) | % of original usable energy capacity | Generic lithium-ion assumption used in the GB revenue forecast; typical cycling constraint 1-2 cycles per day. Modelled BESS project life 15 years (vs 25 years for generation). | Modo Energy, 'Modelling Assumptions' (UK/Europe, July 2026 vintage), https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/ | A single generic curve; real degradation depends on chemistry, temperature, C-rate, depth of discharge and calendar age. Reconcile against the specific supplier warranty before use. |
| GB business rates parameters for the 2026 rating list | Decapitalisation rates 2.6% and 4.4% (retained at 2016 levels). England 2026/27 multipliers, non-RHL: 0.430 (RV under £51,000), 0.480 (RV £51,000-£499,999), 0.508 (RV £500,000+). Antecedent valuation date 1 April 2024; list effective 1 April 2026. Transitional relief caps 5% / 15% / 30% by RV band | % decapitalisation; £ in the pound multiplier | England (Wales differs). Battery storage carries Special Category Code 733 and is valued on the contractor's basis using Rating Cost Guide stage 1 costs, physical obsolescence allowances on the industrial scale, and land at prevailing industrial rates. | MHCLG, 'Business Rates Information Letter 3/2025: Confirmation of Decapitalisation Rates', 2025, https://www.gov.uk/government/publications/22025-confirmation-of-decapitalisation-rates ; Knight Frank, 'A Guide to 2026 Business Rates in England', 2026, https://www.knightfrank.co.uk/commercial/guides/business-rates-england ; Valuation Office Agency, 'Revaluation 2026 - everything you need to know', 29 September 2025 | The VOA has not published a £/MW or £/kW rateable value scheme for BESS. The rateable value must be built from the contractor's basis. Whether a behind-the-meter battery forms a separate hereditament or merges into the host's assessment is unresolved. |
| GB electricity import charges avoided by exempt (licensed, non-final-demand) storage | BSUoS £13.41/MWh summer, £14.03/MWh winter; Climate Change Levy £7.80/MWh; Capacity Market CMSC+SCL approximately £11/MWh combined; AAHEDC £0.42/MWh; TNUoS triad import average £2.2/kW. CfD, RO and FiT levies also exempt with a generation licence | £/MWh and £/kW | Great Britain, 2023/24 charging year. Exemptions require a generation licence and submission of a Non-Final Demand declaration; the DUoS capacity charge must be paid regardless. | Modo Energy, 'Electricity import charges: which do battery energy storage pay?', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage | CRITICAL: the same source states that 'behind-the-meter batteries do not currently qualify for these exemptions'. For a BTM asset these amounts are costs, not avoided costs. The tariff values are 2023/24 vintage and must be refreshed. |
| GB BESS insurance cost | 0.5-3% of total system value per annum for commercial installations; a 1 MW commercial system indicatively £5,000-£30,000 per year; 10 MW+ projects at the lower end of the range; LFP 10-20% cheaper than other lithium chemistries; fire detection and suppression can reduce premiums 20-30% | % of insured value p.a.; £/yr | Commercial and utility-scale BESS, general market guidance. | Solarif, 'How much does battery storage fire insurance cost?', https://solarif.com/academy-article/how-much-does-battery-storage-fire-insurance-cost/ | LOW AUTHORITY (insurance broker marketing content). Corroborated only directionally by Gresham House's statement that insurance costs fell materially in 2025 and that per-MW insurance cost should fall as the portfolio scales. Obtain a broker quotation before relying on any figure. |
| GB BESS asset valuation benchmark | £742,000/MW (£734,000/MW excluding working capital) | £/MW | GB operational assets, average across the 1,072 MW portfolio, as at 31 December 2025, DCF-based at a 10.33% weighted average discount rate. | Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 | Portfolio average across mixed durations and vintages, including assets with tolls and floors. Not directly transferable to a single small BTM asset. |

## Wholesale arbitrage, imbalance, route to market and P415 — GB behind-the-meter C&I lithium-ion BESS (0.1–5 MW, 1–4h), optimisation and lender-standard underwriting

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| GB BESS total revenue, 2-hour index, 2023 | £75,616 | £/MW/year (mean of 12 monthly annualised values) | Great Britain; Modo Energy ME BESS GB (2H) Index, fleet-weighted across qualifying ≥6 MW BMU assets; includes wholesale, balancing (BM + imbalance), ancillary (NET of Dynamic Regulation High import costs) and Capacity Market. Computed by averaging the published monthly series. | Modo Energy, 'GB BESS revenue stack evolution' chart, monthly data Jan 2023 – Apr 2026, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html | Transmission-connected, BMU-registered, generation-licensed fleet. Not directly applicable to a sub-5 MW BTM asset. |
| GB BESS revenue split, 2023 | wholesale 31%, balancing 4%, ancillary (net) 46%, capacity 19% | % of total stack | Great Britain; 2-hour asset; Modo ME BESS GB (2H) Index, annual mean of monthly values | Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html | Ancillary is NET of DRH import cost; gross frequency response was a higher share. |
| GB BESS total revenue and split, 2024 | £60,689/MW/yr; wholesale 45%, balancing 27%, ancillary (net) 5%, capacity 22% | £/MW/year and % of stack | Great Britain; 2-hour asset; Modo ME BESS GB (2H) Index, annual mean of monthly values | Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html | Net ancillary was NEGATIVE in Jan, Feb, May, Sep and Nov 2024 because DRH import costs exceeded ancillary income. Modo states gross frequency response in 2024 was ~21% of the stack. |
| GB BESS total revenue and split, 2025 | £80,088/MW/yr; wholesale 39%, balancing 24%, ancillary (net) 28%, capacity 9% | £/MW/year and % of stack | Great Britain; 2-hour asset; Modo ME BESS GB (2H) Index, annual mean of monthly values | Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html | Recovery in ancillary follows the launch of Quick Reserve (PQR) on 3 December 2024. |
| GB BESS revenue and split, Jan–Apr 2026 | £70,026/MW/yr; wholesale 14%, balancing 53%, ancillary 21%, capacity 12% | £/MW/year (annualised) and % of stack | Great Britain; 2-hour asset; Modo ME BESS GB (2H) Index; four months only | Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html | Only four months; the balancing share is inflated by an exceptional March 2026. |
| GB BESS wholesale revenue, negative months | -£6,247 (Feb 2026); -£1,694 (Mar 2026) | £/MW/year annualised | Great Britain; 2-hour asset; Modo ME BESS GB (2H) Index monthly series | Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html | Corroborated by Modo's separate ME BESS GB benchmark chart which shows wholesale of -£6,304 in Feb-26 and -£6,623 in Mar-26 on a slightly different index basis — the two Modo series disagree on magnitude but agree on sign. |
| GB BESS balancing revenue peak, March 2026 | £64,943 (revenue-stack series) / £46,168 (benchmark series) | £/MW/year annualised | Great Britain; 2-hour asset; two Modo GB index series | Modo Energy, 'GB BESS revenue stack evolution' and 'Revenue Stack – GB BESS Benchmark' charts, https://modoenergy.github.io/modo-charts/charts/europe/gb/bess-benchmark-monthly/gb-benchmark-1-revenue-stack.html | The two Modo series differ materially (the benchmark series separates BM £46,168 from imbalance £2,452). Do not average them; note the basis difference. |
| GB BESS monthly revenue range, Jan 2024 – Jan 2025 | £36,600 (Jan 2024) to £88,000 (Jan 2025); £83,700 in Dec 2024 | £/MW/year annualised | Great Britain; Modo GB BESS benchmark, excluding Capacity Market for the Dec-24 figure | Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve; Modo Energy, 'January 2025: GB battery energy storage research roundup', https://modoenergy.com/research/en/gb-research-roundup-january-2025-battery-energy-storage-great-britain-revenues-markets-wholesale-capacity-market-balancing-mechanism | Basis is inconsistent between the two articles on Capacity Market inclusion. |
| GB BESS revenue, twelve months to April 2026 | £73,145 | £/MW/year | Great Britain; typical two-hour BESS; Modo ME BESS GB | Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money | Wholesale + BM ≈ 60% (≈£43,829/MW/yr); ancillary ≈33% gross; Capacity Market £7,454/MW/yr. |
| GB BESS revenue split, headline (12m to Apr 2026) | wholesale + BM ~60%; ancillary ~33% gross; Capacity Market ~10% | % of stack | Great Britain; two-hour BESS; Modo | Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money | Ancillary on a GROSS basis here, versus NET in the revenue-stack chart. Down from ~87% of the stack in 2020-2022. Shares sum above 100% because of rounding and basis differences. |
| Capture ratio to top-bottom spread, GB, 2025 | 1-hour battery ≈ 2.0× TB1; 2-hour battery ≈ 1.42× TB2 | ratio of realised revenue to theoretical top-bottom spread | Great Britain; 2025; TBx = sum of the x highest daily hourly prices minus the x lowest | Modo Energy, 'Top-bottom spread revenue benchmark for BESS: GB, Europe, Spain, Germany 2025', https://modoenergy.com/research/en/top-bottom-spread-revenue-benchmark-battery-energy-storage-sytems-gb-europe-spain-germany-solar-2025; corroborated in Modo Energy, 'How does battery energy storage make money?' | In 2020-2022 the same fleet ranged from 10× TB1 to 50% BELOW TB1. The ratio is not a stable constant; it narrowed as the fleet grew and ancillary revenue collapsed. |
| GB TB1 spread decline | -53% since 2021 | % change in daily top-bottom 1-hour spread | Great Britain; 2021 to 2025; despite more negative pricing | Modo Energy, 'Top-bottom spread revenue benchmark', https://modoenergy.com/research/en/top-bottom-spread-revenue-benchmark-battery-energy-storage-sytems-gb-europe-spain-germany-solar-2025 | Contrasts with Germany and Spain where TB spreads rose over the same period. |
| GB intraday vs day-ahead average daily spread, 2023 | £103/MWh intraday vs £71/MWh day-ahead (45% higher) | £/MWh per day | Great Britain; calendar 2023; intraday offered greater spreads on 90% of days; maximum available intraday spread £177/MWh (all traded prices vs volume-weighted) | Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn for battery energy storage', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage | Capturing the full intraday spread requires execution capability a small BTM asset may not have. |
| Intraday revenue uplift over day-ahead only, GB | intraday only +37%; day-ahead + intraday up to +96% (short duration); combined +80% vs day-ahead alone and +34% vs intraday alone | % uplift in trading revenue | Great Britain; 1-hour, 1-cycle system baseline of £30,000/MW/yr from day-ahead only | Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage | Percentages are not additive; they are alternative comparisons against different baselines. |
| Churn factor, GB battery trading | 5× | traded volume / physically delivered volume | Great Britain; Modo worked example — 250 MWh traded to deliver 50 MWh physically, roughly tripling revenue by capturing two additional spreads | Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage | Illustrative example, not a fleet average. |
| Cycling revenue elasticity, GB | 2nd daily cycle: +23% (1-hour), +20% (2-hour); 3rd daily cycle: ~+1% | % change in annual trading revenue | Great Britain; Modo analysis of day-ahead + intraday trading | Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage | Excludes degradation cost of the additional cycles. |
| GB continuous intraday traded volume, 2023 | 47 GWh/day average; 56% below EPEX day-ahead hourly; 83% below N2EX day-ahead | GWh/day and % difference | Great Britain; calendar 2023 | Modo Energy, 'Trading in the continuous intraday market: how does it work?', https://modoenergy.com/research/en/continuous-intraday-trading-wholesale-epex-n2ex-volume-battery-energy-storage-prices | Average individual trade size 1.3 MWh (week of 4 Dec 2023); under 1% of trades exceeded 10 MWh; effective trading window ~3 hours before delivery. |
| N2EX day-ahead auction gate closure | 09:50 UK time, D-1; results by 10:00 | clock time | Great Britain; hourly granularity; pay-as-clear | Nord Pool, 'About the N2EX Day Ahead Auction', https://support.nordpoolgroup.com/support/solutions/articles/8000088463-about-the-n2ex-day-ahead-auction | Stated elsewhere as 09:50 GMT / 10:50 CET. |
| GB wholesale auction timetable | EPEX day-ahead 60-minute 09:20 D-1; N2EX day-ahead hourly 09:50 D-1; EPEX day-ahead 30-minute 15:30 D-1; EPEX Intraday Auction 1 gate 17:30 D-1; EPEX Intraday Auction 2 gate 08:00 on-day; continuous intraday order book runs to delivery | clock times | Great Britain; current market structure | Modo Energy, 'Wholesale trading: what are the different markets and how do they work', https://modoenergy.com/research/en/wholesale-trading-markets-explainer-gb-n2ex-epex-dayahead-intraday | Only the 15:30 EPEX auction is half-hourly granular. Continuous intraday is pay-as-bid, not pay-as-clear. |
| BM Gate Closure | 1 hour before the start of the half-hour Settlement Period | hours before delivery | Great Britain; BSC; wholesale bilateral/exchange trading continues to delivery following a 2017 rule change, creating a mismatch DESNZ now proposes to remove | DESNZ, 'REMA Summer Update', 10 July 2025, p.13, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf; Quorum Development, 'A short guide to the Balancing Mechanism', https://quorumdev.com/a-short-guide-to-the-balancing-mechanism/ | Realignment of the trading deadline with gate closure is an active REMA proposal, not yet implemented. |
| PAR (Price Average Reference) volume | 1 MWh (since 1 November 2018); previously 50 MWh (from 5 November 2015); previously 500 MWh | MWh | Great Britain; BSC imbalance price calculation; introduced by P305 under the Electricity Balancing Significant Code Review | Ofgem, 'P305 BSC acceptance letter', 29 March 2015, https://www.ofgem.gov.uk/sites/default/files/docs/2015/04/p305d_1.pdf; Ofgem, 'Analysis of the first phase of the Electricity Balancing SCR', 2018, https://www.ofgem.gov.uk/sites/default/files/docs/2018/08/analysis_of_the_first_phase_of_the_electricity_balancing_significant_code_review_as_final_version_publication.pdf | Any model or paper predating November 2018 uses a damped cash-out price that no longer exists. |
| Value of Lost Load (VoLL) in BSC imbalance pricing | £6,000/MWh | £/MWh | Great Britain; administratively set within the BSC (Section T 1.12.2); used in the imbalance price calculation to represent the cost of disconnections and voltage reduction instructed by the SO | Ofgem, 'Authority Decision to Reject BSC modification P443', 20 October 2023, p.2, https://www.ofgem.gov.uk/sites/default/files/2023-10/P443%20-%20Authority%20Decision%20to%20Reject%20Balancing%20and%20Settlement%20Code%20modification.pdf | Ofgem states explicitly that VoLL does NOT act as a cap on the imbalance price. In July 2022 NGESO accepted interconnector trades priced up to £9,500/MWh. |
| GB System (imbalance) Price statistics, March 2025 — system LONG | mean £63.29, median £74.54, std dev £29.65, min -£95.00, max £130.17 | £/MWh per settlement period | Great Britain; March 2025; Elexon System Prices Analysis Report; latest settlement run (II or SF) | Elexon, 'System Prices Analysis Report: March 2025', https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf | Single month. 80% of long prices fell between £11.73 and £82.27/MWh. |
| GB System (imbalance) Price statistics, March 2025 — system SHORT | mean £119.83, median £117.00, std dev £18.89, min £73.72, max £207.40 | £/MWh per settlement period | Great Britain; March 2025; Elexon System Prices Analysis Report | Elexon, 'System Prices Analysis Report: March 2025', https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf | 80% of short prices fell between £101.15 and £144.81/MWh. The long/short mean gap of £56.54/MWh is the systematic cost of landing on the wrong side of imbalance. |
| GB imbalance price distribution, March 2025 | 80% of all system prices between £44.36 and £131.29/MWh; 613 settlement periods at or above £100/MWh; 0 at or above £1,000/MWh; 64 settlement periods below £0/MWh (lowest -£95.00/MWh) | £/MWh and count of settlement periods | Great Britain; March 2025 (1,488 settlement periods) | Elexon, 'System Prices Analysis Report: March 2025', https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf | Single month; February 2025 had 655 settlement periods at or above £100/MWh. |
| GB system length frequency | 56% of settlement periods long (March 2025); 53% per month average over the preceding 12 months | % of settlement periods | Great Britain; Apr 2024 – Mar 2025 | Elexon, 'System Prices Analysis Report: March 2025', https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf | Near 50/50, so a naive imbalance strategy has close to a coin-flip exposure to a £56/MWh asymmetry. |
| GB negative power price hours | 176 hours in 2024; forecast to exceed 200 hours in 2025 | hours per year | Great Britain; wholesale power prices | Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve | 2025 figure is a forecast, not an outturn. |
| P415 implementation date | Implemented 7 November 2024; Ofgem decision published 6 October 2023 | date | Great Britain; BSC modification; Proposed Solution directed (supplier compensation mutualised across suppliers, priced using Ofgem's Price Cap Methodology) | Ofgem, 'Decision on BSC P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf | Raised by Enel X UK on 30 September 2020 — four years from proposal to implementation. The BSC Panel unanimously preferred the Alternative Solution (VLP pays compensation); Ofgem directed the Proposed Solution instead. |
| P415 BL01 baseline parameters | 10 working days / 4 non-working days lookback; in-day adjustment using conditions up to 3 hours before gate closure; minimum 5 eligible days within any 60-day window; event days excluded from eligibility | days / hours | Great Britain; Elexon default BL01 methodology under P415. VTPs may specify their own methodology — BL01 is not mandatory. | Gridcog, 'P415: what is the baselining methodology?', https://www.gridcog.com/blog/p415-what-is-the-baselining-methodology | Because event days are excluded, frequent participation can disqualify a site from having a valid baseline. Ofgem's CBA states the approach is better designed for large industrial consumers with consistent, predictable demand profiles, and flags a 'beat the baseline' gaming risk. |
| P415 incremental value, worked case study | +3% to overall project value; +21% to the battery component's value | % of NPV | Great Britain; single behind-the-meter case study (supermarket-type site); value varies with site tariff structure, load profile, solar timing and market scope | Orkestra, 'P415 and batteries', https://www.orkestra.energy/post/p415-and-batteries | Single case study, vendor-published. The article states the marginal value DECREASES at sites already on pass-through tariffs exposing demand charges. |
| BTM battery revenue under alternative market access (500 kWh / 250 kW) | retail-tariff base case £7,152/yr; day-ahead wholesale + capacity £14,615/yr (+105%); P415 day-ahead only £16,639/yr (+130%); P415 all three markets £19,885/yr (+178%) | £/year for a 500 kWh / 250 kW battery | Great Britain; modelled supermarket site; 2024 price data | Gridcog, 'The economics of behind-the-meter battery storage part 2: earning value in energy markets', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets | Vendor-published model, single site. Note this is ~£28k-£80k/MW/yr on a 250 kW basis, broadly consistent with the grid-scale benchmark range but earned through different mechanisms. |
| GB day-ahead hourly price, 2024 | average £54/MWh (5.4 p/kWh); peak £341/MWh (34.1 p/kWh) | £/MWh | Great Britain; 2024 day-ahead hourly market. Compared against a conventional retail C&I contract spread of 'more like 1.5 p/kWh' (£15/MWh). | Gridcog, 'The economics of behind-the-meter battery storage part 2', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets | The retail-vs-wholesale spread comparison is the core of the P415 value case for a BTM asset. |
| GB DNO flexibility payment range | 3 p/kWh to 25 p/kWh (£30–£250/MWh); modelled supermarket earned £475–£2,300/year | p/kWh and £/year | Great Britain; DNO flexibility services for demand reduction; 500 kWh/250 kW battery | Gridcog, 'The economics of behind-the-meter battery storage part 2', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets | Very wide range; small absolute contribution; procurement is DNO- and constraint-specific and not guaranteed year to year. |
| GB battery import (charging) charges, 2023/24 | BSUoS £13.41–14.03/MWh; CfD ~£13/MWh; Renewables Obligation ~£27/MWh; Feed-in Tariff ~£8/MWh; Capacity Market supplier charge + Settlement Costs Levy ~£11/MWh combined; Climate Change Levy £7.80/MWh; AAHEDC £0.42/MWh; TNUoS import (triad) £2.2/kW | £/MWh and £/kW | Great Britain; 2023/24 tariff year. BSUoS and TNUoS avoidable via a Non-Final Demand form to NGESO; CfD, RO, FiT, CM levy and CCL avoidable with a Generation Licence. | Modo Energy, 'Electricity import charges for battery energy storage', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage | Modo states behind-the-meter batteries typically do NOT qualify for the Generation Licence exemptions. Aggregate levy burden on a non-exempt BTM battery is roughly £60–80/MWh of charged energy at these rates. 2023/24 vintage — must be re-based to current tariff year. |
| Class A supply licence exemption thresholds | maximum 5 MW total supplied; maximum 2.5 MW of that to domestic consumers | MW | Great Britain; DESNZ guidance (January 2026 update); technology-neutral; no pre-approval, self-assessment against statutory criteria; the limit applies to electricity SUPPLIED, not consumed on site | Foot Anstey, 'A new era for licence-exempt supply: P442 and Class A guidance updates', https://www.footanstey.com/our-insights/articles-news/a-new-era-for-licence-exempt-supply-p442-and-class-a-guidance-updates/; DESNZ, 'Electricity licence exemptions guidance', https://assets.publishing.service.gov.uk/media/6967bf7db122b8f5f68d0ddd/electricity-licence-exemptions-guidance.pdf | Directly relevant: the 0.1–5 MW BTM band straddles this threshold, so the exemption is a sizing decision variable, not a fixed input. |
| BSC P442 (licence-exempt supply) dates and effect | Approved May 2024; implemented July 2025 | date | Great Britain; excludes exempt supply volumes from EMR charges applying only to licensed suppliers (CfD and Capacity Market levies); introduces Exempt Supply Notification Agents (ESNAs) to validate and submit exempt-supply data to the EMR delivery body | Foot Anstey, 'A new era for licence-exempt supply: P442 and Class A guidance updates', https://www.footanstey.com/our-insights/articles-news/a-new-era-for-licence-exempt-supply-p442-and-class-a-guidance-updates/ | Law-firm commentary rather than the primary Elexon/Ofgem document (Elexon's site blocked automated retrieval). Verify implementation date against the Elexon P442 record before relying on it. |
| BSC P375 implementation date | 30 June 2022 | date | Great Britain; permits settlement of Secondary BM Units using asset metering behind the site boundary point, to Code of Practice 11; COP11 permits DC metering | Freeths, 'P375 metering behind the boundary point: a game changer for electricity asset co-location', 14 July 2022, https://www.freeths.co.uk/2022/07/14/p375-metering-behind-the-boundary-point-a-game-changer-for-electricity-asset-co-location/; Ofgem, 'P375 final Authority decision', https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf | Law-firm commentary for the implementation date; the Ofgem decision itself was February 2021. |
| MHHS migration timetable | Supplier MPAN migration to half-hourly settlement begins 22 October 2025; ~80% of meters onboarded by October 2026 | date and % of meters | Great Britain; Elexon Market-wide Half Hourly Settlement programme | Elexon, 'Market-wide Half-Hourly Settlement reaches major milestone', 24 September 2025, https://www.elexon.co.uk/2025/09/24/market-wide-half-hourly-settlement-reaches-major-milestone/ (retrieved via search index; elexon.co.uk blocks automated fetch) | Retrieved from a search-engine index rather than the page itself. P415 wholesale trading requires half-hourly settled meters, so this is an eligibility gate for BTM assets at non-HH sites. |
| Gresham House / Octopus Energy tolling agreement | 568 MW / 920 MWh; 2-year term; £43m/year; implied £57,000/MW/year | £/MW/year | Great Britain; announced June 2024; transmission-connected portfolio; toll price implied by Modo from the announced annual revenue | Modo Energy, 'Battery tolling announced: Gresham House and Octopus Energy', June 2024, https://modoenergy.com/research/battery-tolling-announced-gresham-house-octopus-energy-june-2024; Gresham House, 'Tolling agreement with Octopus Energy', https://greshamhouse.com/news-media/tolling-agreement-with-octopus-energy/ | Modo notes the level aligned with 2023 revenues but was above 2024 outturn to that point — i.e. tolls were priced attractively during a cyclical downturn. Portfolio-scale, not indicative of single-asset BTM pricing. |
| Gresham House long-term floor agreements | 789 MW (74% of a 1,072 MW portfolio); 10-year tenor; minimum contracted revenues £35m/year; implied ~£44,355/MW/year floor; merchant upside retained above the floor | £/MW/year | Great Britain; announced July 2025; counterparties Statkraft Markets GmbH and Markel Bermuda Limited (via Nephila); phasing 115 MW in 2025, 231 MW in 2026 | Gresham House, 'Long-term floor agreements agreed on 789MW of battery projects', July 2025, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/; Energy-Storage.news, https://www.energy-storage.news/uk-gresham-house-signs-789mw-floor-deals-octopus-toll-to-expire/ | The implied per-MW figure is derived, not disclosed. Some of the portfolio is being augmented to 2-hour duration, which affects comparability. |
| Optimiser revenue share, typical | 3–10% of revenues | % of gross trading revenue | Europe/GB; traditional revenue-share optimisation agreements | Sympower, 'BESS revenue models', https://sympower.net/articles/bess-revenue-models | Vendor source (Sympower is itself a flexibility/optimisation provider). BCLP confirms there is no standard GB optimisation agreement and that optimisers charge a service fee and/or a share of revenues, but publishes no percentages. |
| Illustrative offtake splits (owner : optimiser) | fully merchant 90:10; floor without cap 80:20 above an £80k floor; floor with cap 85:15 above an £80k floor with a £130k cap; toll £120k contracted (all illustrative) | % split and £k/MW/year | Europe; enspired illustrative structures, not GB transaction data | enspired, 'BESS revenue models: toll, floor & fully merchant', https://www.enspired-trading.com/blog/bess-revenue-models-toll-floor-fully-merchant | Vendor-published illustration. The £ figures are examples, not market quotes. Use for structure, not for level. |
| Offtake contract tenors | merchant-only 1–3 years; tolls typically 4–7 years; floors can support up to 15 years | years | Europe/GB; general market practice as reported by advisers | Gridcog, 'Battery storage offtake and bankability', https://www.gridcog.com/blog/battery-storage-offtake-bankability; Pexapark, 'What are BESS offtake and optimization agreements?', https://pexapark.com/what-are-bess-offtake-and-optimization-agreements/ | Not GB-specific and not sourced to a transaction dataset. |
| Effect of a day-ahead financial swap on revenue dispersion | monthly revenue range narrows from £13,100–£22,500/MW to £14,551–£17,304/MW | £/MW/month | Great Britain; modelled 100 MW four-hour battery trading wholesale and balancing, with a financial day-ahead swap on exports at a fixed £100/MWh | Gridcog, 'Battery storage offtake and bankability', https://www.gridcog.com/blog/battery-storage-offtake-bankability | Vendor-published model. Illustrates that the hedge compresses both tails, not just the downside. |
| GB BESS fleet availability | 95% average (September 2024 onwards), down from 97–98% the prior year | % availability | Great Britain; Modo fleet observation | Modo Energy, 'GB battery energy storage: de-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025 | Fleet-level; transmission-connected assets. |
| Small-site frequency response granularity penalty | ~20% revenue reduction for a 5 MW site vs ~10% for a 50 MW site; ~10% of capacity reserved for state-of-charge management | % revenue reduction | Great Britain; integer-MW bid granularity in frequency response markets. Worked example: a 5 MW site with 10% reserved has 4.5 MW available but can only sell 4 MW. | Modo Energy documentation, 'Small BESS sites', https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/small-bess-sites/ | Modo's GB model targets 10–100 MW and is calibrated on data from sites ≥7 MW; it may therefore misestimate sub-5 MW economics in either direction. |
| GB BESS revenue outturn and scenario range, 2024–2025 | 2025 £72k/MW/yr; 2024 £51k/MW/yr; low-revenue scenario ~£40k/MW/yr; strong-market scenario ~£70k/MW/yr | £/MW/year | Great Britain; Modo, Q3 2025 publication; 6.3 GW of GB capacity online at the time | Modo Energy, 'GB battery energy storage: de-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025 | These figures DISAGREE with the ME BESS GB revenue-stack chart (which gives £80.1k for 2025 and £60.7k for 2024). The difference is likely index basis (duration, asset population, Capacity Market inclusion). Do not average — pick one basis and state it. |
| Cornwall Insight GB battery revenue forecast (2-hour) | 2025: £96/kW; 2026: £108/kW | £/kW/year (= £96,000 and £108,000 per MW per year) | Great Britain; 2-hour battery assets; forecast published 28 October 2024 | Cornwall Insight via Solar Power Portal, 'Cornwall Insight forecasts battery revenue rebound in 2026', 28 October 2024, https://www.solarpowerportal.co.uk/battery-storage/cornwall-insight-forecasts-battery-revenue-rebound-in-2026 | DISAGREES materially with Modo's realised outturn of roughly £72–80k/MW/yr for 2025 — a 20–33% overshoot against the very next year. Record both; do not average. |
| GB installed BESS capacity | 4.7 GW at end-2024 (1 GW added in 2024, 67% of new build 2-hour); 6.3 GW online as at Q3 2025 | GW | Great Britain; transmission and distribution connected BMU-registered assets | Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve; Modo Energy, 'De-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025 | Relevant as the cannibalisation driver behind the 53% TB1 decline since 2021. |
| REMA decision on zonal pricing | Rejected; single national GB-wide wholesale market retained | policy decision | Great Britain; DESNZ REMA Summer Update, 10 July 2025. Zonal assessed as requiring roughly seven years to implement assuming no delays. | DESNZ, 'Review of Electricity Market Arrangements (REMA) Summer Update', 10 July 2025, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf | Removes a major modelled downside/upside for locationally-advantaged assets. TNUoS reform is to be delivered within this Parliament and by 2029 at the latest, including 'a review of charges for storage and demand'. |
| P462 status | Cost-benefit analysis started February 2025; Ofgem to receive a final report in 2026 | date | Great Britain; BSC modification to remove subsidy costs from Balancing Mechanism bid prices | DESNZ, 'REMA Summer Update', 10 July 2025, p.14, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf; Modo Energy, 'De-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025 | Modo notes P462 could alter battery competitiveness against wind in constrained areas, particularly Scotland — mostly relevant to transmission-connected assets, less so to a southern BTM site. |
| Round-trip efficiency and usable capacity (illustrative modelling assumptions) | 88% round-trip efficiency; usable energy window ~85% of nameplate; degradation cost £7/MWh of throughput; variable costs £3/MWh; 0.5–1.5 cycles/day target | % and £/MWh | Europe; Montel worked pro-forma for a 50 MW / 100 MWh site | Montel, 'Battery storage revenues explained', https://montel.energy/resources/blog/battery-storage-revenues-explained | Illustrative modelling assumptions from a commercial data vendor's explainer, not measured test data. Treat as a sanity range only; source measured RTE from vendor test reports. |

## sweep2-batch-1

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| DFS Minimum Submission Size / minimum Registered Unit Capacity | 0.1 | MW | Great Britain, effective 18 May 2026 (service expansion 9 April 2026). Registered Unit Capacity must be 'an amount (if not an integer, rounded to one decimal place) from and including zero point one (0.1) MW to and including one hundred (100) MW'. Applies to the DFS Unit, which may aggregate multiple Unit Meter Points provided all sit in the same DFS Zone. | NESO, 'Demand Flexibility Service Procurement Rules', v5.0, effective 18 May 2026, Schedule 1 and para 4.2, https://www.neso.energy/document/379391/download | This is the ONLY direct NESO revenue route below 1 MW. It is conditionally exclusive with other NESO services: rule 4.7.6 bars the meter point from forming part of a BM Unit other than a Supplier Base BMU, and 4.7.9 bars registration for other Balancing Services or DNO Flexibility Services where the DFS Stacking List prohibits it. |
| DFS Maximum Submission Size | 100 | MW | Great Britain, per DFS Unit, unless otherwise specified by NESO. | NESO, 'Demand Flexibility Service Procurement Rules', v5.0, 18 May 2026, Schedule 1 and para 4.2 | NESO reserves the right to specify a different maximum from time to time (para 11.5.7(b)). |
| DFS settlement value formula | S_ie = 0.5 * P_ie * Q_ie * K_ie | £ per DFS Unit per Contracted Settlement Period | Great Britain, from 9 April 2026. P_ie = Utilisation Price (£/MWh, pounds and pence each an integer) from the accepted DFS Bid; Q_ie = offered Service Volume (MW); the 0.5 converts a 30-minute settlement period to MWh. | NESO, 'Demand Flexibility Service Service Terms', v4.0, effective 9 April 2026, Schedule 1 (Utilisation Payments), https://www.neso.energy/document/379396/download | Payment is on OFFERED volume Q, scaled by performance K — so under-delivery is penalised through K, not through a reduced Q. |
| DFS performance factor K (piecewise) | K=1.2 if RV>=120; K=0.01*RV if 50<=RV<120; K=0.01*(2*RV-50) if 25<=RV<50; K=0 if 0<=RV<25; K=0.01*RV if -100<=RV<0; K=-1 if RV<-100, where RV = 100*V/(Q*0.5) | dimensionless multiplier on the settlement value | Great Britain, from 9 April 2026. V = DFS Settlement Volume (MWh) delivered against baseline; Q = offered Service Volume (MW). RV is realised delivery as a percentage of the contracted half-hour energy. | NESO, 'Demand Flexibility Service Service Terms', v4.0, 9 April 2026, Schedule 1 | K is capped above at 1.2 (20% over-delivery bonus) but is NEGATIVE below zero realised delivery, reaching -1 — i.e. the provider PAYS. Any model that clips K at zero understates downside. Note also the dead zone: delivering 0-25% of contracted volume earns exactly zero. |
| Dynamic Response (DC/DM/DR) minimum unit size | 1 | MW per response unit | Great Britain, current. Verbatim: 'A minimum response capacity of 1 MW is required per response unit.' Maximum 100 MW per response unit for DC, DM and DR. Applies to both BM and non-BM registered assets. | NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026, https://www.neso.energy/document/276606/download | Aggregation across assets is permitted only within the same GSP Group, and is subject to technical assurance. This is the gate that excludes sub-1 MW BTM assets from all six dynamic response products. |
| EAC / Dynamic Response order granularity | whole MW (integer) | MW | Great Britain, Enduring Auction Capability day-ahead co-optimised auctions for DCL, DCH, DML, DMH, DRL, DRH, plus Balancing Reserve (PBR/NBR), Quick Reserve (PQR/NQR) and Slow Reserve (PSR/NSR). Prices are £/MW/h and may be below £0/MW/h. | NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 — 'Sell orders may only be submitted in whole MWs'; NESO, EAC auction rules pack, https://www.neso.energy/document/277671/download — child orders 'can be accepted for any integer volume between 0 and the total offered quantity' | Combined with the 1 MW floor this makes the ancillary-sellable quantity an integer in {0, 1, 2, ...}. Fractional nameplate above an integer boundary is unsellable into EAC. Physical Notifications into the BM are separately constrained: 'For BM, MW values must be declared as integers.' |
| Response Energy Volume (energy adequacy for energy-limited assets) | Response Energy Volume = Contracted Quantity x Delivery Duration; Delivery Duration = 15 min (DC), 30 min (DM), 60 min (DR) | MWh = MW x h | Great Britain, current. Applies to Energy Limited Units — assets whose State of Energy at the start of a Service Period is insufficient to provide full delivery of the Contracted Quantity for that period. Additional rules in section 6 of the Response Service Terms. | NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 | This is the bilinear reserved_MW x duration term referenced in the sizing gap — it is a written rule, not a modelling convenience. It ties the MW that can be sold to the MWh available, which is exactly why duration is an optimisation output. |
| Energy Recovery obligation for energy-limited units | 20 | % of Response Energy Volume, per Settlement Period | Great Britain, current. Defined as 'the minimum volume of stored energy (or capability to store energy) capable of being recovered by way of State of Energy management in a single Settlement Period'. | NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 | Consumes headroom that would otherwise be available for arbitrage or peak shaving in the same settlement period. Must be reserved, not merely tracked. |
| Frequency response availability factor threshold | F = 0 if availability < 0.999 within the Settlement Period; equivalently ~1.8 seconds of unavailability zeroes the whole 30-minute period | dimensionless; seconds | Great Britain, current. 0.1% of 1800 s = 1.8 s. Performance monitoring uses 20 Hz sampled data for DC, DM and Stacking Services (DR at 20 Hz or 2 Hz), with a rolling-minimum error window per service. | NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 — 'F_ije is zero where there is any period or periods of unavailability within Settlement Period j'; 'if a unit has an availability of less than 99.9% then availability factor will be 0 for that settlement period'; 'For 20Hz sampled data, a full SP contains 36000 rows of data' | The EFA-block performance factor is K_e = min_j k_j — the MINIMUM across the block — so one degraded settlement period sets the payment for the whole four-hour block. This is why annual availability scalars are invalid for this revenue line. |
| Response service aggregation geographic restriction | same GSP Group only | n/a | Great Britain, current, for DC/DM/DR. | NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 — 'Aggregation is possible when assets sit behind same GSP Group (subject to technical assurance being carried out on the risks associated with moving to GSP Group)' | Makes response aggregation location-tied: relocating an asset across a GSP Group boundary breaks the aggregation. Directly relevant to the host-default / relocation loss-given-default case. |
| Slow Reserve minimum delivery duration | 2 hours (4 consecutive service windows) | hours; 30-minute service windows | Great Britain, Slow Reserve (PSR/NSR) via EAC; go-live and first auction reported for 31 March 2026. Service windows are 30 minutes; EFA blocks are 4 hours (8 windows). | NESO, EAC auction rules pack, https://www.neso.energy/document/277671/download — Flexible Group feature: 'Minimum Consecutive Windows ... must be at least 4 service windows (i.e., 2 hours) for PSR/NSR, with a default value of 4 service windows' | Exclusive to Slow Reserve — not applicable to DC/DM/DR, Balancing Reserve or Quick Reserve. Imposes a 2-hour minimum energy adequacy at the contracted MW, which is a binding duration constraint for short-duration BTM assets. |
| G99 reactive power capability requirement | 0.95 lagging to 0.95 leading power factor, continuous, at Registered Capacity | power factor (dimensionless) | Great Britain distribution connections, Power Generating Modules between 1 MW and 10 MW, measured at the connection point, when operating at Registered Capacity. | Energy Networks Association, 'Engineering Recommendation G99', Issue 2 (2025), https://dcode.org.uk/assets/250307ena-erec-g99-issue-2-(2025).pdf; summarised in Aurora Power Consulting, 'G99 Reactive Power Requirements', https://aurora-power.co.uk/g99-reactive-power/ | cos(phi)=0.95 implies Q/S = 0.3122, so the mandated reactive capability alone consumes 5.0% of real-power headroom when fully used. The vendor PQ capability chart is usually temperature- and voltage-dependent and may be tighter than G99 at ambient extremes. |
| Real-power derate from reactive dispatch (inverter apparent-power circle) | Q=0.3122*S -> P_max=0.950*S (5.0% derate); Q=0.5*S -> P_max=0.866*S (13.4%); Q=0.6*S -> P_max=0.800*S (20.0%) | per-unit of S_rated | Any grid-following inverter operating within its apparent-power rating. Derived, not measured. | Derived directly from P^2+Q^2<=S^2; capability requirement from ENA EREC G99 Issue 2 (2025) | The derate applies simultaneously to every MW-denominated revenue line in that half hour (ancillary contracted quantity, BM MEL/MIL, CM deliverability, DFS Service Volume). A regular K-gon inner approximation of the circle is conservative by 1-cos(pi/K): 3.4% at K=8, 1.5% at K=12, 0.9% at K=16. |
| GB final consumption levies and network charges avoidable by a licensed, Non-Final-Demand storage site | CfD ~£13/MWh; RO ~£27/MWh; FiT ~£8/MWh; CCL £7.80/MWh; CM supplier charge + settlement costs levy ~£11/MWh; BSUoS £13.41/MWh (summer) and £14.03/MWh (winter); AAHEDC £0.42/MWh (NOT avoidable) | £/MWh of imported (charging) energy | Great Britain, charge year 2023/24 for CCL and BSUoS as stated; other figures as reported. Exemptions require a Generation Licence (for final consumption levies and CCL) and a Non-Final Demand declaration to NESO (for BSUoS and TNUoS/DUoS fixed residuals). | Modo Energy, 'Electricity import charges: battery energy storage', https://www.modoenergy.com/research/en/electricity-import-charges-battery-energy-storage | CRITICAL: the same source states these exemptions do 'not apply to storage located Behind-the-Meter. These batteries are currently unlikely to qualify for these exemptions.' The stack totals roughly £80/MWh (~8 p/kWh) on charging, so the separate-storage-MPAN decision is worth that amount per charged MWh if the exemption can be obtained. Vintage is 2023/24 — re-obtain current-year values before use. Reputable industry analytics, not a primary code document; cross-check against Elexon FCL guidance and the DCUSA/CUSC as-published rates. |
| FiT deemed export percentage and eligibility threshold | 50% (solar PV), 75% (hydro); available only where Total Installed Capacity is 30 kW or less | % of generation meter reading; kW | Great Britain, FiT scheme. Deemed export applies to 'Accredited FIT installations with a TIC of 30kW or less, where it is not possible or practical for export to be measured via an export meter'. | Ofgem, 'Guidance for generators: Co-location of electricity storage and hydrogen production under the RO, FIT, REGO and SEG', v6.2, May 2025, paras 3.4 and 3.17-3.18, https://www.ofgem.gov.uk/sites/default/files/2025-06/co_location_guidance_for_generators_v6.2_20250528135013.pdf | Materially limits the panel's concern for C&I: a typical C&I rooftop array exceeds 30 kW and is therefore on METERED export, where the binding risk is total loss of export payments if the export meter cannot be shown to measure only FiT-installation output, not distortion of a deemed percentage. |
| FiT/RO co-located storage metering prohibition | Net values may NOT be derived from separate input and output meters; a single approved bi-directional meter performing the net calculation is required where grid charging is possible | n/a (rule) | Great Britain, FiT (and analogous RO) accredited installations with co-located storage. Verbatim: 'The generation meter reading cannot be calculated using separate input and output meters to calculate a net output value'; 'Using multiple meters to calculate a net output value is not permitted.' | Ofgem, co-location guidance v6.2, May 2025, paras 3.8, 3.14, 3.19, 3.25, 3.26, 3.30 | Ofgem notes 'most smart meters are not bi-directional meters under the definition we use here'. Consequences of failure: no generation payments (para 3.16) and/or no export payments (3.29). Additionally, bi-directional netting is monthly, so 'If the difference between import and export in one month is negative, zero FITs payments could be claimed' (3.27), and round-trip losses mean 'FIT payments are likely to be reduced' (3.28). |
| PV module degradation rate | 0.5%/year median (all technologies pooled); ~0.5%/yr crystalline silicon, ~1.0%/yr other technologies | % of rated output per year | Global field data: nearly 2000 measured degradation rates on individual modules and whole systems in the 2012 review; over 11,000 rates across ~200 studies in 40 countries in the compendium. Not GB-specific. | D. C. Jordan and S. R. Kurtz, 'Photovoltaic Degradation Rates — An Analytical Review', NREL/JA-5200-51664, June 2012 / Prog. Photovolt: Res. Appl., https://www.nrel.gov/docs/fy12osti/51664.pdf; extended in NREL 'Compendium of Photovoltaic Degradation Rates' | Compounded over a 15-year underwriting horizon: 0.995^15 = 92.8% at 0.5%/yr versus 0.860^... i.e. 0.99^15 = 86.0% at 1.0%/yr — a 6.8 percentage-point spread on year-15 output. Use the module warranty's guaranteed degradation curve as the downside bound and the measured median as the base case, and state which. |
| NFCC BESS siting parameters | 30 m initial minimum separation from occupied buildings; 3 ft (0.914 m) between BESS units absent UL 9540A no-propagation evidence; no vertical stacking; 25 L/s hydrant flow or ~180,000 L static water (120 minutes) | metres; litres/second; litres | England, Wales and Northern Ireland FRS guidance. The 30 m figure is an initial proposed distance before mitigation such as blast walls, derived from NFPA 855's 100 ft remote-installation distance. Automatic detection (smoke, gas, radiant heat) with continuous combustible-gas monitoring is expected. | National Fire Chiefs Council, 'Grid Scale Battery Energy Storage System planning — Guidance for Fire and Rescue Services', approved for publication December 2025 (supersedes 2023 v1), https://nfcc.org.uk/our-services/building-safety/grid-scale-energy-storage-system-planning-guidance-for-fire-and-rescue-services/ | Titled for GRID-SCALE BESS; its direct application to a 0.1-5 MW BTM unit adjacent to an occupied C&I building is not settled, but the host's property insurer will very likely reference it or NFPA 855. FRSs are NOT statutory planning consultees, so no objection is not evidence of acceptability — the binding constraint is the insurer. On a constrained C&I site a 30 m standoff is frequently project-determinative. |
| Electricity storage NSIP threshold removal | England 50 MW and Wales 350 MW thresholds disapplied for electricity storage other than pumped hydro | MW | England and Wales. Amends the Planning Act 2008 so that storage is not a Nationally Significant Infrastructure Project at any capacity (pumped hydro excepted). | The Infrastructure Planning (Electricity Storage Facilities) Order 2020, SI 2020/1218, made 4 November 2020, in force 2 December 2020, https://www.legislation.gov.uk/uksi/2020/1218/made | Means a BTM battery is always a local planning matter (or permitted development, which requires its own analysis) — never an NSIP. Scotland has a separate consenting regime under the Electricity Act 1989. |
| SSES Load Control Licence scope and NIS threshold | In scope: private EVs/EVSCPs, smart-mandate heat technologies, and 'domestic-scale BESS'. Load controllers managing <300 MW of load: Load Control Licence cyber conditions. Load controllers managing >=300 MW: additionally NIS Regulations as Operators of Essential Services. | MW of controlled load | Great Britain (England, Scotland, Wales). Applications open March 2027; licensing requirement effective March 2028 (subject to Parliamentary scrutiny). All in-scope controllers must meet a Cyber Assessment Framework profile proportionate to risk. Elexon is the minded-to enduring governance body via BSC modifications. | DESNZ, 'Delivering a smart and secure electricity system: consultation response', https://assets.publishing.service.gov.uk/media/6808a2630324470d6a394eb2/SSES-consultation-response.pdf | A 0.1-5 MW C&I battery is NOT a domestic-scale BESS and is out of scope — this closes the gap for the ASSET. The exposure sits on the optimiser if it also controls domestic-scale ESAs, and on any optimiser crossing the 300 MW controlled-load threshold. Government response on draft regulations published 7 August 2026 proposing three class exemptions. |
| GB Capacity Market payment suspension precedent | Standstill from 15 November 2018 to 24 October 2019 (~11 months) with no payments made to agreement holders | months; dates | Great Britain. The UK confirmed in December 2018 that it would 'operate the capacity market as normal, but without payments being made to agreement holders'. The Commission opened an in-depth investigation on 21 February 2019 and re-approved on 24 October 2019. The Court of Justice subsequently set aside the General Court judgment on 2 September 2021 (C-57/19 P). | Judgment of the General Court, Case T-793/14, Tempus Energy v Commission, 15 November 2018, ECLI:EU:T:2018:790, https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:62014TJ0793; European Commission State aid SA.35980, positive decision 24 October 2019, Commission Decision (EU) 2020/348, https://eur-lex.europa.eu/eli/dec/2020/348/oj/eng; Florence School of Regulation, 'The GB capacity market standstill', https://fsr.eui.eu/the-gb-capacity-market-standstill-what-is-happening-and-why-2/ | Deferred payments were reported at the order of £1 billion but I could not confirm the figure from a primary source — treat the magnitude as UNSOURCED and the dates/mechanism as sourced. Post-Brexit the scheme sits under the Subsidy Control Act 2022 with a challenge route to the Competition Appeal Tribunal, so the legal mechanism of a repeat differs, but the exposure (a total, temporary suspension of a supposedly firm revenue line) persists. |
| UK company insolvency base rate | 52.5 per 10,000 active companies (0.525% per year); 'equivalent to one in 190 companies entering insolvency' | insolvencies per 10,000 companies per year | United Kingdom, 12 months to December 2025, all registered companies. October 2025 figure 53.4, August 2025 figure 52.6 — the rate has been stable in the low 50s. | The Insolvency Service, 'Company Insolvency Statistics', December 2025, published 27 January 2026, https://www.gov.uk/government/collections/insolvency-service-official-statistics | This is a POPULATION base rate and is a floor, not an estimate, for any specific host. Use the host's own credit score and the sector default rate for its SIC code. At 0.525%/yr the cumulative probability of at least one host default over a 15-year term is ~7.7% for an average-risk company; a single-site C&I host in a cyclical sector will be materially higher. |
| C&I electricity supply contract volume tolerance band | 80% to 120% of forecast consumption (plus or minus 20%) | % of contracted/forecast annual volume | Great Britain, non-domestic fixed-price electricity supply contracts. Breaching the band triggers a reconciliation or mark-to-market charge on the out-of-band volume. | Cost Advice, 'Volume tolerance clauses', https://www.costadvice.co.uk/latest-news/volume-tolerance-clauses/ — 'Most suppliers have an arbitrary 80/120 threshold set'; corroborated by Meet George, 'Volume tolerance: the cheapest contract trap for SME', https://meetgeorge.co.uk/blog/volume-tolerance-cheapest-contract-trap-sme — 'typically within an 80-120% band' | Broker and consultancy commentary, NOT primary contract documentation — treat as an indicative default only. Bands vary widely by supplier and contract size and some large C&I contracts are tighter. The actual band and the reconciliation formula MUST be read from the host's executed contract. A battery changes both volume and shape, so it can breach in both directions within the same contract year. |
| Capacity Market storage de-rating factor by duration (indicative shape) | 0.5h ~4-5%; 2h ~19-22% (T-1) and ~30-40% (T-4); 8h+ ~90-95% | % of connection/nameplate capacity | Great Britain, T-1 and T-4 Capacity Market auctions, factors as published in the ESO Electricity Capacity Report May 2023 vintage. Duration is binned; a provider may bid at a lower duration bin than its physical capability. | Energy-Storage.news, 'UK system operator reassessing outdated Capacity Market de-rating factors for storage', reporting NESO/ESO Electricity Capacity Report (May 2023), https://www.energy-storage.news/uk-system-operator-reassessing-outdated-capacity-market-de-rating-factors-for-storage/; corroborated by Solar Power Portal, https://www.solarpowerportal.co.uk/energy-storage/national-grid-revisits-de-rating-factors-for-energy-storage | SECONDARY SOURCE and 2023 vintage — the bin-by-bin table for the specific target auction MUST be taken from the NESO Electricity Capacity Report and the DESNZ auction parameters letter for that auction year. T-1 and T-4 factors differ materially for the same duration. The key structural point for sizing is confirmed regardless: CM de-rated capacity is driven by DURATION (energy) while ancillary and BM revenue is driven by POWER, so optimal duration is a price ratio. |
| Capacity Market Extended Performance Test frequency for storage | at least once every three years, during at least one Satisfactory Performance Day | years | Great Britain, Storage Generating Technology Class CMUs. New build units awarded agreements after 21 December 2017 are subject to the same requirement. SPDs occur during winter. | EMR Delivery Body, 'Agreement Management — Existing' and 'Agreement Management — New Build', https://emrdeliverybody.nationalenergyso.com/IG/s/article/Agreement-Management-Existing — 'A Capacity Committed CMU with a Storage Generating Technology Class ... must demonstrate Extended Performance during at least one Satisfactory Performance Day'; The Electricity Capacity (Amendment) Regulations 2025, SI 2025/183 explanatory memorandum — 'EPTs are a subfunction of the SPD requirement' | Elexon CMAG CP370 proposes revising the EPT methodology to better reflect storage contracted volume and duration — check its status before relying on the current form. The underwriting-relevant point is that this is a DATED test: an outage falling on the SPD/EPT window risks termination, which is categorically different from losing hours of revenue, and cannot be represented by an annual availability scalar. |
| BESS decommissioning / de-installation unit cost (indicative) | ~$50/kW decommissioning and demolition; ~$38/kW material disposition | USD per kW | United States, grid-scale (120 MW), trade-press estimate. Derived by dividing the quoted totals by 120 MW. | POWER Magazine, 'BESS Decommissioning and End-of-Life Planning: Why Care Today?', https://www.powermag.com/blog/bess-decommissioning-and-end-of-life-planning-why-care-today/ — $1.4m decommissioning and demolition plus $4.6m material disposition for a 120 MW BESS site | US costs at grid scale — NOT transferable to a 0.1-5 MW GB BTM installation without a substantial small-scale multiplier, and it omits transport and reinstallation entirely. Use only as a lower bound on the de-installation component of the host-default loss-given-default case, and state the multiplier applied. The dominant LGD component for BTM is usually not the physical cost but the permanent loss of location-tied contracts (CM agreement, DNO flexibility zone, DFS Zone, GSP Group aggregation). |
| DNV-verified BESS fleet availability (vendor) | 98.7% MW-weighted (earlier verification); 99.3% reported for large projects (2026) | % availability | Global, utility-scale Fluence fleet, MW-weighted, third-party verified by DNV. | Energy-Storage.news, 'DNV verifies 98.7% availability of Fluence's global battery energy storage fleet', https://www.energy-storage.news/dnv-verifies-98-7-availability-of-fluences-global-battery-energy-storage-fleet/; Fluence Investor Relations, 'DNV validates Fluence 99% fleet performance availability', https://ir.fluenceenergy.com/news-releases/news-release-details/dnv-validates-fluence-99-fleet-performance-availability-large; DNV, '2024 Battery Scorecard', https://www.dnv.com/publications/2024-battery-scorecard/ | STRONG selection bias — vendor-supplied, single-vendor, utility-scale, and MW-weighted (so dominated by large well-maintained sites). It is an annual scalar and therefore does not answer the question that matters: WHEN the outages fell. IEEE work states 'forced outage characteristics of ESS remain largely unexplored'. Do not use as the availability input for a BTM asset; use it only to sanity-check the order of magnitude of the equipment-cause component, and add the BTM-specific causes (host planned shutdown, comms link, aggregator platform) separately. |

## DFS realised outturn — NESO's own winter 2024/25 review (added 2026-08-17, Olly)

The row that unblocks DFS. `ancillary_services.dfs_performance_factor_k_piecewise` carried only a
£4,559/MWh 2022-23 anchor, and the codebase refused to annualise DFS because no called-event count
was sourced. NESO's winter 2024/25 review publishes **both** — the event count and their own
per-1-MW annual revenue scenarios — and in doing so shows the £4,559 anchor is **25.6× too high** as
an annualisation basis for the current service. Deriving from these rows is sourcing; deriving from
the anchor would have produced ~£538/kW/yr, roughly 5× the entire grid-scale GB BESS index.

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| DFS called-event count per season (the term that annualises DFS) | 56 Service Requirements published covering 306 settlement periods; volume actually procured on **44 events covering 236 settlement periods** | events; settlement periods per winter season | Great Britain, 27 November 2024 – 28 March 2025 (Ofgem approval 21 November 2024), national DFS under the merit-based margin-tool design. Verbatim: 'Throughout the winter (27.11.24 – 28.03.25), 56 Service Requirements were published, covering 306 settlement periods (SP), with volume procured on 44 events covering 236 settlement periods.' | NESO, 'Demand Flexibility Service (DFS)' [winter 2024/25 review], Public, published 3 July 2025, https://www.neso.energy/document/363911/download, pp. 3, 5 and 16 | This is a NATIONAL count of settlement periods in which NESO procured ANY volume — it is an UPPER BOUND on the periods a given unit is called, because acceptance is per-bid and (from 9 April 2026) per-zone against a Zonal Cap that 'may be zero (0) MW'. Vintage: this season PREDATES the 9 April 2026 zonal, bi-directional redesign and the 0.1 MW eligibility floor. |
| DFS average accepted utilisation price (realised) | **£210/MWh** average accepted bid across all accepted bids; range £59/MWh (27 Dec 2024, 1 MW, 1 SP) to £1,290/MWh (8 Jan 2025, 18:00–19:00); five highest daily clears £1,290, £750, £740, £575, £572 | GBP/MWh | Great Britain, winter 2024/25 as above. NESO's own stated average. Independent arithmetic check: £1,233,312 accepted ÷ 5,449.6 MWh accepted = £226/MWh, consistent with the stated £210 (the two differ because the stated figure is a simple mean over bids and the quotient is volume-weighted). | NESO, 'Demand Flexibility Service (DFS)' winter 2024/25 review, 3 July 2025, https://www.neso.energy/document/363911/download, p. 16 | **SUPERSEDES the £4,559/MWh 2022-23 anchor as a forward basis** (register line 230, Cornwall Insight, Dec 2023). The service repriced by roughly 20× when it moved from a winter-contingency enhanced action to a merit-based margin tool, so the two figures are not comparable and the older one must never be annualised. Even the single highest accepted bid of the whole season (£1,290) is 3.5× below the old anchor. |
| DFS aggregate realised performance factor K (fleet) | **0.765** = £943,983 settled ÷ £1,233,312 accepted; £76,665 withheld by performance monitoring | dimensionless | Great Britain, winter 2024/25, whole-fleet aggregate across 28 providers and 1.98m registered MPANs. Derived by division of two figures stated verbatim in the Financial Summary. | NESO, 'Demand Flexibility Service (DFS)' winter 2024/25 review, 3 July 2025, https://www.neso.energy/document/363911/download, pp. 3, 5 and 16 | **A FLEET STATISTIC, NOT AN ASSET'S EXPECTED K.** The population is 90% domestic MPANs and 99.58% manually instructed; an automated BTM battery should sit materially above it. Do not apply it to NESO's per-MW scenarios below — those already embed accepted-bid pricing, so multiplying would double-count the haircut. Also note the source's own internal discrepancy: p.3 states £1,223,312 accepted where p.5 and p.16 state £1,233,312; the Financial Summary (p.16) figure is used here and both are recorded. |
| DFS revenue per 1 MW per season (NESO's published scenarios) | S1 full participation, all 306 SPs: low £17,918 / avg **£21,009** / high £25,609 (highest accepted bid) or £33,560 (breakpoints). S2 one hour per Service Requirement, 112 SPs: low £3,142 / avg **£7,558** / high £10,166 (or £12,477). S3 the 40 highest-priced SPs: £12,337 (or £13,726). | GBP per MW per winter season (≡ GBP/kW/yr ÷ 1000) | Great Britain, winter 2024/25. Verbatim: 'The following scenarios assume a single DFS unit with 1 MW of flexibility that meets the DFS service requirements.' Linear in offered volume Q, because settlement is S = 0.5·P·Q·K. | NESO, 'Demand Flexibility Service (DFS)' winter 2024/25 review, 3 July 2025, https://www.neso.energy/document/363911/download, pp. 17–18 | **NESO's own caveat, verbatim: 'these have been created to act as a guide and are not indicative of future year revenue as these are based off the system and market conditions from the winter 24/25 period.'** So: £3.1–33.6/kW/yr, with £7.6/kW/yr (S2 avg) the defensible central case for a unit that responds to most Service Requirements but does not win every settlement period, and £21.0/kW/yr (S1 avg) the ceiling at full acceptance. Values exclude stacked revenue. The scenarios also predate the zonal redesign. |
| DFS stacking as actually operated (NOT a blanket exclusion) | Stacking facilitated with 'all the core DNO Flexibility Services in addition to the Capacity Market (CM), Local Constraints Market (LCM) and several other trial areas such as Crowdflex'; 10 providers stacking MPANs with both CM (11,936) and LCM (3,114) | count of providers; count of MPANs | Great Britain, winter 2024/25, following the EBR Article 18 consultation. | NESO, 'Demand Flexibility Service (DFS)' winter 2024/25 review, 3 July 2025, https://www.neso.energy/document/363911/download, p. 6 | **Materially qualifies the exclusivity reading.** Procurement Rules 4.7.9 bars registration for other Balancing Services or DNO Flexibility Services **only where the DFS Stacking List prohibits it** — a conditional bar, and NESO's own review says core DNO flexibility stacking WAS facilitated. The one unconditional bar is 4.7.6 (the meter point may not form part of a BM Unit other than a Supplier Base BMU); 4.7.8(a) expressly permits the CM. **DATA ASK: the current DFS Stacking List**, which is the governing document and is not held in this repo. GridQ nonetheless models DFS and DNO flex non-additively pending that document — a deliberately conservative modelling choice, not a statement that the rules forbid stacking. |

---

## Cost inputs, rating liability, and the private-wire residual — sub-MW GB C&I BTM storage (added 2026-08-17, Olly, the gb_v1_11 research pass)

**Why this section exists.** Every priced candidate on the eight campaign sites had a non-positive P50
cashflow in every year, and 54.5% of the fixed cost stack at 100 kW was unsourced placeholder
(`metering_idno` £1,200/site/yr + `dno_costs` £1,500/site/yr, both charged with **no size
multiplier**, so a 2 kW battery paid the same as a 750 kW one). This section records what the primary
sources actually say about those lines, and — because the same pass found the library's capex is
**below** every published GB benchmark — the capex evidence that cancels the saving. Both landed
together in `assumptions/gb_v1_11.yaml` (decision D49). **Reading one half without the other
manufactures a positive return out of half a correction.**

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Metering + data cost of an EXISTING GB half-hourly supply | **~£400 per meter per annum in aggregate** (MOP + DC + DA combined) | £/meter/yr | GB non-domestic half-hourly metered supplies, guidance page last updated 29/08/2025. Stated of supplies that are ALREADY HH metered, in the context of MHHS role changes. | LASER Energy (the public-sector energy buying framework operated by Commercial Services Kent Ltd, wholly owned by Kent County Council), 'Market-wide Half Hourly Settlement', https://www.laserenergy.org.uk/market-wide-half-hourly-settlement/ | Verbatim: 'which are ~£400 per meter per annum in aggregate'. Re-verified by direct fetch 2026-08-17 (Olly), independently of the research pass. A buying framework's published figure, not a supplier tariff sheet — no primary MOP/DC/DA schedule could be sourced (see NOT FOUND below). It is a **HOST-SITE** cost: incremental to a no-export BTM battery it is £0, because the battery adds no boundary Metering System. |
| MHHS role change (why 'MOP/DC/DA' is stale terminology) | Supplier agent functions move from meter operator / data collector / data aggregator to metering and data service provider; settlement aggregation moves inside central systems | n/a (rule) | GB, market-wide half-hourly settlement programme. | Ofgem, 'Market-wide Half-Hourly Settlement: Final Impact Assessment', 20 April 2021, ¶3.35, https://www.ofgem.gov.uk/sites/default/files/docs/2021/04/mhss_final_impact_assessment_final_version_for_publication_20.04.21_1_0.pdf | The same IA contains **no per-MPAN metering-agent £ figure**; its only per-MPAN cost remark ('an annual fee in the region of 10s of pounds per MPAN') is for NHH **unmetered** data aggregation, a different service. |
| DNO recurring per-site operating charge for a connection | **Does not exist as a recurring charge.** Verbatim: 'The cost of future operations, repairs and maintenance of the connection assets and our Distribution System is normally recovered through the on-going charges for use of system you pay as part of your quarterly or monthly electricity supply bill' (clause 6.4). Above-Minimum-Scheme O&M 'would normally be levied as a **one-off charge** representing the net present value of the future operation and maintenance costs' (clause 5.12) | n/a (charging rule) | NGED South West licence area, charging statement effective June 2026. Worked examples add the O&M percentage ONCE to the Connection Charge (e.g. 'Operations & maintenance @ 20%* of £12,300 = £2,460'), the 20% being explicitly illustrative. | National Grid Electricity Distribution (South West) plc, 'Statement of Methodology and Charges for Connection…', June 2026, clauses 5.12, 6.4, 6.5, https://connections.nationalgrid.co.uk/downloads/229320/south-west-june-26-statement-of-methodology-and-charges.pdf | **Decisive for modelling: a flat annual per-site DNO line is either a double count of DUoS (which is priced separately) or a one-off entered in an annual field.** The genuine recurring DNO cost a battery can cause is a higher DUoS **capacity** charge if it raises MIC/MEC — that belongs in the DUoS lines. |
| DNO one-off Assessment & Design charges (minimum), NGED South West | Single Small Scale Embedded Generator £193; other generation ≤20 kVA LV £410; generation >20–50 kVA LV £1,142; **'Connection of other generation greater than 50kVA at LV' £1,557** (row verbatim); generation ≤250 kVA HV £1,960; >250 kVA–1 MVA HV £1,968. Demand comparators: LV >100–250 kVA £665; LV >250 kVA–1 MVA £772 | £ per application (one-off) | NGED South West, Section 7 Table D, effective June 2026. A battery applies as **generation**. These are MINIMUM charges, not quotes. | Same document as the row above, Section 7 Table D | The whole campaign sits in the '>50 kVA at LV generation' band, so **£1,557** is the applicable published minimum — within 4% of the £1,500/**yr** the library carried, which is the signature of a one-off in an annual field (an observation, not a provenance claim). Witness testing, commissioning and any capitalised O&M percentage are additional. Other DNO areas publish their own tables. |
| DNO treatment of operations/repairs/maintenance, second DNO | 'Operations, repairs and maintenance' is Non-Contestable Work the DNO performs; scheme-specific ongoing costs (e.g. communications) are marked 'We fund' for all three flexible-connection types; recurring O&M charges appear only for **Speculative Developments** (¶5.49) | n/a (charging rule) | Northern Powergrid (Northeast) licence area, February 2024. | Northern Powergrid (Northeast) plc, Connection Charging Methodology Statement, February 2024, row 28 and ¶5.49, https://www.northernpowergrid.com/sites/default/files/assets/Northern%20Powergrid%20(Northeast)%20Connection%20Charging%20Methodology%20Statement%20February%202024.pdf | Independent corroboration of the NGED position from a second DNO. 'Speculative Developments' is a housing-development category, not a battery at an existing commercial site. |
| GB C&I behind-the-meter battery capex | **£350/kWh** installed, with an LCoS of **about 16p/kWh** on the same system | £/kWh; p/kWh | Great Britain, C&I behind-the-meter, dated 28 January 2025. Worked example is 'a small supermarket in Maidstone, Kent that consumes 470MWh per year'. At a 2 h duration this is **£700/kW = £700,000/MW**. | Gridcog, 'The economics of behind-the-meter battery storage. Part 1: Reducing your energy bill', 28 January 2025, https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-1-reducing-your-energy-bill | **A software vendor's blog, not a survey or primary document, and it is the ONLY attributable GB C&I capex figure found** — a second independent source was searched for and NOT FOUND, so anything resting on it is single-sourced and belongs at `needs_review`/low confidence. It is internally consistent (£350/kWh against 16p/kWh LCoS) and already cited elsewhere in this register. Its £700/kW is **13% above** Modo's grid-scale 2 h benchmark (£618/kW, 2025), which is the right direction: fixed costs (connection, controls, commissioning) do not scale down, so sub-MW BTM costs MORE per kW than grid scale. |
| Storage cost composition, DESNZ-commissioned taxonomy | Capex ~**70%** of LCOS, O&M ~**30%**. Fixed O&M defined as 'yearly minor maintenance including inspections, filter replacements, alignments, and in some cases software upgrade and replacement of components'. **Metering sits in CAPEX**: 'Grid integration, including costs associated with connecting the ESS to the grid, including transformer cost, metering, and isolation breakers' | % of LCOS; scope definitions | UK, commissioned by DESNZ, delivered by a consortium led by the Carbon Trust with Mott MacDonald, UCL and Pengwern Associates, June 2025, p.31. | DESNZ, 'Energy Innovation Needs Assessment: Energy Storage' (RAF134/2223), June 2025, https://assets.publishing.service.gov.uk/media/69449d0c9273c48f554cf642/einas-2025-energy-storage.pdf | Gives composition, **no £ figures** for GB sub-MW. Two modelling consequences: the UK government's own storage taxonomy has **no annual metering line and no annual DNO line at all**, and its fixed-O&M scope matches a narrow O&M key (excluding insurance, rates, metering, network). Notable negative from the same pass: **DESNZ 'Electricity Generation Costs 2025' (published January 2026) does not cover electricity storage at all** — every 'storage' mention is CCS or hydrogen. |
| Business rates: when battery plant and machinery is EXEMPT | 'Excepted renewables plant and machinery' = plant used for 'the generation, **storage**, transformation or transmission of power **where the sources of energy or technologies relied upon are mainly or exclusively** — (i) biomass; (ii) biofuels; (iii) biogas; (iv) fuel cells; (v) photovoltaics; (vi) water (including waves and tides); (vii) wind; (viii) solar power; (ix) geothermal; (x) heat from air, water or the ground'; plus 'excepted EVCP plant and machinery'. Exemption applies 'in relation to any day before **1st April 2035**' | n/a (statutory test) | England (the instrument amends the England 2000 Regulations; Wales differs — Welsh Government material proposes exemption from 1 April 2024). In force 1 April 2022, made under s.143(2) and Sch.6 ¶2(8) Local Government Finance Act 1988. | The Valuation for Rating (Plant and Machinery) (England) (Amendment) Regulations 2022, **SI 2022/405**, reg. 2(b), https://legislation.gov.uk/uksi/2022/405/pdfs/uksi_20220405_en.pdf; Explanatory Memorandum ¶¶2.1, 7.2, 7.4, https://legislation.gov.uk/uksi/2022/405/pdfs/uksiem_20220405_en.pdf | **Decisive three-way answer.** Charged mainly/exclusively from on-site renewables → EXEMPT to 31 Mar 2035, rates line £0. Mainly/exclusively for an EVCP → EXEMPT. **Charged from the public grid → RATEABLE**, because the grid mix is not 'mainly or exclusively' any listed source; that is the priced-floor case. Whether **landfill gas** is 'biogas' for limb (iii) is not defined in the instrument and is a rating-surveyor question — live for Knowl Hill (recorded at 92.1% landfill-gas supply) and for the two private-wire EfW sites. Treat as a per-site DATA ASK; never model the exemption without the surveyor's answer. |
| Small Business Rate Relief eligibility (why it does not help a multi-site host) | 100% relief below £12,000 RV, tapering to 0% between £12,001 and £15,000, and only 'if that's the only property your business uses'. Where a business uses more than one property, relief continues only if 'none of your other properties have a rateable value above **£2,899**' **and** 'the total rateable value of all your properties is less than **£20,000** (£28,000 in London)'. 12 months' continuation after acquiring a second property (36 months if acquired on/after 27 November 2025) | £ RV thresholds | England, current guidance (no publication date shown on the page). | gov.uk, 'Apply for business rate relief — Small business rate relief', https://www.gov.uk/apply-for-business-rate-relief/small-business-rate-relief | **SBRR is NOT a live mitigant for these hosts and should stop being treated as one:** a multi-site waste operator or a science campus fails the £2,899 and £20,000 tests on its existing premises long before the battery is considered — and if the battery is not a separate hereditament, SBRR is irrelevant to it in any case. |
| Capacity Market supplier charge — the published PASS-THROUGH rate and its window | Rate name 'Capacity Mechanism Peak Rate (p/kWh)', values ranging **5.313–30.581 p/kWh** across delivery months January 2021 to July 2026, applied to consumption 'during the winter peak period; from 16:00 and 19:00 on working days between November & February' | p/kWh on in-window import | GB, one licensed supplier's published third-party charges schedule. Footnotes distinguish 'Initial billing rate', 'Reconciliation based on actual volumes' and 'Potential reconciliation reserved for extreme industry event'. | npower Business Solutions, 'Third Party and Industry Charges', https://npowerbusinesssolutions.com/third-party-and-industry-charges (WebFetched twice with independent prompts, 2026-08-17; no publication date on the page) | **Range endpoints confirmed by both fetches; individual monthly cells were read via an extraction model and must be re-read from the live table before any figure is entered anywhere.** Consistent with the statutory base: SI 2014/3354 reg. 2 defines 'period of high demand' as '4 p.m. to 7 p.m. on any working day in November, December, January or February', and Chargeable Demand as Active Import 'with no adjustment made for any Active Export'. Order-of-magnitude sanity check: ~£1.5–2bn/yr recovered from ~8–10 TWh of in-window volume ⇒ ~20 p/kWh, so 17–30 p/kWh is the right magnitude, not a typo. **Supplier-specific**: another supplier may recover CM flat across all consumption, in which case a peak-shaving battery avoids far less. Per-site contract check required; the ask is precisely 'does the CM line appear as a peak-period p/kWh rate?' **STATE OF THE REPO, 2026-08-17:** the seven grid-supplied site records now carry `tariff_stack.windowed_levies.CM_peak` = **0.30581 GBP/kWh** with months 11/12/1/2 and a 16:00-19:00 weekday window, landed by the concurrent windowed-levy engine work. **That is the MAXIMUM of the published range and one of the extraction-read monthly cells (April 2026), i.e. the most revenue-flattering figure available in the source.** The April 2025 cell read 17.057 p/kWh and the range floor is 5.313 p/kWh, so the choice of cell spans a factor of 5.8 on the avoided-cost value. Re-read the live table by eye, use a RECONCILED rather than an initial billing rate, and record which - the direction of the error runs UP on revenue. |
| Levy values on the campaign site records: which reconcile and which do not | **CCL 0.00801 £/kWh — CORRECT** (exactly HMRC's 2026/27 main rate). **AAHEDC 0.00044201 — CORRECT** (exactly NESO's 2026/27 forecast tariff). **RO 0.03273 — CORRECT** (matches both this register's DESNZ-derived 0.472 × £69.34 and npower's published 3.273 p/kWh for Apr–Jun 2026, to 5 s.f.). **BSUoS 0.013115 — MATCHES NO PUBLISHED TARIFF PERIOD** (Tariff 6, Oct 25–Mar 26, is £15.69/MWh; Tariff 7, Apr–Sep 26, is £13.74/MWh; £13.115 is neither — reconcile to a named six-month tariff or record the blend). **CfD_ILR 0.01 — ROUND-NUMBER SHAPED**, treat as a placeholder and source it to a named LCCC quarter. **NuclearRAB 0.004683 — NO SOURCE FOUND** (this register's only Nuclear RAB figure is the *operational costs* levy at £0.0063/MWh, three orders of magnitude smaller and a different charge). **FiT_UNCONFIRMED 0.0049** — self-labelled unconfirmed; npower publishes 0.831 p/kWh for April 2026. **Capacity Market — was ABSENT ENTIRELY** (so it priced at £0); as at 2026-08-17 the seven grid-supplied records carry it in the separate `windowed_levies` map at 0.30581 £/kWh, not in the flat `levies` sum. **FiT is inconsistent across the records**: `harwell.json` carries `FiT: 0.008` while the other six carry `FiT_UNCONFIRMED: 0.0049`, a 0.31 p/kWh spread on the same national levy | £/kWh | GB grid-supplied campaign sites, `examples/real/sites/*.json` → `tariff_stack.levies`, as at 2026-08-17. | HMRC/GOV.UK 'Climate Change Levy rates'; NESO 2026/27 AAHEDC forecast tariff; DESNZ 'Calculating the level of the RO for 2026 to 2027'; Drax/NESO BSUoS fixed tariffs; npower Business Solutions schedule (above) — all as carried elsewhere in this register | **Data ask, not a library change: these values live in the site records, not in `assumptions/`.** RO alone is 44% of the 7.388 p/kWh stack, and the three flagged lines are 27% of it. The exact RO match to a supplier schedule suggests the stack was transcribed from one, which is why the missing CM line reads as an omission rather than a reasoned exclusion. Note the CfD error (+0.29 p) and FiT error (−0.34 p) very nearly cancel, so the flat stack is roughly right in total; the material defect is the missing **time-windowed** levy. |

### NOT FOUND — searches run 2026-08-17 and recorded so they are not repeated

| What could not be found | Best available substitute, and what was NOT done |
|---|---|
| A **primary** (Ofgem / Elexon / supplier tariff-sheet) published annual MOP + DC + DA charge for a GB HH site | LASER Energy's ~£400/meter/yr (above). Six search formulations plus a full-text pass of Ofgem's MHHS Final IA for `per MPAN` / `metering agent` / `MOP` / `data collect`. |
| Explicit Elexon/BSC confirmation that a no-export BTM battery needs **no new MPAN** | Inferred from P375's existence and design, and stated as an inference rather than quoted as a rule. `bscdocs.elexon.co.uk` serves no body text to automated fetch. |
| A published **£/MW or £/kW rateable value** scheme for BESS | None. Confirms the existing register note. VOA publishes SCat 733 and the contractor's-basis method but no rate; four search reformulations plus two VOA Rating Manual fetches. `business_rates.annual_gbp_per_mw` therefore stays a placeholder and **no replacement number was invented**. |
| Whether a BTM battery is a **separate hereditament** or merges into the host's assessment | Unresolved in published guidance; a rating-surveyor question. Material: if it merges, the £/MW may be a **host** cost the project never sees. |
| A **GB BESS insurance rate-on-line** from an insurer or broker market report | None better than the existing Solarif 0.5–3% (LOW AUTHORITY). Four reformulations across GCube, NARDAC, Marsh, Aon, Brown & Brown. The only rate-like figure found was **US solar** (0.10–0.30% of insured value) and it was **not transferred**. |
| A published **small-scale O&M premium** for sub-MW BTM (£/kW/yr or £/MW/yr) | None. DESNZ EGC 2025 does not cover storage; EINAS 2025 gives composition only. Direction is up, magnitude unsourced, so `battery_opex.annual_fixed_opex` was **left unchanged rather than tuned**. |
| A **second independent GB C&I capex source** to corroborate Gridcog's £350/kWh | Only Reonic (installer guide, £200–450/kWh commercial, snippet). **So the +40% capex correction in gb_v1_11 is single-sourced.** One real installer quote for a 100–300 kW GB commercial system settles the largest open number in the model. |
| **Lease / asset-finance terms** for sub-MW commercial BESS | None. Every observed GB BESS facility in this register is ≥£42.7m against £17.5k–£525k assets, and CEPA received no investor responses on lithium-BESS return on debt. **The absence is the finding: these sites underwrite unlevered.** |
| £/kW/yr per stream for sub-MW BTM (DUoS avoidance, ToU arbitrage, MIC/ASC avoidance, DFS, DNO flex) | Does not exist at this scale. The Gridcog DNO-flex row (£1.90–9.20/kW/yr on a 250 kW battery) is the only sub-MW £/yr row here; everything else published is grid-scale whole-stack and **not transferable**. |

Documents that block automated retrieval (recorded so a future session does not waste the call):
`bscdocs.elexon.co.uk` (metadata only), `emrsettlement.co.uk` (HTTP 403), `ember-energy.org` PDFs (403).
**One misattribution caught and discarded:** a search snippet attributed the '~£400 per meter per
annum' figure to a Milton Keynes Council / LASER framework pack; the PDF was fetched and
text-extracted and **the figure is not in it**. The phrase traces to LASER Energy's own MHHS page,
which was then fetched and quoted directly.

### OPEN QUESTION, NOT A CONSTANT — the private-wire non-commodity residual is priced as a marginal p/kWh, and GB regulated residuals are not

Two campaign sites carry a single `levies` entry that is **not a levy**:
`tanhouse.json` → `private_wire_non_commodity_residual` = **13.13958 p/kWh**, and
`colnbrook.json` → **4.13135 p/kWh**. Because `finance.cashflows._levy_rate_gbp_per_kwh` and its
mirror in `optimisation.milp_solver` sum `levies.values()` into one flat £/kWh that the MILP
objective applies to **every** half-hour, that figure prices a **marginal kWh of charging**. Both
sites' own records say the composition is unknown: each is 'a DERIVED RESIDUAL, not a sourced rate…
the arithmetic difference between two invoice figures', back-solved from a blended invoiced delivered
cost minus a volume-weighted commodity cost.

**What the GB literature says about the word 'residual', and it points one way.** Since the Targeted
Charging Review, GB network **residual** charges are **fixed £/site/day banded by capacity — not
per-kWh**. This register already holds that: the TDR residual band tables by LV/HV MIC in kVA, and
'Last Triad period: February 2023. Fixed £/site/day TDR effective from April 2023'. Ofgem made
residuals fixed precisely so they would stop distorting consumption decisions. **A fixed £/day charge
has zero marginal cost per kWh: adding a kWh of battery charging does not increase it at all.**

**Why that is not yet a finding.** Both supplies are **private wire** (EfW, plus solar at Tanhouse),
where the charge components are **contractual rather than regulated**, so nothing in the GB
regulatory literature establishes that this specific charge is fixed. The grid-supplied sites in the
same portfolio do handle this correctly: their genuinely fixed elements sit in
`standing_charge_per_day_gbp` and `capacity_charge_gbp_per_kva_day`, **outside** the per-kWh levy sum.

**Why it matters more than anything else in this section.** Tanhouse's recorded diagnosis is that
round-trip losses are bought at the full delivered 19.49 p/kWh (commodity plus the 13.14 p flat
residual), which raises the spread a cycle must clear to **4.788 p/kWh** against the **3.525 p/kWh**
its own commodity rates offer — so 'the optimiser declines to cycle at any size'. Colnbrook offers
3.086 p/kWh on the same test. **If any part of that residual is a standing charge, a capacity charge
or a fixed £/day residual, that part must not price a marginal kWh, the break-even falls, and both
sites' verdicts reopen.** For scale: Tanhouse's 13.14 p/kWh residual is 3.2× Colnbrook's, on the same
private wire, with commodity rates differing by only 0.5 p/kWh — a gap the records call unexplained
and material.

**The test is cheap and decisive, and it is a DATA ASK, not a derivation:** obtain one full
private-wire invoice for each site with every line item, and the supply contract. Then split the
residual into (a) genuinely volumetric components, which stay in `levies`, and (b) fixed £/day or
£/kVA/day components, which move to `standing_charge_per_day_gbp` /
`capacity_charge_gbp_per_kva_day` where they cannot price a marginal kWh. **Not actioned here, and
deliberately so:** re-shaping the charge requires the dispatch objective to be changed (a file another
lane holds) and it moves money in the FAVOURABLE direction on two sites whose 'no viable
configuration' verdicts have been published, so it needs the owner's decision, not a unilateral edit.
Direction of effect if the split turns out to be partly fixed: **charging cost DOWN, break-even spread
DOWN, both sites' modelled revenue UP.**

---

## Avoided agreed capacity and the TCR band step — the two capacity-priced legs a BTM battery CAN reach (added 2026-08-17, Olly, MICASC-3)

Every number in this section is either published-and-pinned or **measured on the sites' own metered
years** by the agreed-capacity overlay solve (`MilpDispatchSolver`). None is estimated.

**What was wrong before.** Both solvers computed the agreed-capacity charge as
`capacity_charge × (asc_kw or mic_kw) × 365.25` — a battery-invariant constant — so peak shaving
could never reduce it, and `MIC_ASC_HEADROOM` returned £0 unconditionally on the reasoning that
headroom value is realised through connection-bounded arbitrage. That reasoning covers the
**arbitrage** reading of headroom and only it. Two capacity-priced legs were unmodelled.

**The counterfactual is the whole discipline of this number.** A site billed on an agreed capacity
far above its metered peak can release that capacity **today, with no battery**, by asking the DNO.
That is the far bigger figure on every real site, and it is **not battery revenue**. Only the
increment below it is.

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| Agreed-capacity charge, the two live licence areas | NGED West Midlands LV Site Specific 10.66; SSEN SEPD LV Site Specific 10.63 | p/kVA/day | GB 2026/27, LV Site Specific HH. Equals **£38.94** and **£38.83 per kVA per year** — the per-kVA value of any peak reduction the customer can convert into a lower agreed capacity. | `assumptions/gb_v1_11.yaml duos.unit_rates_p_per_kwh_by_dno.<AREA>.capacity_charge_p_per_kva_day`, per-area 2026/27 Use of System Charging Statement with URL + sha256 | Every real site's own evidenced `tariff_stack.capacity_charge_gbp_per_kva_day` (0.1066 / 0.1063) reproduces the published LV rate **exactly**, which is what evidences the LV table for sites whose `voltage_level` is null. Exceeded-capacity charges equal the capacity charge in every area fetched, so a breach of a reduced capacity costs the saving back at the same rate. |
| TCR band step, total of BOTH banded lines, NGED West Midlands LV | band_4→band_3 **£8,692/yr**; band_3→band_2 **£1,048/yr**; band_2→band_1 **£2,417/yr** | GBP/year | GB 2026/27. Sum of the TNUoS non-locational demand residual band and the DUoS banded fixed line, both allocated on the same agreed capacity. | `tnuos.demand_residual_bands_gbp_per_day` (NESO Jan-2026 Final TNUoS 2026/27 Table 10) + `duos...NGED_WM.fixed_p_per_mpan_day` (NGED WM 2026/27 statement) | **The MICASC audit costed this step at the DUoS line ALONE — £329/yr for band_2→band_1 — and missed the TNUoS residual (£2,087/yr on the same step). The audit understates the band leg 7.3×.** Both lines move together because both are banded on agreed capacity. |
| Standing-charge reconstruction, proving the band lines are charges these sites actually pay | bc_mrf 38.180103 (TNUoS LV4) + 5.8321 (DUoS WM band_4) = **44.012203** = the site's recorded standing charge, exactly. bc_ash 11.511840 + 2.1977 = **13.70954**, exactly. ewelme 14.381374 = TNUoS LV3 exactly (SEPD publishes 0.00 DUoS fixed at every LV band). | GBP/day | Six of nine installed real sites reconstruct exactly (tolerance 5e-4). | This repo, `examples/real/sites/*.json` against `assumptions/gb_v1_11.yaml` | This is the check that licenses claiming a saving on these lines at all: a band step is only worth £ if the site is actually paying the band. **Two sites carry no standing charge (colnbrook, tanhouse) and one MISMATCHES: harwell carries LV4 38.180103 against a 213.81 kVA MIC, which the published thresholds put in band 3 (LV3 = 14.381374). Harwell's standing charge is overstated ~£8,690/yr — a site-data defect, logged, not fixed here.** |
| Security margin between a reduced agreed capacity and the modelled worst-case net import | 10% of rated battery power | fraction | **A LABELLED MODELLING CONVENTION, NOT A PUBLISHED RATE.** No GB source specifies one and none was invented. Covers the battery being unavailable or empty at the moment the site peaks. | This repo, `gb_streams._CAPACITY_SECURITY_MARGIN_FRACTION` | Direction of effect **DOWN** — it reduces the claim. Expressed against rated power because the risk scales with how much of the peak the battery is carrying. Needs the owner's confirmation. |
| Peak reduction the EXISTING floor dispatch delivers, measured | 7.4 kW system: **0.000 kW**; 25 kW: **0.000 kW**; 50 kW: 0.76 kW; 100 kW: 32.06 kW (Bishops Cleeve MRF) | kW | The `_EPS_PEAK` tie-break minimises the residual peak only among schedules already tied on revenue. | This repo, measured 2026-08-17 | **Decisive: pricing this leg off the FLOOR schedule would report £0 at every size the sizing grid explores.** Shifting discharge onto the annual peak costs real red-band money and an epsilon cannot pay for it. An overlay solve with the capacity rate in the objective is required, not optional. |
| Battery-attributable value, measured on the overlay (net of sacrificed firm revenue) | bc_mrf 7.4 kW **£272/yr**, 25 kW £891, 100 kW £1,557. knowl_hill_invoice_anchored 10 kW £349, 25 kW **£2,936** (incl. £2,087 band step), 50 kW £3,229. harwell 10 kW £342, 25 kW £803. tanhouse 10 kW £349, 50 kW £1,747. | GBP/year | 2 h duration, gb_v1_11, each site's own metered year. Incremental to the no-battery renegotiation; firm revenue the overlay sacrifices is subtracted. | This repo, measured 2026-08-17 | **CONDITIONAL — outside the priced floor, so it moves no IRR, DSCR or candidate selection.** At bc_mrf 7.4 kW this is +53% on a £518/yr firm floor; at knowl_hill_invoice_anchored 25 kW it is **15× the site's entire firm floor** (£191/yr). Harwell has **0.00 kW of MIC headroom** and still earns here — the discriminator for this leg is a shaveable PEAK, not headroom. |
| Renegotiation-only saving available with NO battery, measured | bc_mrf **£15,039/yr**; knowl_hill_invoice_anchored **£18,632/yr**; ewelme £8,183; knowl_hill £12,459; ewelme_invoice_anchored £13,395; tanhouse £505; harwell £0 | GBP/year | Moving the agreed capacity from what the site is billed on today to the tightest whole kVA its own metered peak already supports, band step included. | This repo, measured 2026-08-17 | **NOT BATTERY MONEY, and crediting it to the battery is the single largest overstatement available on this stream** — it is 55× the battery's own contribution at bc_mrf 7.4 kW. Reported so it can never be double-sold, and excluded from the priced figure. It is, separately, a large and immediate customer saving worth raising commercially. |
| **Measured effect on a REAL `gridq run`, the number that matters for underwriting** | Bishops Cleeve MRF, gb_v1_11, before vs after: best project IRR **−4.1268% → −4.1268%**; best annual margin **£429.34 → £429.34**; positive-margin candidates **57 → 57**; selected candidate **none → none**. **Byte-identical.** The new stream is live on **30 of 31** confirmed candidates (£272–£4,004/yr) and correctly £0 on all 150 typical-period proxy points. Knowl Hill (invoice-anchored): live on **27 of 27** confirmed, £21–£3,961/yr, against a priced floor of £4,106/yr at the best point; no IRR resolves on that site at any size, before or after. | GBP/year, % | `python -m gridq.cli run examples/real/sites/<site>.json --assumptions gb_v1_11` | This repo, measured 2026-08-17/18 | **This invariance is the design working, not the change failing.** CONDITIONAL revenue is outside `finance.cashflows._PRICED_FIRMNESS`, so it cannot move P50, P90, the DSCR, the IRR or candidate selection — and it must not, because nobody has applied to the DNO. The lane's output is **gated upside plus a commercial finding**, not a better IRR. At the best Bishops Cleeve MRF candidate the conditional stream is £272/yr against a £481/yr priced floor (+57% on reported value, none of it bankable). |
| Overlay runtime cost | A full-series solve goes **3.98 s → 9.65 s (2.43x)** with the overlay | seconds | Bishops Cleeve MRF, 25 kW / 2 h, gb_v1_11. The overlay is a second full-year LP. | This repo, measured 2026-08-17 | Only full-series solves pay it: typical-period proxy solves refuse **before** solving (an annual worst-case peak is not observable on a weighted subset), so the sizing search is unaffected and only the confirm stage roughly doubles. |

**Per-site, all nine installed real sites, measured at a common 25 kW / 2 h probe on gb_v1_11 (2026-08-17/18).** Reported honestly, including where the answer is small:

| Site | Metered peak (kW) | Agreed (kVA) | Battery-attributable £/yr (NET) | of which TCR band | Site's whole FIRM floor £/yr | Renegotiation-only £/yr (NOT battery money) |
|---|---|---|---|---|---|---|
| bishops_cleeve_mrf | 147.48 | 250 | 891 | 0 | 1,751 | **15,039** |
| bishops_cleeve_ash_plant | 46.32 | 93 | 875 | 0 | 1,331 | 4,208 |
| ewelme | 69.28 | 200 | 468 | 0 | 1,517 | 8,183 |
| ewelme_invoice_anchored | 404.84 | 750 | 854 | 0 | 1,927 | 13,395 |
| harwell | 213.81 | 213.81 | 803 | 0 | 1,885 | 0 |
| knowl_hill | 227.20 | 325 | **893** | 0 | **294** | 12,459 |
| knowl_hill_invoice_anchored | 95.99 | 325 | **2,936** | **2,087** | **191** | **18,632** |
| tanhouse | 486.35 | 500 | 893 | 0 | **0** | 505 |
| colnbrook | 915.08 | 915.08 | 741 | 0 | **0** | 0 |

Four things this table says that a single headline would hide. **(1) Every site gets something**, because every site has a shaveable peak and the linear £/kVA leg needs no band crossing — the prior expectation that sites without MIC headroom would get nothing is **wrong for this leg**: Harwell has 0.00 kW of headroom (peak == MIC) and earns £803/yr, because the discriminator here is a shaveable PEAK, not headroom. **(2) Only one site reaches a TCR band step** at a plausible size: knowl_hill_invoice_anchored needs a ~16 kW shave to cross LV band 2 → 1; bishops_cleeve_mrf needs 68 kW, harwell 64, knowl_hill 78, ewelme_invoice_anchored 174, tanhouse 256, colnbrook 685; ewelme and bishops_cleeve_ash_plant are already in the lowest band, so £0 there is **permanent and not a data ask**. **(3) On three sites this conditional stream exceeds the entire FIRM floor** — knowl_hill 3.0×, knowl_hill_invoice_anchored 15.4×, and tanhouse and colnbrook have a firm floor of exactly £0 — which is worth knowing precisely because none of it is bankable. **(4) The renegotiation-only column dwarfs the battery column on six of nine sites** and is the commercially larger finding of the whole exercise.

---


## DFS 2026/27 ZONAL OUTTURN, measured per zone on the OBSERVED period count (added 2026-08-19, Olly)

**Why this section exists.** Every row in the section above is winter 2024/25, which PREDATES the
9 April 2026 zonal, bi-directional redesign, and the outstanding data ask two sections below asked for
exactly this: "a current cleared DFS utilisation-price distribution by zone". **That ask is now
CLOSED** by NESO's own utilisation report for the live 2026/27 season, held in this repo.

**Source, and the retrieval.** NESO Data Portal, package `demand-flexibility` ("Demand Flexibility
Service", NESO Open Data Licence), resource "DFS Utilisation Report" (live 2026/27 season),
resource_id `3ebf77d7-05df-466e-a023-dc45a90efeea`, portal
<https://www.neso.energy/data-portal/demand-flexibility-service-dfs>, bulk CSV
`https://api.neso.energy/datastore/dump/3ebf77d7-05df-466e-a023-dc45a90efeea`. Fetched 2026-08-18,
held at `data/fetched/neso/dfs_util_cur.csv`, sha256
`655bd61601692045a9e36e87534ccace13406fb7610d66f64d0a509a58edf280`. 7,369 bid rows, 70 Event IDs,
delivery 2026-04-14 to 2026-08-18 inclusive (127 days), 11 registered participants, 80 DFS Units, all
12 zones populated, 5,113 accepted / 2,256 rejected. Recomputed by
`scripts/derive_dfs_zonal_basis.py --basis`, which refuses to run if the sha256 has moved, and pinned
to the module constants by `tests/test_dfs_zonal_basis.py`.

**Filters, each of which changes the answer.** `Status == Accepted` (a rejected bid procured nothing);
`Service Requirement Type == Live` (a Test event is not a market outturn); `Event Type == Downwards`
(the dispatch measures DFS on NET DISCHARGE, which is the downwards direction; the file's 10 accepted
Upwards bids total 1.0 MW at GBP 20-45/MWh and are the other direction of a bi-directional product).
The direction filter is why zone 3 reads 163 settlement periods and not 173.

**Definitions, because two of them have a near neighbour that is wrong.** An *accepted settlement
period* is a DISTINCT `(Delivery Date, From_Local)` cell carrying an accepted bid in that zone, NOT a
bid-row count: zone 6's 948 accepted rows collapse to 407 distinct periods across 9 DFS Units, so rows
would overstate the call count about 2.3x. An *event day* is a distinct delivery date carrying one,
which is NESO's own definition of an "event". The price is VOLUME-WEIGHTED (cash over energy), which
is the figure that reconciles; DFS is PAY-AS-BID (Procurement Rules v5.0 para 12.2, and confirmed
empirically: 41.1% of accepted (event, zone, period) cells contain more than one distinct accepted
price), so an accepted bid IS what the provider receives.

**THE OBSERVED COUNT IS USED AS THE ANNUAL COUNT.** It is NOT annualised by 365/127. It is a MEASURED
FLOOR and is labelled as one: this many periods were procured in this zone in 127 days, so a
persisting year-round event rate would make it an understatement, and annualising would have
overstated it if the observed window was seasonally intense. The evidence does not settle which, and a
full delivery year of the 2026/27 service does not exist yet.

| DFS zone | accepted settlement periods (127 d) | event days | periods per event day | volume-weighted accepted price (GBP/MWh) | GBP/kW/yr at full delivery | postcode districts derived into this zone |
|---|---|---|---|---|---|---|
| 1 | 82 | 14 | 5.86 | 209.699 | **8.60** | IV1 |
| 2 | 90 | 15 | 6.00 | 222.150 | **10.00** | AB10 |
| 3 | 163 | 25 | 6.52 | 210.495 | **17.16** | EH1, G1 |
| 4 | 206 | 32 | 6.44 | 196.525 | **20.24** | CA1, DH1, NE1 |
| 5 | 316 | 42 | 7.52 | 161.253 | **25.48** | LA1, LL30, M1 |
| 6 | 407 | 50 | 8.14 | 159.711 | **32.50** | B1, LE17, LS1, NG1, SK1 |
| 7 | 243 | 36 | 6.75 | 171.867 | **20.88** | HU1 |
| 8 | 282 | 44 | 6.41 | 185.889 | **26.21** | CF10, SA1 |
| 9 | 233 | 34 | 6.85 | 194.654 | **22.68** | PL1, TR1 |
| 10 | 370 | 51 | 7.25 | 163.979 | **30.34** | BS1, GL52, OX10, OX11, RG10, SO14 |
| 11 | 379 | 50 | 7.58 | 157.411 | **29.83** | NR1, PE1 |
| 12 | 366 | 47 | 7.79 | 162.533 | **29.74** | ME1, SL3, SW1A |

**Range GBP 8.60 (zone 1) to GBP 32.50 (zone 6) per kW/yr, median GBP 24.08.** The
INVERSE RELATIONSHIP is the point and it is what a national average destroys: the thin zones (1, 2, 3,
9) clear GBP 195-222/MWh on almost no volume, and the deep zones (6, 11, 12) clear GBP 157-164/MWh on
nearly all of it. A site's zone therefore sets both its price and its number of calls, in opposite
directions, so one zone's count on another zone's price manufactures a figure no zone could pay.

**Zone allocation is point-in-polygon, and the geography's hash reproduces.** NESO, 'DFS 12 Zones
GeoJson Map', <https://www.neso.energy/document/376656/download> - a zip containing
`12_Zones_DFS.geojson`, CRS84 (WGS84 lon/lat), 12 features each carrying the single property
`{'Region': 1..12}`. Fetched 2026-08-19; the zip's sha256 is
`ed3fa1cc89484faff47ff90fdb89c74d0fa860ff9818e729d25929b993daef88`, which REPRODUCES the value the
assumption library already recorded at
`ancillary_services.dfs_registered_unit_capacity_mw.zone_names.geojson_sha256`. Postcode-district
centroids from postcodes.io (<https://api.postcodes.io>), the open API over the ONS Postcode
Directory. Reproducible: `scripts/derive_dfs_zonal_basis.py --zones`.

**THE CAMPAIGN SPANS TWO ZONES, and each district was checked against a full postcode inside it.**
GL52 2RT and GL52 7RT (Bishops Cleeve, Ash Plant and MRF) zone 10; OX10 6PJ (Ewelme, both records)
zone 10; OX11 0QX (Harwell campus) zone 10; RG10 9XY (Knowl Hill, both records) zone 10; SL3 0EG
(Colnbrook and Tanhouse, one private wire) zone 12. All nine district centroids agreed with their full
postcode. Two independent corroborations fall out of the 26 reference districts resolved in the same
run: Bristol (BS1) and Southampton (SO14) land in zone 10 with Gloucestershire, Oxfordshire and
Berkshire, and London (SW1A) and Medway (ME1) land in zone 12 with Slough.

**What is still open.** A full delivery year of the 2026/27 zonal service (the redesign is four months
old), each site's FULL postcode (a district centroid is what was used, so a district straddling a zone
boundary would resolve to whichever side its centroid falls), and the current DFS Stacking List.

## The all-streams-enabled study basis — a price AND a half-hourly shape for every barred stream (added 2026-08-18, Olly, D55)

**Why this section exists.** The Phase 1 MILP audit proved the dispatch optimiser is at the true
optimum of its model and is *not* trading backwards — and that the negative IRRs come from somewhere
else entirely. Two causes, both outside the solver: opex per kW at sub-100 kW scale, and the fact that
these sites were being optimised inside **a third of the market**. This register's own Modo rows say
so: **88–95% of GB grid-scale BESS revenue is wholesale + balancing + ancillary + capacity**
(2024: £60,689/MW/yr split 45/27/5/22; 2025: £80,088/MW/yr split 39/24/28/9), and every one of those
four is barred to a sub-MW behind-the-meter asset by a 1 MW registered-unit threshold or by an export
consent. The sites were earning only the bill-avoidance slice. This section sources what the other
three-quarters is actually worth **to this asset class**, at the price and the half-hourly shape a MILP
can dispatch against, and it lands in `assumptions/gb_v1_12.yaml` behind the named study basis
`all_streams_enabled_study_v1` (`src/gridq/schemas/study.py`). **Every row moves revenue UP, so every
row is at `needs_review` / low confidence and none of it is an underwriting number.**

| Constant | Value | Units | Basis / conditions | Source | Caveat |
|---|---|---|---|---|---|
| GB day-ahead price, FULL YEAR at half-hourly granularity (the wholesale shape) | 17,521 half-hours, 2025-08-13 to 2026-08-12. Simple mean **£86.968/MWh**, volume-weighted **£88.728**, median 88.51, p10 40.75, p90 124.70, min −102.92, max 560.81, **427 negative half-hours**. Monthly means: Jan 97.09, Feb 79.72, Mar 95.54, Apr 82.22, May 104.74, Jun 96.19, Jul 105.79, Aug 92.20, Sep 65.32, Oct 72.59, Nov 75.86, Dec 74.77 | £/MWh | Great Britain, Market Index Data (MID), data provider APXMIDP — the APX/EPEX SPOT UK index reported under BSC Section T. Deliberately the **same 12 months as the campaign's metered load**, so price and load describe one year. A 12 × 48 month-by-settlement-period mean matrix is carried in the library as the compressed shape. | Elexon Insights API (public, unauthenticated), `https://data.elexon.co.uk/bmrs/api/v1/balancing/pricing/market-index`, dataset MID, fetched in 53 seven-day windows 2026-08-18; local CSV sha256 `03aee3de3e66de90b8b9006fb81b3aa86fe31b81c6030a63be3572daf2410ee5` | **SUPERSEDES the single settlement day** at `data/fetched/elexon/mid_2026-07-13.csv`, whose 48-half-hour mean of ~£109.6/MWh is **26% above** the full year and is a summer day. Still a HISTORIC OUTTURN, not a forward curve — no forward curve for the delivery years exists in this repo and none was sourced. MID is a transmission-boundary wholesale index: a BTM exporter does not receive it gross. |
| Wholesale arbitrage available to a BTM battery, measured on that year | Perfect foresight, one cycle/day: **1 h £23.64, 2 h £44.20, 4 h £76.39, 8 h £107.54** per kW/yr GROSS. Net of degradation at £21.3/MWh: 15.87 / 28.65 / 45.29 / 45.69. At 80% capture: 12.69 / **22.92** / 36.24 / 36.55. Implied 2 h spread **6.055 p/kWh** | £/kW/yr; p/kWh | Discharge in the n dearest half-hours of each settlement day, charge in the n cheapest, n = 2 × duration_h, charge grossed up by 1/0.88 RTE, negative-spread days skipped. | Own calculation on the MID year above; `scratchpad/stack_calc.py`, 2026-08-18 | **THE DECISIVE NEGATIVE RESULT OF THIS WHOLE SECTION.** 6.055 p/kWh of wholesale spread against a **MEASURED 20.32 p/kWh** behind-the-meter realised spread at bishops_cleeve_mrf (34.12 p/kWh discharge vs 13.80 charge, Phase 1 audit). **The largest slice of the grid-scale index is the LEAST valuable stream for a BTM site**, because the site's own retail spread is 3.4× the wholesale one. Enabling export does not replace bill avoidance, it competes with it for the same cycles and loses. Note also 4 h → 8 h: gross rises £76→£108 but NET is flat (£45.29 vs £45.69) — a model reading the gross column over-sizes duration. |
| GB system (imbalance) price, FULL YEAR half-hourly (the balancing shape) | 17,520 half-hours, same window. Mean **£87.343/MWh**, median 89.98, p10 30.00, p90 137.50, min −97.92, max 800.00, **870 negative half-hours**. Mean premium over MID only **+£0.38/MWh** but mean **absolute** half-hourly divergence **£18.00/MWh**. Hour-of-day mean: 00 82.2, 03 76.0, 06 95.1, 09 79.8, 12 71.1, 15 90.2, **18 116.5**, 21 90.6 | £/MWh | Great Britain, DISEBSP single imbalance price, the marginal price of balancing energy under BSC Section T. Used as the **marginal-price PROXY** for the BM, labelled as a proxy everywhere. | Elexon Insights API, `https://data.elexon.co.uk/bmrs/api/v1/balancing/settlement/system-prices/{date}`, 366 daily calls fetched 2026-08-18; local CSV sha256 `cb853dc3448310b1806b062e545ccb9f730ccbf8b55562db6c87a1d81442ddfb` | **The balancing opportunity is in the DIVERGENCE, not the level** — the two series have almost the same annual mean, so an annual average of either prices the BM at nothing. Not BM offer-acceptance prices: those need BMU-level BOD joined to BOALF and are **NOT FOUND** as a public series. |
| Marginal value of BM access to a BTM battery — TWO INDEPENDENT METHODS | **Method A (index-derived, realised):** 2025 24% × £80,088/MW/yr = £19.22/kW/yr; 2024 27% × £60,689 = £16.39; × VLP-route adjustment 0.9577 = **£18.41/kW/yr**. **Method B (bottom-up):** one-cycle-per-day on system price (2 h £73.91/kW/yr) less the same on MID (£44.20) = £29.71 uplift, × accepted fraction 0.588 = **£17.47/kW/yr**. Central: **£17.47** | £/kW/yr | The BM is **not an extra cycle** — it is a higher-priced venue for a cycle the asset was going to run, so its value is the SPREAD UPLIFT over the day-ahead alternative × the probability of acceptance. Route adjustment = (1−0.412)/(1−0.386), VLP against transmission at June 2026 skip rates. | Method A: Modo Energy 'GB BESS revenue stack evolution' (this register, rows above) + NESO Skip Rates by `bmUnitType`. Method B: the two Elexon series above; own calculation | **TWO METHODS AGREEING TO 5.4% IS THE STRONGEST CORROBORATION AVAILABLE** without a paid index or a full BOALF × BOD reconstruction under BSC Section T. **DO NOT APPLY A SKIP HAIRCUT TO METHOD A** — the Modo index is realised revenue and skips are already in it; double-haircutting understates BM by ~40%. Perfect foresight is still in method B and is not removed. |
| Battery skip rate to use, and the owner-provenance question answered | **Central 0.412** — NESO published Stage-5 Post System Action, GB battery BM Units, June 2026, volume-weighted, **VLP Secondary BM Unit route** (the route a BTM asset must take). By route June 2026: VLP 41.2%, Supplier Additional 40.0%, Embedded 39.8%, Transmission 38.6% (January 2025: 60.5 / 45.0 / 46.3 / 48.0 — the VLP penalty narrowed from ~14pp to ~2.6pp). Half-year series 2024H2 46.7% → 2026H1 **38.0%** | dimensionless | Great Britain, bids and offers combined, weighted by in-merit volume. | NESO Data Portal 'Skip Rates', `5_fuel_type_skip_rate.csv` and monthly In Merit PSA files, `https://www.neso.energy/data-portal/skip-rates`, joined to Elexon BMRS `bmUnitType`; own analysis retrieved 10 August 2026 (rows already in this register). Methodology: LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', Nov 2024, `https://www.neso.energy/document/348241/download` | **SOURCED FROM PUBLISHED GB ANALYSIS — NOT SUPPLIED BY THE OWNER.** The Phase 2 brief refers to "the skip rate I mentioned"; **no such figure exists anywhere in this repository** and none has been assumed. **CONFIRMATION ASK, exactly:** Olly to state the figure he had in mind, its methodology stage (LCP Phase 1 / LCP Phase 2 Stage 3 / NESO published Stage-5 PSA) and its vintage; if it is not one of the values here, reconcile before use. **The stages are not interchangeable: the same fleet reads 38% on one and 96% on another.** |
| BM skip rate SHAPE by hour — and why a flat annual rate overstates peak revenue | Offer skip **minimum 26.2% at 15:00**, 27.0% at 14:00, 27.7% at 16:00; **maximum 49.6% at 20:00**, 49.0% at 21:00, 46.9% at 19:00. Bid skip mirrors it: max 50.6% at 16:00, min 34.9% at 20:00. No price-band monotonicity: June 2026 offers £50–80/MWh 30.5%, £80–120 40.9%, £120–200 40.2%, £200+ 30.2% | % by hour of day | GB batteries, Stage 5 PSA, 2026 YTD, volume-weighted hourly aggregation of half-hourly data. | Same NESO Skip Rates dataset; own analysis (rows already in this register) | **ANTI-CORRELATED WITH VALUE.** Offer skip is HIGHEST at the evening peak — exactly when offer prices are highest and exactly where the DUoS red band and the CM stress window sit. An annual-average skip rate applied flat across the day **overstates** peak-hour BM revenue. And pricing more deeply in-merit does **not** buy acceptance. |
| DC/DM/DR availability worth, per kW of RATED power, net of its own wear | Gross = FY26/27 mean £/MW/h × unidirectional sellable MW/MW (DC 0.909, DM 0.833, DR 0.714) × 8,760 h; then less throughput × £21.3/MWh. **DCL £22.22 gross → £20.75–20.98 net** on 58–69 kWh/kW/yr. DCH 15.93 → 14.53–14.72. **DML 51.74 → 42.95–46.02** on 268–412 kWh. DMH −1.17 → −8.96 to −7.15. **DRL 104.08 → 81.66–84.69** on **910–1,052 kWh**. DRH −55.29 → −77.18 to −74.26 | £/kW/yr; kWh/kW/yr | Great Britain, EAC day-ahead pay-as-clear per 4-hour EFA block. Reserved Capacity limits the symmetric bidirectional contract to DC 0.4545 / DM 0.4167 / DR 0.3571 MW per direction per MW rated. | Clearing prices: NESO Data Portal EAC auction results (already in this register). Sellable MW: NESO 'Response Services Procurement Rules' v6, para 8.3.3.1 and Sch.1, `https://www.neso.energy/document/384601/download`. Throughput: NESO Service Terms v6 Sch.2 delivery curves applied to NESO 1-second system frequency data, Jan and Jun 2026 | **THE RANKING BY £ PER kWh OF WARRANTY WEAR IS THE REVERSE OF THE GROSS RANKING: DCL 32–38 p/kWh > DML 12–19 > DRL 7.8–9.0.** For a 2 h asset capped at 730 kWh/kW/yr, **DRL alone consumes 910–1,052 kWh/kW/yr = 125–144% of the ENTIRE warranty budget and is therefore NOT DELIVERABLE at 2 h**, whatever its £104 headline says. DMH and DRH clear NEGATIVE — carried with their signs. **FOUR haircuts are NOT in these numbers, all downward:** performance factor K (realised distribution NULL after a recorded search), availability factor F (a 1.8-second cliff that zeroes a whole settlement period), the 1 MW whole-MW Response Unit gate, and the aggregator cut. |
| The red-band collision, priced | DCL full-year gross £22.22/kW/yr; **£18.49 if weekday 16:00–19:00 is reserved for the bill**. Cost of the collision **£3.73/kW/yr** | £/kW/yr | DCL's dearest block is EFA5 (15:00–19:00) at £5.23/MW/h against a £2.79 annual mean, and EFA5 contains the whole NGED_WM red band (weekday 16:00–19:00 = **783 h/yr**, 8.9% of 8,760). | Own calculation on the EAC EFA-block means already in this register; red-band definition from the NGED West Midlands CDCM statement | **This is the trade the optimiser must make PER HALF-HOUR, not a modelling choice to hard-code.** Reserving 783 h for the bill costs £3.73/kW/yr of ancillary revenue and preserves a measured 20.32 p/kWh of behind-the-meter spread on far more energy. |
| Capacity Market: the FORWARD price a new asset can actually contract | Latest T-4 (**DY2029/30**) cleared **£27.10/kW/yr**; × the same auction's Storage (Duration Limited) de-rating gives **0.5 h £1.51, 1 h £2.98, 2 h £5.96, 4 h £11.91, 8 h £23.79** per kW/yr of rated power. Throughput ≈ **0**. Minimum **1 MW of aggregated units** | £/kW/yr | GB, capacity payment on de-rated capacity for availability, with a delivery obligation only in a System Stress Event (4 h notice), plus 3 Satisfactory Performance Days/yr and a Storage Extended Performance Test every 3 years. | NESO Capacity Market Register auction static data (already in this register); de-rating from NESO CKAN resource `d94ff98d-39ba-40d6-9672-7433de0631ac`, T-4 DY2029/30; stress window from SI 2014/3354 reg. 2; 1 MW threshold and compliance obligations verbatim from Cornwall Insight for NGED, 'Revenue Stacking for Flexibility', Dec 2023, §9.1, `https://www.flexiblepower.co.uk/downloads/1150` | **THE £63.00/kW/yr DY2026/27 T-4 HEADLINE IS CLOSED AND MUST NOT BE PROJECTED.** It was struck in February 2023; no asset built in 2026 can win capacity in it. It is, however, the reason the *supplier* CM pass-through stepped to 30.581 p/kWh in April 2026 — **a COST the battery avoids, not a revenue it earns.** Conflating the two double counts ~£38/kW/yr at bishops_cleeve_mrf. **CM is the FIRST stream a throughput-capped battery should take** (near-zero wear) and the one stream that stacks with everything, DFS included. |
| Aggregator revenue share for a sub-MW GB asset | **NOT FOUND.** No GB aggregator publishes a percentage. Modelled at **20%** — this library's own `local_flex_piclo.aggregator_cut_pct`, a placeholder — labelled DERIVED wherever it prices | percent of routed-stream revenue | Three independent searches recorded: 2026-08-12 (gb_v1_8) and twice on 2026-08-18. Searched Axle Energy, Flexitricity, Limejump, enspired, Modo Energy, trade press, and the whole 82-page Cornwall Insight report for NGED. | Qualitative statements only: Axle "shares the revenue it creates via this virtual power plant with OEMs and consumers" (`https://www.axle.energy/`); Flexitricity "charges a service fee or receives a share of the revenue generated by the managed assets" (`https://www.flexitricity.com/`). Cornwall Insight, 'Revenue Stacking for Flexibility', Dec 2023 — **searched, contains NO share figure at all** | **THE LARGEST UNSOURCED NUMBER IN THIS SECTION.** On a routed stack of £18–26/kW/yr a 20% cut is £4.6–6.6/kW/yr; a real term sheet at 30% removes another £1.8–2.6, worth roughly 0.3–0.5 points of project IRR at £700/kW over 15 years. **CONFIRMATION ASK: one executed or quoted VLP/aggregator term sheet stating (a) the share and any floor/minimum fee, (b) the term, (c) any exclusivity, (d) the markets included, (e) who carries imbalance and non-delivery liability.** Contract term and exclusivity: also **NOT FOUND**. Note: **Gridcog is energy-market SIMULATION SOFTWARE, not an aggregator** — it appears in this register only as the source of a £350/kWh C&I capex figure. |
| Sub-MW aggregation is real — the existence proof, from published trade results | NGED West Midlands CMZ `CMZ_T10A_WM_0029_G` 'Port Ham Generation': **Axle Energy Limited won five bids of 7.4 kW each (37.0 kW total, EV Charge Point)**; **Fuse Energy Supply Limited won 220.22 kW of 383.3 kW sought (Stored Energy)** — both at the zone ceiling, £1.33/MW/h availability and £79.75/MWh utilisation. Accepted bids elsewhere in the same dataset go as low as **0.999 kW** (Octopus, an LV zone) | kW; £/MW/h; £/MWh | Great Britain, NGED long-term flexibility tender, awarded trades. | National Grid Electricity Distribution, Connected Data Portal, 'Flexibility — Trades Data and Results', resource 'Trade Results', `https://connecteddata.nationalgrid.co.uk/dataset/8a6f336e-f7ed-4580-961b-d32913962838` | **Not a brochure claim — a published award.** Units of 7.4 kW and 0.999 kW clear GB flexibility markets today, three orders of magnitude below the 1 MW registered-unit threshold, because an aggregator stands between them and the market. The campaign's smallest economically-sized candidate is 2.3 kW, inside this range. Port Ham is nonetheless a **bottom-quartile** zone: its ceiling is 3.9× below NGED's realised SAOU_DA availability median. |
| The stacking rules, as published — and the two that are NOT exclusivities | **DFS ⊥ BM UNCONDITIONALLY** (a DFS Unit Meter Point "shall not form part of a BM Unit" except a Supplier Base BMU, Procurement Rules v5.0 ¶4.7.6). **DFS ⊥ response/DNO-flex CONDITIONALLY** — barred only where the DFS Stacking List prohibits it (¶4.7.9). **DFS + CM EXPRESSLY PERMITTED** (¶4.7.8(a)). **DC ⊥ DM ⊥ DR** — one dynamic response service per Response Unit; stacking one with the BM IS permitted. **CM stacks with everything:** verbatim, "CM payments can also be stacked with all other relevant Balancing Services". **DNO flex has NO exclusivity:** verbatim, "There are no exclusivity clauses in the contracts so there are no primacy concerns in delivering the service" | n/a (rules) | Great Britain. Cornwall Insight's four-way taxonomy applies: explicitly stackable / implicitly stackable / implicitly unstackable / explicitly unstackable. | NESO, 'Demand Flexibility Service Procurement Rules' v5.0, 18 May 2026, ¶¶4.7.6, 4.7.8(a), 4.7.9, `https://www.neso.energy/document/379391/download`; NESO 'Response Services Procurement Rules' v6 and 'Dynamic Response Services – Provider Guidance' v14; Cornwall Insight for NGED, 'Revenue Stacking for Flexibility', Dec 2023, §§9.1 and 13.1 | **TWO PHYSICAL RULES BIND EVEN WHERE THE REGULATIONS PERMIT STACKING, and they are what stop "enable everything" becoming "add everything up": (1) one kW may be committed to at most ONE stream per half-hour; (2) all streams share ONE annual discharge budget** (730 kWh/kW/yr at 2 h). At 2 h, wholesale arbitrage alone consumes 100% of that budget. **DATA ASK: the current DFS Stacking List**, the governing document for ¶4.7.9's conditional limbs, not held in this repo — until it is, DFS and the response/DNO-flex family are modelled non-additively, a conservative choice and not a claim that the rules forbid the stack. |
| Why DFS loses on merit once the other streams exist | DFS central **£7.558/kW/yr** (NESO S2 average) against BM £17.47 + DCL £20.75–20.98 available on the same meter point. **DFS is 5–8× smaller than what choosing it gives up.** | £/kW/yr | Great Britain, NESO's own published per-1-MW winter 2024/25 scenarios (already in this register). | NESO, 'Demand Flexibility Service (DFS)' winter 2024/25 review, 3 July 2025, `https://www.neso.energy/document/363911/download`, pp. 17–18 | **The correct model outcome is that the optimiser DECLINES DFS** — which is exactly why the option must still be given: DFS is the only direct NESO route below 1 MW, so it is what the site earns **if aggregation fails.** A model that hard-codes DFS out cannot answer the aggregator-failure case. **SUPERSEDED AS A MAGNITUDE, 2026-08-19: this row's £7.558 is the winter 2024/25 pre-zonal central case. On the 2026/27 zonal outturn (section above) the campaign's own zone 10 pays £30.34/kW/yr at full delivery and the twelve zones span £8.60–£32.50, median £24.08 — the same order as BM £17.47 and DCL £20.75, not 5–8× below them. The call count rose an order of magnitude while the price fell. So the merit ordering this row asserts is no longer a foregone conclusion, and it is the OPTIMISER's to decide per half-hour, which is what D57 requires and what the dispatch now does.** |
| Parasitic draw: the audit's "2× disagreement" is a SCOPE difference, and both values are now primary-sourced | **Auxiliary load alone 10 kW on a 2,000 kW rated system = 5.0 kW/MW.** **Auxiliary + PCS switching = 20 kW = 1.0% of rated power.** Rest-period DC draw reached **100 kW (5% of rated)** at the tail; auxiliary ran "~1.5% of charge and discharge rated power" (Cycle 1) and "1 to 2.5%" (Cycle 2) | kW/MW; fraction of rated power | Great Britain-relevant but US-measured: a real **2 MW / 4.4 MWh LiFePO4** BESS, tested over multiple cycles. Verbatim: "the DC battery powers auxiliary load and PCS during rest, with average power for each being 10 kW"; "the BESS rated power is 2,000 kW". | PNNL-28379, Crawford, A., Viswanathan, V., Vartanian, C., Mongird, K., Alam, J., Wu, D., Balducci, P., 'Puget Sound Energy Glacier Energy Storage System: An Assessment of Battery Technical Performance', PNNL for US DOE under DE-AC05-76RL01830, July 2019, `https://www.sandia.gov/app/uploads/sites/163/2021/09/PNNL-PSE-Test-Report-Formatted_Final-PDF.pdf` | **RESOLVES THE PHASE 1 AUDIT DEFECT WITHOUT MOVING EITHER NUMBER.** `parasitic_load.standby_kw_per_mw` = 5.0 is the auxiliary-only scope; `battery_opex.parasitic_load_fraction_of_power` = 0.01 is the auxiliary-plus-PCS scope. They never contradicted — they measured different things and neither said which. Both keys move `placeholder` → `needs_review` in gb_v1_12 with this citation. **DIRECTION OF EFFECT ON EVERY REPORTED NUMBER: NONE.** Remaining ask, now narrower: the specific unit's OEM datasheet auxiliary draw at site operating conditions — PNNL shows it is strongly temperature-dependent, with a heating slope 2.5–4× the cooling slope. A single-site US test, not a GB fleet survey. |

### NOT FOUND — searches run 2026-08-18 and recorded so they are not repeated

- **A forward GB wholesale price curve for the delivery years.** Only historic outturn was obtainable
  from public sources. Anything priced off the MID year above is priced off last year's prices.
- **A per-asset GB Balancing Mechanism revenue figure for a sub-MW BTM battery**, and **BM
  offer-acceptance prices at BM Unit level.** The first needs a paid Modo index or a full BOALF × BOD
  settlement reconstruction under BSC Section T; the second needs BMU-level BOD joined to BOALF.
  The DISEBSP system price is used as the marginal-price proxy and is labelled a proxy throughout.
- **An aggregator revenue share, contract term or exclusivity clause published by any GB aggregator.**
  Three searches (2026-08-12, and twice 2026-08-18). Qualitative statements only.
- **A realised distribution of the DC/DM/DR performance factor K for GB batteries.** Unchanged from
  the 2026-08-12 search: NESO publishes the K methodology, the auction results and a monitoring
  template, but no realised distribution. Providers hold their own 20 Hz data; the public record
  does not.
- **~~A current cleared DFS utilisation-price distribution by zone~~ - CLOSED 2026-08-19**, see the
  2026/27 zonal outturn section above: measured per zone from NESO's own live utilisation report. The
  **current DFS Stacking List** remains outstanding from 2026-08-12.
- **An OEM warranty operating envelope (SoC window) for the specific unit.** Searched again; the
  library's 0.15–0.95 remains a published case-study assumption, not a warranty term. **It is left
  UNCHANGED at 0.15/0.95: widening it moves revenue UP by a measured 23.1% and therefore requires a
  document, not a judgement.**
