# What a GB behind-the-meter BESS model must contain

*Derived from the literature, independently of any implementation.*

## 0. How to use this checklist, and how it was built

This is an **audit instrument**. Each row states something a correct GB behind-the-meter
battery model must, should, or might do, with the source that establishes it and the error
that follows from omitting it. An implementation is audited against it **row by row**: an
item the pipeline does not satisfy is either implemented, or recorded as a known limitation
that caps the confidence band. It is never silently absent.

**It was built repo-blind, deliberately.** The surveying agents were forbidden from reading
this codebase, any of its documentation, or any prior analysis. The reason is confirmation
bias: a reviewer who can see the existing implementation tends to write a checklist that
ratifies what was built and stays silent about what was omitted — precisely 
the failure this
document exists to prevent. Every requirement therefore describes what the *literature*
requires, with no knowledge of what we happen to have.

**Obligation levels** are derived from the strength of the evidence: `settled` in the
literature → **MUST**; `majority-view` → **SHOULD**; `contested` or `emerging` →
**CONSIDER**. The mapping is stated so it can be challenged.

### Coverage and its gap

- **386 distinct requirements** and **511 sources**, from
  14 independent research lenses plus a critic panel and a 
gap-filling second sweep.
- **The degradation lens did not complete** (an API failure mid-run). 
Section C is therefore
  populated only by degradation requirements that surfaced incidentally in 
other lenses, and
  is **known-incomplete**. Cycle-life, calendar ageing, rainflow counting, warranty
  throughput caps and augmentation economics need a dedicated pass before 
this checklist can
  be called complete.
- Three critic angles and one gap-filling sweep completed; three further gap batches were
  lost to a usage limit, so the second sweep is partial.

---

## 1. The checklist

### A. Data requirements and admission

#### A-01 · MUST · Require a full year of real, half-hourly site load data as an input gate; do not synthesise or annualise from a shorter sample without declaring it and testing sensitivity.

- **Why:** Every BTM value stream (self-consumption, peak shaving against capacity charges, DUoS red-band avoidance, the headroom left over for ancillary services) is driven by the shape of the site load, not its total. Site-specific shape cannot be recovered from an annual kWh figure or a standard profile.
- **Error if omitted:** The peak-shaving and self-consumption lines are fabricated. Because the capacity-charge saving depends on the single highest half-hour in each billing period, a smoothed or synthesised profile systematically understates the peak and therefore the achievable saving, while overstating the residual headroom available to sell as ancillary capacity.
- **How to implement:** Input contract: a 17,520-row (or 17,568 in a leap year) half-hourly kWh series aligned to GB settlement periods and clock changes, with gaps flagged rather than interpolated. If a synthesised profile is used, run the MILP on both the synthesised and any available real partial data, and report the divergence in peak-shaving revenue as a model risk. Note that Market-wide Half Hourly Settlement makes real half-hourly data increasingly obtainable for GB sites.
- *Source:* Mariaud, A. et al., 'Integrated optimisation of photovoltaic and battery storage systems for UK commercial buildings', Applied Energy 199:466-478, 2017 (UK commercial building MILP driven by measured demand profiles), DOI 10.1016/j.apenergy.2017.04.067
- *Source:* Fioriti, D., Pellegrino, L., Lutzemberger, G., Micolano, E., Poli, D., 'Optimal sizing of residential battery systems with multi-year dynamics and a novel rainflow-based model of storage degradation', Electric Power Systems Research 203:107675, 2021 (399 real measured load profiles at 15-minute resolution over multi-year horizons), DOI 10.1016/j.epsr.2021.107675

#### A-02 · MUST · Model the delivered-cost stack as a time-varying forward path with the correct charging-year and tariff-period boundaries, not a single flat annual number held constant across the asset life.

- **Why:** Every component steps on a different calendar: DUoS and TNUoS on 1 April (TNUoS final tariffs published late January); BSUoS on 1 April and 1 October; CCL on 1 April; RO obligation year 1 April–31 March; CfD ILR and Nuclear RAB quarterly; CM delivery year 1 October–30 September. And the steps are large: the TNUoS demand residual rose from £3,836.05m (2025/26) to £6,265.17m (2026/27), +63%, with the NGED-area HV2 TNUoS residual going from £62.80 to £117.15 per site per day (+87%).
- **Error if omitted:** A flat-tariff model gets both the level and the direction of the cost stack wrong. Because the growing components are the NON-AVOIDABLE ones (fixed residuals) while the avoidable one (DUoS red-band spread) is comparatively static, holding tariffs flat systematically overstates the battery's relative value over time.
- **How to implement:** Represent charges as a table keyed by (component, effective_from, effective_to, region, band) and resolve per settlement period. Underwriting cases must include a tariff-escalation scenario set: at minimum P50 = published + CPI, P90 = published + observed 3-year CAGR of the residual components, with the residual escalation applied as a cost, not a saving.
- *Source:* NESO, January 2026 Final TNUoS Tariffs for 2026/27, Tables 8 and 10, https://www.neso.energy/document/376336/download
- *Source:* NESO, January 2025 Final TNUoS Tariffs for 2025/26, Table 10, https://www.neso.energy/document/353086/download
- *Source:* NESO, BSUoS Fixed Tariff 6, December 2024 (six-monthly tariff periods; CMP408/CMP415 move to a 12-month fixed price period with 3 months' notice, published each December), https://www.neso.energy/document/350411/download

#### A-03 · MUST · Model distribution line loss factors on the import volume, and recognise that the settled (and therefore charged) volume differs from the metered volume for wholesale/BSUoS purposes.

- **Why:** Each DNO publishes a Schedule of line loss factors (NGED publishes a 'Revised Annex 5 — Schedule of adjustment factors to be made for Distribution Losses' each year). Metered site consumption is grossed up by the LLF for the class when allocated at the GSP, so the volume on which the supplier incurs wholesale, BSUoS and levy cost is larger than the site's metered kWh, and this differential is passed through in supply contracts.
- **Error if omitted:** Systematically understates the cost of every imported kWh by the LLF uplift (typically ~1–8% depending on voltage and LLFC), which compounds directly onto the battery's charging losses. Understates the round-trip loss penalty by the same proportion.
- **How to implement:** settled_import[t] = metered_import[t] × LLF[llfc, period(t)]. Apply wholesale, BSUoS and levy rates to settled_import where the contract passes losses through; apply DUoS unit rates to metered import (DUoS unit charges are levied on metered kWh). Require the LLFC and the DNO's LLF table as model inputs.
- *Source:* National Grid Electricity Distribution, Use of System Charging Statement effective 1 April 2026, section 4 'Schedule of line loss factors' and Annex 5, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* National Grid, Charging statements and methodology (Revised Annex 5 — Schedule of adjustment factors for Distribution Losses, per licence area), https://commercial.nationalgrid.co.uk/our-network/use-of-system-charges/charging-statements-and-methodology

#### A-04 · MUST · Use half-hourly settlement-period granularity aligned to UK clock time with 46/50-period days at the DST transitions, and reconcile the modelled annual bill to an actual invoice before producing any P50.

- **Why:** All GB charges in this lens are defined on settlement periods in UK clock time. NGED's time-band table states explicitly 'All the above times are in UK Clock time'. DST transition days have 46 and 50 settlement periods. A model that runs on 17,520 UTC periods will misallocate red/amber/green bands and misalign Triad and CM peak windows.
- **Error if omitted:** One-period band misallocation across the seven BST months mis-prices roughly 30% of red half-hours. DST-day period-count errors corrupt annual energy totals and any per-period indexing. Without an invoice reconciliation there is no evidence the stack is right at all.
- **How to implement:** Index on (settlement_date, settlement_period) per BSC convention, with period counts 46/48/50. Provide a mandatory validation step: rebuild the customer's historic annual bill from the model's tariff stack and baseline HH data, and require agreement within a stated tolerance (e.g. ±2% on total, ±5% on each named component) before any savings case is produced.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1 notes ('All the above times are in UK Clock time'), https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* Elexon, Balancing and Settlement Code — BSC Guidance Notes, https://www.elexon.co.uk/bsc/bsc-and-codes/bsc-guidance-notes/

#### A-05 · MUST · Require and validate the full set of site-specific charging inputs before running; refuse to produce a lender-grade output on defaults.

- **Why:** Every number in this lens is keyed to site-specific identifiers that cannot be inferred: DNO licence area, LLFC / DUoS Tariff ID, TCR residual band, MIC (kVA), TNUoS demand zone, connection voltage, presence and capacity of an export MPAN, EII/CCA certification status, and the supply contract's per-component pass-through terms. NESO states residual band mapping is published in the 'Schedule of charges and other tables' spreadsheet alongside 'the mapping between the DUoS Tariff name and TNUOS site charging band'.
- **Error if omitted:** Defaults silently substitute an average site. Given that the HH TNUoS locational tariff varies from £0.00 to £14.13/kW across zones, the DUoS red rate from 2.837 to 7.777 p/kWh across voltages in a single DNO, and the TNUoS residual from £5.80 to £5,698/day across bands, a defaulted model can be wrong by an order of magnitude on the network component and no reviewer will see it.
- **How to implement:** Mandatory input schema: {dno_id, llfc, duos_tariff_id, tcr_band, mic_kva, mec_kva, tnuos_demand_zone, connection_voltage, has_export_mpan, eii_certificate, cca_holder, contract_passthrough_map, hh_import_kwh[], hh_export_kwh[], hh_reactive_kvarh[]}. Hard-fail on any missing field. Cross-check tcr_band against llfc using NESO's published DUoS-tariff-to-TNUoS-band mapping table and raise an error on mismatch.
- *Source:* NESO, January 2026 Final TNUoS Tariffs for 2026/27, para on Demand Residual Tariffs ('the mapping between the DUoS Tariff name and TNUOS site charging band'), https://www.neso.energy/document/376336/download
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.28–2.32 and 2.57–2.58, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### A-06 · MUST · Split capex into a power-related component (£/kW) and an energy-related component (£/kWh) plus fixed site costs, and never scale total capex linearly with either MW or MWh alone.

- **Why:** The economics of duration selection depend entirely on this split. Modo's GB capex projections give 2-hour systems at £618/kW and 4-hour at £828/kW (2025 real), which decomposes to approximately £408/kW of power-related cost plus £105/kWh of energy-related cost. A model that scales capex on £/kWh alone will price a 4-hour system at twice a 2-hour system's cost when the market price ratio is 1.34.
- **Error if omitted:** Duration optimisation becomes meaningless. A £/kWh-only model will always choose the shortest duration; a £/kW-only model will always choose the longest. Both answers are wrong, and duration is one of the two decisions the model exists to make.
- **How to implement:** Capex = FixedSiteCost + PowerCost_per_kW x P_kW + EnergyCost_per_kWh x E_kWh. GB 2025 calibration derived from Modo's published points: PowerCost ~£408/kW, EnergyCost ~£105/kWh (arithmetic derivation from 2h £618/kW and 4h £828/kW: 2 x EnergyCost = 828-618 = £210/kW so EnergyCost = £105/kWh; PowerCost = 618 - 210 = £408/kW). 2030 projection: 2h £411/kW, 4h £610/kW implying ~£99.5/kWh energy and ~£212/kW power. Cross-check the total against the GB survey benchmark of £580k/MW average at 1.9h average duration. For sub-5 MW BTM, add a scale penalty: the GB survey explicitly finds larger projects achieve lower per-MW cost, and the survey population is grid-scale, so the £580k/MW figure is a floor not a central estimate for a 0.1-5 MW site.
- *Source:* Modo Energy, 'Modelling Assumptions' (UK/Europe, Jul 2026 vintage) — BESS capex 2h £618/kW (2025) to £411/kW (2030); 4h £828/kW to £610/kW, real 2025 terms, from the Modo Energy BESS CapEx Survey, https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/
- *Source:* Modo Energy, 'How much does it cost to build a battery energy storage system in 2024?' (BESS CapEx Survey, November 2024, GB, 30 respondents, 2.8 GW, average duration 1.9 hours) — average £580k/MW, 68% between £400k and £700k/MW, 2-hour median £650k/MW, https://modoenergy.com/research/en/battery-energy-storage-capex-containerised-bess-development-costs-oem-balance-plant-bop-grid-connections-survey-2024
- *Source:* Modo Energy, 'November 2024: GB battery energy storage research roundup', https://modoenergy.com/research/en/gb-november-2024-research-roundup-battery-energy-storage-capex-long-duration-carbon-emmisions-connections-reform-recycling-clean-power-2030

#### A-07 · MUST · Require half-hourly, multi-year, dated input data for prices and for host site load, and record the vintage and provenance of every series and every assumption in an auditable register.

- **Why:** A bankable model is one a technical and financial adviser can reproduce. Forecast providers publish vintage-stamped documentation (v3.0, v3.3, v3.4, monthly-dated assumption pages) precisely because a revenue curve without a date is meaningless — the Gresham House disclosure that curve declines cost 66.30p of NAV over three years is the proof.
- **Error if omitted:** Mixing a 2023-vintage revenue curve with 2026-vintage capex produces a project that looks investable and is not. Without a provenance register the error is undetectable, and the model cannot be re-run when the curve updates.
- **How to implement:** Every input carries {value, unit, geography, vintage/date, source reference, basis note}. Prices and host load at half-hourly granularity for at least one full year and preferably three or more, so seasonality and weather variation are captured. Produce a machine-readable assumptions register as a model output, and a diff against the previous run so that curve changes are visible as a named NAV/IRR movement, exactly as listed funds report them.
- *Source:* Modo Energy, 'Modelling Assumptions' and 'Model Calibration' (vintage-dated documentation pages), https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — Q4 2024 vs Q4 2025 revenue curves by duration, 2026-2049, with the NAV impact of the change attributed explicitly, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### A-08 · MUST · Report a defined output pack for credit: sources and uses, min/average DSCR, LLCR, gearing, tenor, debt tail, breakeven revenue, first-breach period, contracted share by year, and the full assumptions register with sources.

- **Why:** This is the deliverable an underwriter needs. Listed funds and regulators publish exactly this shape of disclosure — Gresham House reports net debt, net debt to NAV, EBITDA and EBITDA margin as key performance indicators explicitly because they 'underpin operating cash flow, debt covenants' and access to debt capital.
- **Error if omitted:** A model that outputs only an IRR cannot be underwritten. Every omitted ratio is a question the credit committee will ask that the model cannot answer, and each one is an opportunity for the model's hidden assumptions to be wrong.
- **How to implement:** Emit a fixed schema per run: {sources_and_uses, capex_build, opex_build, revenue_by_stream_by_year, CFADS_by_period, debt_schedule, DSCR_by_period (min, average, first_breach), LLCR, gearing_at_COD, tenor, debt_tail_years, contracted_share_by_year, contracted_only_DSCR_by_period, breakeven_revenue_per_MW_yr, project_IRR {basis}, equity_IRR {basis}, NPV_ex_terminal, NPV_inc_terminal, stress_results, assumptions_register}. Every numeric assumption in the register must carry a source string; refuse to produce a headline result if any required source is missing.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — KPI set: NAV, operational MW/MWh, net debt and net debt to NAV, revenue and revenue per MW, contracted revenues per MW and as a percentage of total, EBITDA and EBITDA margin, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* GreenBridge Infrastructure, 'Debt Sizing', https://greenbridgeinfra.com/resources/project-finance/debt-sizing

#### A-09 · MUST · Sample every stochastic input as contemporaneous multivariate blocks drawn from the same calendar timestamps. Build a single time-aligned matrix over the joint vector (day-ahead wholesale price, imbalance price, the six EAC dynamic-response clearing prices, reserve product prices, 1 Hz system frequency, site half-hourly load, on-site PV output, ambient temperature, and any DNO flexibility utilisation signal) and resample contiguous calendar blocks (day or week) of that matrix jointly. Prohibit independent per-stream resampling and prohibit mixing vintages across streams within a single scenario. Where a stream is only available for a different period, either restrict the joint sample to the overlapping window or fit a copula on standardised residuals and document the imputation explicitly.

- **Why:** GB revenue extremes are produced by co-movement, not by marginal dispersion. A cold, still winter evening simultaneously delivers high wholesale and imbalance prices, high BM offer value, an elevated dynamic response requirement, a DUoS red band, a C&I heating peak, near-zero PV and a cold-derated battery. Independent resampling destroys both tails. The statistical remedy is standard and long-established: the moving block bootstrap (Kunsch 1989) and the stationary bootstrap (Politis & Romano 1994) exist precisely to preserve serial and cross-sectional dependence in resampled time series; Gaussian-copula space-time trajectory methods (Tastu, Pinson & Madsen) are the accepted alternative where a parametric dependence structure is wanted.
- **Error if omitted:** The P90 is biased optimistically (too tight) because the joint bad day — host load collapse, negative price, network curtailment and cold derate arriving together — is never generated. Directionally, independent resampling shrinks the variance of the annual revenue total by removing positive cross-stream correlation; the annual-total standard deviation falls roughly as the square root of the sum of variances rather than including the 2*sum(cov) term, so with even moderate positive pairwise correlation the understatement of dispersion is material and one-sided. A DSCR sized off that P90 oversizes debt. The upper tail is also destroyed, which understates the value of the optimiser and of stacking.
- **How to implement:** Assemble a single dataframe indexed by settlement period with one column per stochastic driver, over the longest common historical window (minimum 3 years, preferably 5+ to span weather years). Scenario generation: (1) choose block length L (7 days is a defensible default for capturing weather persistence; alternatively use Politis-White automatic block-length selection on the first principal component); (2) draw ceil(365/L) blocks with replacement, preserving each block's internal cross-stream alignment and its calendar position (draw winter blocks for winter slots to preserve seasonality); (3) concatenate to a synthetic year; (4) repeat N>=500 times. Layer curve-level (vintage) uncertainty ON TOP as a separate multiplicative or additive shift applied consistently across all price streams within a scenario, so that level uncertainty and dependence structure are both present and separately attributable. Validation gate: compute the empirical correlation matrix of the synthetic ensemble and require each pairwise correlation to lie within the bootstrap confidence interval of the historical value; require the empirical distribution of daily wholesale-price spread conditional on the top decile of site load to match history. Report P50/P90 both with and without the dependence structure and quote the difference as a named model-risk line.
- *Source:* H. R. Kunsch, 'The Jackknife and the Bootstrap for General Stationary Observations', Annals of Statistics 17(3):1217-1241, 1989, DOI 10.1214/aos/1176347265
- *Source:* D. N. Politis and J. P. Romano, 'The Stationary Bootstrap', Journal of the American Statistical Association 89, 1994, DOI 10.1080/01621459.1994.10476870
- *Source:* J. Tastu, P. Pinson, H. Madsen, 'Space-Time Trajectories of Wind Power Generation: Parametrized Precision Matrices Under a Gaussian Copula Approach', in Modeling and Stochastic Learning for Forecasting in High Dimensions, Springer, 2015, DOI 10.1007/978-3-319-18732-7_14
- *Source:* P. Pinson et al., 'RESGen: Renewable Energy Scenario Generation Platform', DTU Orbit, https://orbit.dtu.dk — multivariate predictive densities and space-time interdependencies
- *Source:* Elexon BSC / NESO Data Portal — time-aligned raw series for imbalance price, system frequency and balancing service outturn (data source, not a claim)

#### A-10 · MUST · Treat co-located rooftop PV as a stochastic, physical asset with error bars, not a deterministic input. Require a bankable yield assessment giving P50/P75/P90 with a stated uncertainty decomposition and a named TMY dataset; interannual variability as a distribution sampled contemporaneously with price and load; module degradation over the full underwriting horizon; soiling and shading losses; inverter/PCS availability; DC:AC ratio and clipping; and an explicit AC- versus DC-coupling decision. Capture the PV's FiT/RO/REGO/SEG accreditation status as a required input, because it is the trigger for both the Capacity Market Low Carbon Exclusion and the co-location metering constraints.

- **Why:** The model nets PV against load at half-hourly resolution to derive the net profile the battery optimises against, so every PV error propagates straight into dispatch, avoided-import value, export exposure and charging cost. Giving price a full distribution while giving PV a point estimate is internally inconsistent. Module degradation is well characterised and material over 15 years: Jordan and Kurtz assembled nearly 2000 measured degradation rates and found 'a median value of 0.5%/year', with crystalline silicon at ~0.5%/yr and other technologies nearer 1.0%/yr; the later NREL compendium extends this to over 11,000 rates across ~200 studies in 40 countries. Compounded at 0.5%/yr, year-15 output is 0.995^15 = 92.8% of year 1; at 1.0%/yr it is 86.0% — a 7-point spread on the single input that sets the battery's charging opportunity. The coupling decision is not cosmetic either: DC coupling lets PV charge the battery without passing through the PV inverter, which changes both round-trip efficiency and the metering topology that the FiT/RO rules and the ancillary services depend on.
- **Error if omitted:** The net-load profile is wrong with unknown and unquantified error, and the error is systematically one-directional if a P50 TMY is used without interannual variability (a P50 year is by construction exceeded half the time, so a model run on P50 PV will overstate self-consumption savings in the lower half of the distribution and never generate the low-irradiance year that stresses the DSCR). Ignoring degradation overstates year-10-to-15 PV output by 5-14%, which in turn overstates avoided import and understates the battery's grid-charging requirement in exactly the years where the debt tail sits. Omitting the accreditation input leaves the Capacity Market Low Carbon Exclusion test un-triggerable and the FiT/RO metering constraint undiscovered.
- **How to implement:** Inputs: a PVsyst (or equivalent) yield report giving P50, P75 and P90 with the uncertainty budget decomposed into resource interannual variability, model uncertainty and equipment uncertainty; the TMY dataset named (Solargis, PVGIS or Meteonorm) and cross-checked against measured site generation where the array already exists; soiling and shading loss assumptions; DC:AC ratio and modelled clipping losses; inverter availability. Modelling: sample the annual irradiance multiplier as part of the contemporaneous multivariate block (so a low-sun year coincides with the price and load of that same year, not an independent draw); apply module degradation as a compounding annual factor with the rate itself uncertain (median 0.5%/yr, sensitivity at 1.0%/yr); apply inverter availability as timed outages, not an annual scalar. Coupling decision as a binary: DC-coupled (PV charges the battery through a shared DC bus, avoiding one AC conversion, recapturing clipped energy above the inverter rating, but sharing the inverter's apparent-power budget and changing where the generation meter can sit) versus AC-coupled (independent, simpler metering, one extra conversion). Solve both, and check each against the FiT/RO metering constraint, because DC coupling frequently puts the battery upstream of the generation meter and therefore triggers the grid-charging prohibition. Validation gate: where the array exists, backcast the model against at least 12 months of measured generation and report the bias; refuse a bankable output if the bias exceeds a stated tolerance.
- *Source:* D. C. Jordan and S. R. Kurtz, 'Photovoltaic Degradation Rates — An Analytical Review', Progress in Photovoltaics: Research and Applications, 2013 (NREL/JA-5200-51664, June 2012), https://www.nrel.gov/docs/fy12osti/51664.pdf — nearly 2000 degradation rates assembled, 'showing a median value of 0.5%/year'; crystalline silicon ~0.5%/yr, other technologies ~1.0%/yr
- *Source:* D. C. Jordan, S. R. Kurtz et al., 'Compendium of Photovoltaic Degradation Rates', NREL — over 11,000 degradation rates across ~200 studies in 40 countries, with analysis of sampling bias
- *Source:* IEC 61724 series, 'Photovoltaic system performance' — monitoring, capacity evaluation and energy evaluation methods
- *Source:* Ofgem, 'Guidance for generators: Co-location of electricity storage and hydrogen production under the RO, FIT, REGO and SEG', v6.2, May 2025 — establishes why PV accreditation status is a required model input (metering constraints and payment eligibility)
- *Source:* EMR Delivery Body, 'Capacity Market Rules' — Low Carbon Exclusion at prequalification for CMUs including FiT- or RO-accredited plant [primary code document; obtain current version]
- *Source:* PVGIS (European Commission JRC) and Solargis TMY datasets — resource data sources for cross-checking a PVsyst P50

#### A-11 · SHOULD · Itemise capex into at least: battery containers (cells/modules/BMS/HVAC), power conversion system, transformer and HV/LV switchgear, protection and control, metering, civils and groundworks, grid or site connection works, development and consenting, EPC margin, owner's costs, contingency and interest during construction — each separately sourced.

- **Why:** A single blended £/kWh hides the components that behave differently: cells are falling fast and are commodity-priced; civils, protection, metering and connection are site-specific, largely fixed, and dominate at small BTM scale. The GB capex survey collected balance of plant, grid connection, development cost and time-to-COD as separate categories precisely because they diverge.
- **Error if omitted:** At 0.1-5 MW the fixed and site-specific components are a much larger share of total cost than at 50-200 MW. A model carrying a grid-scale blended £/kWh will understate BTM capex by a wide margin and will not be able to explain to an investment committee where the money goes or which line to attack.
- **How to implement:** Structure the capex build as a table of line items each with {value, unit (£, £/kW, £/kWh, £/site), source, vintage}. Require that the sum reconciles to a total £/MW that can be compared to the GB benchmark of £580k/MW (1.9h) and £650k/MW (2h median). Add an explicit scale factor for sub-5 MW. Include interest during construction as a separate funded cost — Ofgem's indicative IDC rates for storage are 6.03% (1-3 year tenor) and 6.11% (5-7 year tenor).
- *Source:* Modo Energy, 'How much does it cost to build a battery energy storage system in 2024?' (BESS CapEx Survey, November 2024, GB), https://modoenergy.com/research/en/battery-energy-storage-capex-containerised-bess-development-costs-oem-balance-plant-bop-grid-connections-survey-2024
- *Source:* Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025 — indicative IDC rate 6.03% (1-3yr) and 6.11% (5-7yr), https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf

#### A-12 · SHOULD · Build opex from itemised, sourced lines — O&M/LTSA, insurance, business rates, land or roof rent, metering and comms, DNO/supplier standing charges, SPV administration, optimiser fee — not as a percentage of capex.

- **Why:** Opex is where BTM diverges most from grid-scale and where percentage-of-capex rules of thumb fail. Gresham House explicitly attributes margin improvement to reduced insurance costs and to acquiring land to remove rental expense, showing these are separately managed, material lines. Its implied all-in opex is roughly £24.6k/MW/yr in 2025 (revenue £68,600/MW/yr at a 64.2% EBITDA margin) and roughly £22.4k/MW/yr in 2024.
- **Error if omitted:** A percentage-of-capex opex rule ties opex to a falling capex number, so as cell prices fall the model automatically forecasts falling opex — which is false, since rates, insurance, rent and O&M labour do not track cell prices. It also makes the model unable to answer 'what if the host charges rent' or 'what if rates are reassessed', both of which are live BTM issues.
- **How to implement:** Opex_y = sum of tagged lines, each with its own unit and escalation index. GB grid-scale sanity check: total ~£22-25k/MW/yr (2024-2025, derived from Gresham House revenue and EBITDA margin). Expect a materially higher £/MW figure at 0.1-5 MW because of fixed-cost dilution. Insurance benchmark: 0.5-3% of total system value per annum for commercial installations, with 10 MW+ projects at the lower end and LFP attracting 10-20% lower premiums — this is a broker source and should be treated as indicative only.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — EBITDA margin 64.2% (2025) vs 62.5% (2024); revenue £68,600/MW/yr; margin improvement attributed to lower insurance costs and land acquisition removing rent, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Solarif, 'How much does battery storage fire insurance cost?' — BROKER/VENDOR SOURCE, indicative only: 0.5-3% of total system value annually for commercial installations, https://solarif.com/academy-article/how-much-does-battery-storage-fire-insurance-cost/

#### A-13 · SHOULD · Include UK business rates as an explicit opex line, computed on the contractor's basis, and flag the 2026 revaluation and multiplier change.

- **Why:** Battery storage is a rateable hereditament in England and Wales (Special Category Code 733) and is valued on the contractor's basis using the Rating Cost Guide, with a decapitalisation rate applied to adjusted capital cost. The 2026 rating list has an antecedent valuation date of 1 April 2024 and takes effect 1 April 2026 with a new five-tier multiplier structure.
- **Error if omitted:** Business rates are a fixed, index-linked, non-avoidable cost that runs for the asset's life and does not fall when revenue falls. Omitting it overstates CFADS in exactly the periods where DSCR is tested. It is also the opex line most likely to step up unexpectedly, because the 2026 revaluation resets values against April 2024 costs.
- **How to implement:** RateableValue ~ (adjusted replacement cost of rateable plant and buildings, after obsolescence allowance) x DecapitalisationRate + land value adjustment. Decapitalisation rates for the 2026 list remain at 2.6% and 4.4% (the 4.4% standard rate applies outside education/healthcare). Annual bill = RateableValue x Multiplier, with 2026/27 England non-RHL multipliers of 0.430 (RV under £51,000), 0.480 (RV £51,000-£499,999) and 0.508 (RV £500,000+), plus transitional relief caps of 5%/15%/30% by RV band. Model the rate as a stepped, CPI-adjusted line with a revaluation step every three years. For a BTM asset, flag whether the battery is assessed as a separate hereditament or merged into the host's assessment — this is unresolved and changes who bears the cost.
- *Source:* Valuation Office Agency, 'Rating Manual section 6 part 3: valuation of all property classes - power generators' — Special Category Code 733 'Battery Storage' for 2017 and subsequent rating lists; contractor's basis with Rating Cost Guide stage 1 costs, https://www.gov.uk/guidance/rating-manual-section-6-part-3-valuation-of-all-property-classes/power-generators
- *Source:* MHCLG, 'Business Rates Information Letter 3/2025: Confirmation of Decapitalisation Rates' — 2.6% and 4.4% retained, https://www.gov.uk/government/publications/22025-confirmation-of-decapitalisation-rates
- *Source:* Knight Frank, 'A Guide to 2026 Business Rates in England', 2026 — multipliers and transitional relief caps, https://www.knightfrank.co.uk/commercial/guides/business-rates-england
- *Source:* Valuation Office Agency, 'Revaluation 2026 - everything you need to know', 29 September 2025 — AVD 1 April 2024, effective 1 April 2026, https://valuationoffice.blog.gov.uk/2025/09/29/revaluation-2026-everything-you-need-to-know/


### B. MILP formulation and physics

#### B-01 · MUST · Model state of energy with two separate non-negative power variables and place charge efficiency as a MULTIPLIER and discharge efficiency as a DIVISOR, so that round-trip efficiency is applied exactly once per full cycle.

- **Why:** The single most common formulation error is applying round-trip efficiency to both legs (charging it twice) or to a single net-power variable (charging it zero or once regardless of direction). Every authoritative formulation uses the asymmetric form.
- **Error if omitted:** Applying eta_RT to both legs turns a true 88% round-trip into an effective 77.4% — understating deliverable energy and arbitrage revenue by ~12%. Applying no efficiency at all overstates spread capture by ~1/eta_RT - 1 = ~13.6% and, worse, removes the loss term that is one of the three published sufficient conditions for the LP relaxation to be exact.
- **How to implement:** E_{t+1} = E_t + eta_c * P^ch_t * dt - (1/eta_d) * P^dis_t * dt, with 0 <= P^ch_t <= Pbar_ch, 0 <= P^dis_t <= Pbar_dis, and eta_RT = eta_c * eta_d. Hornek et al. write it as e_p = e_{p-1} + (b_p*eta_b - s_p/eta_s)*dt_p with eta_RT = eta_b*eta_s. Garifi et al. write E^(t+1) = E^(t) + eta_c*dt*P_ch - eta_d*dt*P_dis with the constraint 0 < eta_c < 1 < eta_d (i.e. their eta_d is the reciprocal of a discharge efficiency). Symmetric split: eta_c = eta_d = sqrt(eta_RT).
- *Source:* Hornek, T., Lee, Y., Potenciano Menci, S., Pavic, I., 'The Value of Battery Energy Storage in the Continuous Intraday Market: Forecast vs. Perfect Foresight Strategies', IEEE PowerTech 2025, eqs (1)-(6), DOI 10.1109/POWERTECH59965.2025.11180315, arXiv:2501.07121v2
- *Source:* Garifi, K., Baker, K., Christensen, D., Touri, B., 'Control of Energy Storage in Home Energy Management Systems: Non-Simultaneous Charging and Discharging Guarantees', 2018, eqs (4a)-(4d), arXiv:1805.00100v2
- *Source:* Hesse, H.C., Kumtepeli, V., Schimpe, M., Reniers, J., Howey, D., Tripathi, A., Wang, Y., Jossen, A., 'Ageing and Efficiency Aware Battery Dispatch for Arbitrage Markets Using Mixed Integer Linear Programming', Energies 12(6):999, 2019, eqs (8)-(19), DOI 10.3390/en12060999

#### B-02 · MUST · Set big-M values equal to the tightest valid physical bound (the power rating), never an arbitrary large number, and keep the model's coefficient range inside six orders of magnitude.

- **Why:** Gurobi's integrality tolerance means a binary can be 1e-5 away from zero; the physical leakage in a big-M constraint is M multiplied by that tolerance. With arbitrary M this silently reintroduces simultaneous charge/discharge even with the binary present.
- **Error if omitted:** With M = 1e6 kW and the default integrality tolerance of 1e-5, up to 10 kW of 'phantom' power passes the binary gate per period. Across 17,520 half-hours that is a systematically overstated revenue line that no feasibility check will catch, because the solution is feasible to tolerance.
- **How to implement:** 0 <= P^ch_t <= Pbar_ch * u_t with M := Pbar_ch (MW), and 0 <= P^dis_t <= Pbar_dis * (1 - u_t) with M := Pbar_dis. Work in MW and MWh, not kW/kWh, to compress the range. Gurobi guidance: 'scale the matrix coefficients so that their range is contained in six orders of magnitude or less, and hopefully within [1e-3, 1e6]'; RHS values and variable bounds 'should be scaled so that they are on the order of 1e6 or less'; objective values ideally between 1 and 1e6. Defaults: primal/dual feasibility tolerance 1e-6, integrality tolerance 1e-5. Prefer SOS1 or indicator constraints over big-M where the solver supports them.
- *Source:* Gurobi Optimization, 'Numerics Guide — Tolerances and User-Scaling', Gurobi Optimizer documentation (current release, accessed 2026), https://docs.gurobi.com/projects/optimizer/en/current/concepts/numericguide/tolerances_scaling.html
- *Source:* Gurobi Optimization, 'Numerics Guide' (sources of numerical instability; reformulation preferred over parameter tuning), https://docs.gurobi.com/projects/optimizer/en/current/concepts/numericguide.html

#### B-03 · MUST · Convert power to energy with the explicit half-hour time step and state units in the model; do not assume dt = 1.

- **Why:** GB settlement is half-hourly and NESO's Enduring Auction Capability service windows are 30 minutes. Any formulation ported from hourly US literature will double every energy quantity if dt is left at 1.
- **Error if omitted:** A factor-of-two error in state of energy, cycle count, degradation and revenue. It is usually caught, but the same error in the ancillary energy-reserve constraint (e.g. Dynamic Containment's 15-minute requirement) is not, because 15 minutes is 0.25 h, not half a period.
- **How to implement:** dt = 0.5 h for GB half-hourly settlement periods (17,520 or 17,568 periods per year; 46 and 50 periods on clock-change days). Energy in MWh = power in MW * dt. Keep the reserve sustain requirement in its own units: E_reserve_required = (sustain_minutes / 60) * contracted_MW.
- *Source:* NESO, 'Enduring Auction Capability (EAC)', accessed 2026 — 'the platform operates on 30-minute service windows', https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac
- *Source:* Hornek, T. et al., 2025, eq. (5) with explicit dt_p per product duration, arXiv:2501.07121v2

#### B-04 · MUST · State initial and terminal state-of-energy conditions explicitly, and either impose a cyclic condition or attach a terminal value to stored energy.

- **Why:** An unconstrained terminal condition makes the optimiser empty the battery in the final periods regardless of price, because stored energy has zero value at T. Every published formulation pins both ends.
- **Error if omitted:** For a full-year run the end effect is negligible; for a rolling-horizon controller with a short window it is severe and recurs at every window boundary, systematically biasing dispatch toward discharge near each horizon end and overstating revenue in the terminal periods of every window.
- **How to implement:** E_0 = E_init (Hesse et al. use E_bat(0) = 0; Xu et al. set e_{1,j} = e^0_j per aging segment). Terminal: sum_j e_{T,j} >= E^final (Xu eq. 16), or cyclic E_T = E_0, or add a terminal value term -V(E_T) to the objective. For rolling horizons, optimise over a long window and IMPLEMENT only the first sub-window, discarding the tail — Hornek et al. optimise 32 quarter-hourly products (8 h) and trade only the 3 nearest; for auction markets they optimise 48 hourly products two days ahead and trade 24.
- *Source:* Xu, B. et al., 2018, eqs (15)-(16), IEEE TPWRS 33(2):2248-2259
- *Source:* Hesse, H.C. et al., 2019, eqs (16)-(18), Energies 12(6):999
- *Source:* Hornek, T. et al., 2025, Section IV-B: n^opt = 48 (hourly), n^trade = 24; CID n^opt = 32, n^trade = 3, arXiv:2501.07121v2

#### B-05 · MUST · Constrain the usable state-of-charge window and the C-rate explicitly, and separate energy rating from usable energy.

- **Why:** Manufacturers restrict operating SoC to preserve warranty and cell life; published case studies operate 10-15% to 85-95%. Nameplate MWh is not dispatchable MWh.
- **Error if omitted:** Overstating usable energy by 10-30%. A '2 MW / 4 MWh' asset modelled at 100% depth delivers roughly 3.2-3.4 MWh in practice; every duration-dependent revenue stream (arbitrage spread capture, Dynamic Regulation's 60-minute sustain) is inflated proportionally.
- **How to implement:** E_min <= E_t <= E_max with E_min = SOC_min * E_nom, E_max = SOH_t * E_nom * SOC_max. Published windows: 15%-95% (Xu et al., 20 MW / 12.5 MWh NMC); 10%-95% with C-rate <= 1 (Hesse et al., LFP); 15%-85% (Garifi et al., 5 kWh residential). C-rate cap: P_max <= C_rate_max * E_nom. Hesse et al. also show cyclic capacity fade rising steeply above C-rate 1 (from ~4e-4 %/h at rated to ~8e-4 %/h above rated), so a C-rate cap is both a warranty constraint and a degradation driver.
- *Source:* Xu, B. et al., 2018, Section V-A: maximum SoC 95%, minimum SoC 15%, IEEE TPWRS 33(2):2248-2259
- *Source:* Hesse, H.C. et al., 2019, Section 2.2: 10-95% SOC, C-rates <= 1, Fig. 3b, Energies 12(6):999
- *Source:* Garifi, K. et al., 2018, Section V: 5 kWh ESS restricted to 15%-85% of maximum SOC to preserve lifetime, arXiv:1805.00100v2

#### B-06 · MUST · Optimise the full year at half-hourly resolution rather than on representative/typical days; if representative periods are used, implement inter-period state-of-energy linking and report the induced error.

- **Why:** Representative-day formulations break the state-of-energy chain at each period boundary, which is precisely the coupling that gives storage its value. The dedicated literature exists specifically because naive typical-day models mis-size and mis-value storage.
- **Error if omitted:** Storage is valued as if it had to return to a fixed SoC every representative day, destroying multi-day and seasonal arbitrage and mis-sizing the asset. Tejada-Arango et al. report that an enhanced representative-period method with a transition matrix and cluster indices reduces storage representation error to 'almost 10 times lower' than the traditional approach — implying the traditional approach's error is roughly an order of magnitude larger.
- **How to implement:** Preferred: a single MILP over all 17,520 half-hours (17,568 in a leap year) with a continuous SoC chain. If representative periods are unavoidable, use a two-level SoC: an intra-period SoC that resets each representative period and an inter-period SoC that accumulates across the chronological sequence of periods, E^inter_{p+1} = E^inter_p + dE(rep(p)), with the physical bounds applied to the SUM E^inter_p + E^intra_{p,t}. Report objective error against a full-chronology reference run.
- *Source:* Tejada-Arango, D.A., Domeshek, M., Wogrin, S., Centeno, E., 'Enhanced Representative Days and System States Modeling for Energy Storage Investment Analysis', IEEE Transactions on Power Systems 33(6), 2018, DOI 10.1109/TPWRS.2018.2819578
- *Source:* Hoffmann, M., Kotzur, L., Stolten, D., Robinius, M., 'A Review on Time Series Aggregation Methods for Energy System Models', Energies 13(3):641, 2020, DOI 10.3390/en13030641
- *Source:* Gabrielli, P., Gazzani, M., Martelli, E., Mazzotti, M., 'Optimal design of multi-energy systems with seasonal storage', Applied Energy 219:408-424, 2018, DOI 10.1016/j.apenergy.2017.07.142
- *Source:* Blanke, T., Schmidt, K.S., Goettsche, J., Doering, B., Frisch, J., van Treeck, C., 'Time series aggregation for energy system design: review and extension of modelling seasonal storages', Energy Informatics 5, 2022, DOI 10.1186/s42162-022-00208-5

#### B-07 · MUST · Write the site power balance explicitly, with separate import and export variables at the supply meter, distinct import and export prices, and a hard export limit.

- **Why:** BTM economics are driven by the spread between the retail import tariff and the export price, not by the wholesale price alone. The two must be separate variables because they carry different prices and different constraints.
- **Error if omitted:** Netting import and export into one variable at one price destroys the entire BTM value proposition (avoided retail tariff plus network charges) and removes the price asymmetry that is one of the published sufficient conditions for the LP relaxation to be exact.
- **How to implement:** 0 = -P_grid_t + P_load_t - (P_sol_t - P_curt_t) - P^dis_t + P^ch_t  [Garifi et al. eq. 5]. Split: P_grid_t = P^imp_t - P^exp_t, with P^imp_t, P^exp_t >= 0, P^imp_t <= MIC (maximum import capacity), P^exp_t <= MEC or the G99/G100 export limit (often zero for an export-limited BTM site). Objective: + c^imp_t * P^imp_t * dt - c^exp_t * P^exp_t * dt. The condition c^imp_t > c^exp_t for all t makes simultaneous charge/discharge suboptimal without a binary (Engels et al.); if the site is export-limited to zero, the Garifi no-export case applies instead.
- *Source:* Garifi, K. et al., 2018, eq. (5) and Propositions 1-2 (no-export and net-metering cases treated separately), arXiv:1805.00100v2
- *Source:* Engels, J. et al., 2019, Section V-B: 'As long as c_cons > c_inj, there is a cost for consuming energy and an optimal solution will always set P^{sc,c}_k * P^{sc,d}_k = 0, for all k', arXiv:1710.08331

#### B-08 · MUST · Add a strictly positive throughput or cycling penalty term to the objective even when degradation is priced elsewhere, sized to be economically negligible but numerically decisive.

- **Why:** Garifi et al.'s Proposition 2 and Remark 1 show that when the energy price can be zero (or the site can curtail freely, or export at parity), a strictly positive cycling penalty alpha + beta > 0 is what restores the guarantee of a non-simultaneous optimum. It also breaks degenerate ties that otherwise produce arbitrary, unstable schedules.
- **Error if omitted:** Degenerate optima with meaningless cycling. Garifi et al. demonstrate that with alpha = beta = 0 and high PV the relaxed model simultaneously charges and discharges; setting alpha = 0.001 (per kWh, against an electricity price of $0.11/kWh, i.e. under 1% of the price) restores correct behaviour.
- **How to implement:** objective += alpha * sum_t P^ch_t + beta * sum_t P^dis_t with alpha, beta > 0. Keep alpha + beta at roughly 0.1-1% of the typical energy price so it does not distort the economics but does break ties. This is in ADDITION to, not instead of, the piecewise-linear cycle-aging cost.
- *Source:* Garifi, K. et al., 2018, eq. (6), Proposition 2, Remark 1, and Fig. 4 (alpha = 0.001 with c_e = $0.11/kWh restores non-simultaneous operation), arXiv:1805.00100v2

#### B-09 · MUST · Assert solver status and optimality gap on every solve, and refuse to report revenue from any solve that did not reach a stated gap.

- **Why:** A large annual MILP with binaries in every half-hour will frequently hit a time limit. A time-limited solution with a 5% gap silently understates or (via the bound) overstates revenue, and no downstream cashflow check can detect it.
- **Error if omitted:** P50 revenue carrying an unstated 2-10% optimality gap on top of every other modelling error, varying unpredictably between runs and between sites, which destroys comparability across the portfolio.
- **How to implement:** After solve: require status == OPTIMAL, or status == TIME_LIMIT with MIPGap <= a declared threshold (e.g. 0.1%), else raise. Record and report objbound, objval and the achieved gap alongside every revenue number. Gurobi defaults: MIPGap 1e-4 (0.01%), primal/dual feasibility tolerance 1e-6, integrality tolerance 1e-5. Never report a revenue figure from a solve whose status is INFEASIBLE, INF_OR_UNBD, or SUBOPTIMAL without flagging it.
- *Source:* Gurobi Optimization, 'Parameters' reference (MIPGap, MIPGapAbs, FeasibilityTol, IntFeasTol, OptimalityTol, TimeLimit; status codes OPTIMAL, SUBOPTIMAL, TIME_LIMIT, INFEASIBLE, INF_OR_UNBD), https://docs.gurobi.com/projects/optimizer/en/current/reference/parameters.html
- *Source:* Gurobi Optimization, 'Numerics Guide — Tolerances and User-Scaling', https://docs.gurobi.com/projects/optimizer/en/current/concepts/numericguide/tolerances_scaling.html

#### B-10 · MUST · Model round-trip efficiency as a first-order value driver and test IRR sensitivity to it explicitly, because arbitrage value is super-linear in efficiency.

- **Why:** Efficiency does not scale value proportionally: a less efficient device must charge for more hours, and the additional hours are at progressively worse prices. Sioshansi et al. document the multiplier effect directly.
- **Error if omitted:** A 2-3 point error in assumed round-trip efficiency, which is well within the range between DC-DC cell efficiency and true AC-AC system efficiency including auxiliaries and transformer losses, moves arbitrage value by considerably more than 2-3%. Quoting cell-level efficiency instead of AC-AC system efficiency is the standard way this error enters.
- **How to implement:** Run the MILP across a grid of eta_RT and report the elasticity. Published anchor: 'increasing the efficiency of a 20-hour device from 70% to 80% results in a more than 30% increase in arbitrage value from $60/kW-year to $80/kW-year' (PJM 2006 average hourly prices). Ensure the efficiency entered is AC-AC at the point of common coupling, including inverter and transformer losses, and state whether auxiliaries are inside or outside it.
- *Source:* Sioshansi, R., Denholm, P., Jenkin, T., Weiss, J., Energy Economics 31(2):269-277, 2009, Section 2 and Fig. 5, DOI 10.1016/j.eneco.2008.10.005
- *Source:* Hesse, H.C. et al., 2019, Fig. 4 (separate battery, power-electronics and overall round-trip efficiency curves), Energies 12(6):999
- *Source:* Hornek, T. et al., 2025, Section IV-B (uniform round-trip efficiency 92% assumed for all cases, aligned to a 2h Tesla Megapack specification), arXiv:2501.07121v2

#### B-11 · MUST · State the objective as profit net of losses and degradation, not gross revenue, and report the gross-to-net bridge.

- **Why:** The gross arbitrage revenue and the net profit differ by a large, model-dependent amount, and a model that optimises gross revenue produces a different schedule from one that optimises net profit.
- **Error if omitted:** Hesse et al. quantify it: 'losses in battery ageing and efficiency reduce the attainable profit by up to 36% for the most profitable arbitrage use case considered'. A model reporting gross arbitrage revenue as the revenue line is overstating the cashflow by up to that margin, and is also dispatching sub-optimally because the schedule that maximises gross revenue is not the schedule that maximises profit.
- **How to implement:** min -J_total = sum_k ( c_en(k) * P_AC(k) * dt + c_ag * (-dSOH(k)) ), where c_en is the energy price (EUR/kWh) and c_ag the cost of unit ageing (EUR per unit dSOH), with dissipation losses embedded in the system dynamics rather than as a separate objective term. Report the bridge explicitly: gross market revenue -> less conversion losses -> less degradation cost -> less auxiliary load -> less network and supply charges on imports -> net margin.
- *Source:* Hesse, H.C. et al., 2019, eqs (1)-(3), (7), and abstract (36% profit reduction; arbitrage gross revenue up to 8762 EUR/MWh installed capacity per month versus 7716 EUR/MWh for primary control reserve in the same month, German 2017 data), Energies 12(6):999, DOI 10.3390/en12060999

#### B-12 · MUST · Enforce non-simultaneous charge/discharge and non-simultaneous import/export with binaries wherever a time-varying charge differs between import and export, rather than relying on the optimiser to avoid it.

- **Why:** In GB the import and export legs face different, asymmetric tariffs: import pays positive DUoS unit rates plus the whole levy stack; export receives negative DUoS generation rates and no levies. Whenever the export credit in a period exceeds the import cost (which happens at LV in red periods: import 7.777 p/kWh vs generation credit 7.711 p/kWh, and can invert under other DNOs or with a high SEG/PPA price), a linear relaxation will simultaneously import and export to harvest the spread — pure arbitrage of the tariff structure, not physics.
- **Error if omitted:** The MILP returns physically impossible schedules that manufacture revenue from tariff asymmetry. This is a silent failure: the solution is feasible in the relaxed model and only detectable by inspecting simultaneous imp[t]>0 and exp[t]>0.
- **How to implement:** Binary z[t] ∈ {0,1}: imp[t] ≤ M·z[t], exp[t] ≤ M·(1−z[t]). Similarly binary y[t] for charge/discharge: c[t] ≤ P_max·y[t], d[t] ≤ P_max·(1−y[t]). Add a post-solve assertion Σ_t 1[imp[t]>ε ∧ exp[t]>ε] == 0. If binaries are dropped for tractability, prove ex-post that the relaxation is tight for the specific tariff set in use — do not assume it.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1 (import tariffs positive, generation tariffs negative), https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### B-13 · MUST · Reconcile the dispatch schedule against the battery warranty's cycle cap and depth-of-discharge limits, and treat warranty invalidation as a lender event, not a modelling detail.

- **Why:** This is the storage-specific bankability risk the GB legal literature dwells on: a warranty 'permits only a certain number of cycles of charging and discharging (limited per annum and/or within a pre-determined period)' and recommends a maximum depth of discharge; 'a usage pattern that maximises short-term revenues may not be the optimum use of the technology and may accelerate degradation of the battery or invalidate the warranties'. If the warranty is invalidated, lenders lose asset security, warranty reliance and the cashflow servicing their debt simultaneously.
- **Error if omitted:** An unconstrained MILP will cycle to the revenue-maximising level, which routinely exceeds warranty limits. The resulting revenue is not financeable at all — it is revenue that voids the security package. Reporting it as the base case is not conservative-by-a-margin, it is structurally invalid.
- **How to implement:** Add to the MILP a hard constraint: sum over the warranty period of discharge_energy <= CycleCap x UsableEnergy, plus per-day and per-year variants; and SoC bounds enforcing the warranted DoD window (typically avoiding the extremes where degradation accelerates). Typical constraint: 1-2 equivalent full cycles per day. Modern LFP warranties run 15-25 years with 10,000-12,000 cycle guarantees, so calibrate the cap to the actual LTSA. Report warranty headroom (actual cycles / permitted cycles) each year as a covenant-style output. Where the optimiser wants to breach, either bind the constraint or model an explicit warranty-waiver case with a prepayment provision, as the legal literature describes.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- *Source:* DNV, 'Financing the energy transition: building bankable battery projects' — LFP warranties now 15-25 years, cycle warranties improved from 6,000-8,000 to 10,000-12,000 cycles, https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/
- *Source:* Modo Energy, 'Modelling Assumptions' (UK/Europe, Jul 2026 vintage) — typical constraint 1-2 cycles daily, https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/

#### B-14 · MUST · Quantify and remove perfect-foresight bias in the dispatch optimiser, either by using a rolling-horizon formulation with realistic forecast error or by an explicit, sourced foresight haircut.

- **Why:** The GB calibration attributes roughly 10% of the modelled-to-achieved revenue gap to imperfect foresight: 'real-time trading lacks future price visibility'. A deterministic annual MILP over known prices is an upper bound, not an estimate.
- **Error if omitted:** Roughly 10% revenue overstatement, which is not conservative and compounds with the availability and degradation effects. If the calibration factor is applied without knowing whether the MILP already has foresight bias, the model risks either double-counting or under-counting.
- **How to implement:** Preferred: rolling-horizon MILP with a lookahead of L periods, re-solved every R periods, using forecast prices with realistic error and carrying state of charge forward. Report the ratio of rolling-horizon revenue to perfect-foresight revenue as the foresight factor. Acceptable alternative: apply a foresight haircut of ~10% and document that the MILP is deterministic. Never do both without netting them off.
- *Source:* Modo Energy, 'Model Calibration' (GB, Jan 2026 vintage) — imperfect foresight ~10% impact, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/model-calibration/
- *Source:* Modo Energy, 'Introduction to our forecasting' v3.0 — battery dispatch model uses mixed integer linear programming into day-ahead markets, https://forecastdocs.modoenergy.com/v3.0/docs/introduction

#### B-15 · MUST · Model the round-trip efficiency at the point of connection, including auxiliary and transformer losses, and apply it to charging cost rather than assuming a nameplate cell efficiency.

- **Why:** Forecast providers require the user to input 'AC useable energy capacity at point of connection (POC)' and 'round-trip efficiency (RTE) at POC' as distinct from cell-level figures, because auxiliaries (HVAC, BMS) and transformation losses are material and are borne continuously.
- **Error if omitted:** Using a cell-level RTE overstates discharge per unit of charge and understates auxiliary consumption, which for a BTM asset paying full retail import prices on that consumption is a compounding error on the most expensive energy in the model.
- **How to implement:** Discharge_hh = Charge_hh x RTE_POC, with RTE_POC defined at the metering point. Model auxiliary load as a separate always-on consumption (kW) charged at the import tariff, not netted into RTE, so that standby losses in low-activity periods are visible. Degrade RTE with age if the warranty or manufacturer data supports it. State the RTE basis explicitly (AC-AC at POC, including auxiliaries and transformer) in the assumptions register.
- *Source:* Modo Energy, 'Modelling Assumptions' (UK/Europe, Jul 2026 vintage) — users input AC useable energy capacity at point of connection and round-trip efficiency at POC, https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/

#### B-16 · MUST · Make rated power P_rated (MW) and usable energy E_usable (MWh) explicit decision variables in a build-and-dispatch model, subject to GB integrality: (a) the ancillary-sellable quantity must be an integer number of MW with a floor of 1 MW; (b) BM Physical Notification MW must be integer; (c) the DFS-sellable quantity is continuous to one decimal place with a 0.1 MW floor and 100 MW cap; (d) CM eligibility and duration binning. Handle the resulting bilinear terms (degraded_capacity_y x SoC_fraction, and reserved_MW x delivery_duration in the energy-adequacy constraint) either by normalising SoC to [0,1] and multiplying by the capacity variable under McCormick envelopes, or by enumerating a discrete candidate grid of (P,E) and solving each to optimality.

- **Why:** The stated task is 'what to build, and how to dispatch it', and duration is set by a price ratio between MW-denominated and MWh-denominated revenue, so it is an output not an input. GB rules make the feasible set discrete: NESO Response Services Provider Guidance states 'A minimum response capacity of 1 MW is required per response unit' and 'Sell orders may only be submitted in whole MWs'; EAC child orders are accepted 'at any integer amount between 0MW and 20MW'; BM Physical Notifications require that 'MW values must be declared as integers'. The energy-adequacy constraint is itself written as a product in NESO's rules: Response Energy Volume = Contracted Quantity x Delivery Duration, with Energy Recovery = 20% of Response Energy Volume per Settlement Period.
- **Error if omitted:** Two distinct errors. (1) The model cannot answer the question asked — it ratifies an assumed duration rather than deriving it. (2) A continuous-relaxation sizing sweep lands on unbuildable points: a 1.7 MW asset can sell only 1 MW into EAC, stranding 0.7 MW (41% of nameplate) from all six dynamic response products and from BM headroom, while still paying for it. Overstatement of ancillary revenue is therefore proportional to the fractional MW, up to ~50% of the ancillary line for assets just above an integer boundary. Ignoring the bilinear terms and fixing capacity instead biases the build toward whatever was assumed.
- **How to implement:** Decision variables P_rated in R+, E_usable in R+, plus integer n_MW in Z+ with n_MW <= P_rated and n_MW >= 1 for any EAC participation (binary z_eac with n_MW >= z_eac and n_MW <= M*z_eac). Ancillary contracted quantity per EFA block per product: q_{a,e} in Z+, sum_a q_{a,e} <= n_MW. Energy adequacy per EFA block: sum_a q_{a,e} * D_a <= E_avail_e, where D_a = 0.25 h (DC), 0.5 h (DM), 1.0 h (DR). Energy recovery: reserve 0.2 * sum_a q_{a,e} * D_a of recoverable headroom per Settlement Period. SoC as fraction: s_t in [SoC_min, SoC_max]; stored energy e_t = s_t * C_y where C_y = degraded capacity in year y. Linearise e_t = s_t * C_y with McCormick envelopes over s_t in [s_lo,s_hi] and C_y in [C_lo,C_hi]: e_t >= s_lo*C_y + C_lo*s_t - s_lo*C_lo; e_t >= s_hi*C_y + C_hi*s_t - s_hi*C_hi; e_t <= s_hi*C_y + C_lo*s_t - s_hi*C_lo; e_t <= s_lo*C_y + C_hi*s_t - s_lo*C_hi. Because C_y is constant within a project year, the exact and preferred implementation is to fix C_y per annual solve, which makes the product linear and the envelope exact — do this, and use McCormick only where capacity is a within-solve variable (e.g. augmentation sizing). For CM: duration_h = E_usable_final_year / P_rated, floored to the published duration bin, then de-rated capacity = P_rated * DF(bin). Oversize at BOL so that E_usable(final agreement year, after degradation) still clears the duration bin used at prequalification and the Extended Performance Test obligation. Solve the build layer as a discrete grid over (P_rated in {1,2,...}, duration in {0.5,1,1.5,2,...}) with full-year hourly/half-hourly dispatch at each node, and report the efficient frontier rather than a single point.
- *Source:* NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026, https://www.neso.energy/document/276606/download — 'A minimum response capacity of 1 MW is required per response unit'; 'Sell orders may only be submitted in whole MWs'; 'Aggregation is possible when assets sit behind same GSP Group'; 'For BM, MW values must be declared as integers'; Response Energy Volume = Contracted Quantity x Delivery Duration; Energy Recovery = 20% of Response Energy Volume
- *Source:* NESO, 'Enduring Auction Capability (EAC) Auction Rules / market design pack', https://www.neso.energy/document/277671/download — child orders 'can be accepted for any integer volume between 0 and the total offered quantity'; parent orders non-curtailable; Slow Reserve Flexible Group requires >=4 consecutive service windows (2 hours)
- *Source:* NESO, 'Demand Flexibility Service Procurement Rules', v5.0, effective 18 May 2026, https://www.neso.energy/document/379391/download — Minimum Submission Size 0.1 MW, Maximum Submission Size 100 MW, Registered Unit Capacity rounded to one decimal place (paras 4.2, 11.5.7, Schedule 1)
- *Source:* G. P. McCormick, 'Computability of global solutions to factorable nonconvex programs: Part I — Convex underestimating problems', Mathematical Programming 10(1):147-175, 1976, DOI 10.1007/BF01580665
- *Source:* Energy-Storage.news, 'UK system operator reassessing outdated Capacity Market de-rating factors for storage', reporting NESO Electricity Capacity Report (May 2023) — storage de-rating is duration-dependent: ~4-5% at 0.5h, 19-22% (T-1) / 30-40% (T-4) at 2h, ~90-95% at 8h+ [industry analytics, secondary]

#### B-17 · MUST · Write the inverter apparent-power constraint explicitly as P(t)^2 + Q(t)^2 <= S_rated^2 and linearise it as a regular polygon inner approximation with 8-16 segments so it stays inside the MILP. Bind Q(t) to (a) the G99 reactive capability requirement at the connection point, (b) any DNO connection-agreement power-factor band or reactive-import restriction, and (c) the reactive volume actually needed to avoid the DNO excess-reactive charge in that half hour. Then propagate the reduced real-power headroom sqrt(S^2 - Q(t)^2) to EVERY MW-denominated quantity in the same period: ancillary contracted quantity, BM MEL/MIL, CM deliverability, DNO flexibility, and DFS Service Volume.

- **Why:** 'Model reactive behaviour' is not implementable as written; the constraint is the model. ENA EREC G99 requires that Power Generating Modules between 1 MW and 10 MW, when operating at Registered Capacity, are capable of continuous operation between 0.95 lagging and 0.95 leading power factor at the connection point — that is a mandated Q capability of +/-0.3122*S, which is precisely the region where the real-power derate becomes non-trivial. If the inverter is used for power-factor correction (a common and often decisive part of the C&I value proposition and the mechanism that actually avoids the DNO excess-reactive charge), the MW it can simultaneously sell is reduced.
- **Error if omitted:** Systematic double-counting of the inverter. The model sells power headroom it does not physically have AND separately books the reactive-charge saving that consumes that same headroom. Magnitude, exactly: at Q = 0.3122*S (the G99 0.95 pf point) available P = 0.95*S, a 5.0% derate; at Q = 0.5*S available P = 0.866*S, a 13.4% derate; at Q = 0.6*S, 20.0%. That derate applies simultaneously to every MW-denominated revenue line, so the revenue error is roughly linear in the derate across the whole ancillary and CM stack, not a small correction to one line. It is also time-varying, because the host's reactive demand is time-varying, so a single average derate misstates the periods that matter most.
- **How to implement:** Polygon inner approximation: for k = 1..K (K = 12 is a good default; error of the regular K-gon inner approximation is 1 - cos(pi/K), i.e. 3.4% at K=8, 1.5% at K=12, 0.9% at K=16), impose P(t)*cos(2*pi*k/K) + Q(t)*sin(2*pi*k/K) <= S_rated * cos(pi/K). This is a set of K linear constraints per period, exact-from-inside (never sells headroom that does not exist), and its conservatism is bounded and reportable. Declare S_rated from the PCS nameplate and derate it for ambient temperature and AC voltage using the vendor's PQ capability chart — do not assume the chart is temperature-independent. Add: (i) G99 capability check |Q| >= 0.3122 * P at Registered Capacity as a design gate; (ii) the DNO connection agreement's pf band as -Q_max <= Q(t) <= +Q_max; (iii) reactive dispatch Q(t) chosen to hold site pf at or above the DNO's threshold (commonly 0.95) so the excess-reactive charge is zero, with the residual charge computed by the DNO's published formula where it is not. Then replace every occurrence of P_rated in the revenue constraints with P_avail(t) = the polygon-feasible P at the chosen Q(t). Sanity gate: assert that (sum of contracted ancillary MW) + |charge/discharge MW| <= P_avail(t) in every period, and fail the run if it does not.
- *Source:* Energy Networks Association, 'Engineering Recommendation G99', Issue 2 (2025), https://dcode.org.uk/assets/250307ena-erec-g99-issue-2-(2025).pdf — reactive capability requirements and PQ capability chart framework at the connection point
- *Source:* Aurora Power Consulting, 'G99 / Grid Code — Reactive Power Requirements', https://aurora-power.co.uk/g99-reactive-power/ — 'For Power Generating Modules between 1 MW and 10 MW when operating at registered capacity they must be capable of continuous operation between 0.95 lagging to 0.95 leading power factor' [industry technical consultancy, secondary]
- *Source:* The relevant DNO's Use of System Charging Statement (excess-reactive formula and the power-factor threshold) — site-specific, must be obtained per project [UNSOURCED as a general constant; each DNO publishes its own]
- *Source:* The specific PCS vendor's PQ capability chart with its temperature and AC-voltage dependence — project-specific vendor technical documentation [UNSOURCED as a general constant]

#### B-18 · SHOULD · Treat GB negative prices and free PV curtailment as explicit breakers of the LP-exactness conditions, and test for them.

- **Why:** Both Garifi's and Xu's relaxation conditions require strictly positive (or at least non-negative) energy prices. GB day-ahead, intraday and imbalance prices are negative in a material number of half-hours; a BTM site with a curtailment variable on its rooftop PV reproduces exactly Garifi's Fig. 3 failure case.
- **Error if omitted:** The model will produce physically impossible simultaneous charge/discharge in precisely the periods that matter most for a modern GB revenue stack (negative-price charging hours), and those periods will carry fabricated value.
- **How to implement:** Add an assertion over the solved schedule: for all t, min(P^ch_t, P^dis_t) <= tol. If prices can be negative or a curtailment variable P_c_t >= 0 exists, force the binary formulation. Do not rely on the relaxation.
- *Source:* Garifi, K. et al., 2018, Fig. 3 and accompanying text: with high PV penetration, free curtailment and alpha=beta=0, simultaneous charging and discharging is the optimal solution to the relaxed LP; setting alpha=0.001 restores non-simultaneous operation, arXiv:1805.00100v2
- *Source:* Xu, B. et al., 2018, IEEE TPWRS 33(2):2248-2259, statement that binary relaxation requires non-negative market clearing prices

#### B-19 · SHOULD · Represent efficiency as power-dependent (part-load) via a piecewise-linear loss curve, or at minimum state and defend the constant-efficiency error at low dispatch levels.

- **Why:** Laboratory-parametrised measurements show AC-AC round-trip efficiency is strongly non-constant: it collapses at low part load because inverter losses are largely fixed. A constant round-trip efficiency systematically overvalues small, frequent trades — exactly the trades a half-hourly optimiser will choose.
- **Error if omitted:** Hesse et al. report that ignoring both ageing and conversion losses overstates attainable arbitrage profit by up to 36% (German intraday 2017 data). Their measured overall system efficiency peaks near 91% at roughly one third of rated power, falls to about 87% at rated power (36 kW inverter), and collapses below about 60% for dispatch under roughly 2 kW; the round-trip loss factor exceeds 50% at very low power. A flat 88-92% assumption prices the low-power tail of the dispatch as if it were free.
- **How to implement:** Battery ohmic loss: P^b_loss(P_AC) = R_CH/DCH * I_b(P_AC)^2 (measured R_CH = 46.66 mOhm, R_DCH = 50.29 mOhm, U_OCV = 3.30 V for a muRata/Sony Fortelion LFP cell). Approximate the quadratic and the inverter look-up table by piecewise-linear (PWA) segments over |P_AC|. Couple AC and DC sides: P_AC = P^+_AC - P^-_AC; P^+_AC = P^+_b + L^+; P^-_AC = P^-_b - L^-; 0 <= P^+_AC, P^-_AC <= P_invmax. Hesse et al. PWA-approximate three separate components: battery dissipation, inverter dissipation, and charging cycle ageing.
- *Source:* Hesse, H.C. et al., 'Ageing and Efficiency Aware Battery Dispatch for Arbitrage Markets Using Mixed Integer Linear Programming', Energies 12(6):999, 2019, Section 2.5, eqs (6)-(15), Figs 3-4, and abstract (36% profit reduction), DOI 10.3390/en12060999
- *Source:* Kumtepeli, V., Hesse, H.C., Schimpe, M., Tripathi, A., Wang, Y., Jossen, A., 'Energy Arbitrage Optimization With Battery Storage: 3D-MILP for Electro-Thermal Performance and Semi-Empirical Aging Models', IEEE Access 8, 2020, DOI 10.1109/ACCESS.2020.3035504

#### B-20 · SHOULD · Run the realistic case as a rolling-horizon MILP with an explicit optimisation window, re-optimisation frequency and commitment window, and document all three.

- **Why:** 'Rolling horizon' is not a single thing. The bias depends on window length relative to the storage duration, on how much of each window is actually committed, and on whether the forecast is genuine or a backcast.
- **Error if omitted:** Two silently different models both called 'rolling horizon' can differ by more than the perfect-foresight premium itself. Without documenting the three parameters the P50 is not reproducible and cannot be defended to a lender.
- **How to implement:** Parameterise: H = optimisation horizon (periods), C = commitment window (periods actually implemented, C < H), F = re-optimisation frequency. Published choices: Hornek et al., auction markets H = 48 hourly products (2 days), C = 24, F = daily; continuous intraday H = 32 quarter-hours (8 h), C = 3 products, F = every 5 minutes. Xu et al. use a 24-hour horizon for all simulations. Sioshansi et al. optimise in two-week blocks using the previous two weeks' prices, then evaluate against actual prices. Rule of thumb from the literature: H should be at least several times the storage duration and should span at least one full diurnal price cycle.
- *Source:* Hornek, T. et al., 2025, Algorithm 1 and Section IV-B, arXiv:2501.07121v2
- *Source:* Xu, B. et al., 2018, Section V ('the optimization period is 24 hours for all simulations'), IEEE TPWRS 33(2):2248-2259
- *Source:* Sioshansi, R. et al., 2009, Section 3 (two-week backcast design), Energy Economics 31(2):269-277

#### B-21 · SHOULD · Include the parasitic auxiliary load (thermal management, HVAC, controls) as a continuous site-meter draw, separate from conversion losses.

- **Why:** Round-trip efficiency measured at the AC terminals of the inverter does not include container HVAC and BMS/EMS parasitics, which run whether or not the battery is cycling. Hesse et al. explicitly grey these components out of their model and flag it as a simplification.
- **Error if omitted:** A standing load of even 1-2% of rated power, drawn 8,760 hours a year at a retail BTM import tariff, is a material cost line that the AC-AC round-trip efficiency does not capture. Omitting it overstates net margin, and the error grows with low utilisation.
- **How to implement:** Add P_aux (MW, constant or temperature-dependent) into the site balance: 0 = -P_grid_t + P_load_t + P_aux + ... , so it is charged at the site import tariff. Distinguish from the conversion loss terms L^+ and L^- which scale with dispatch. Source the value from the vendor's datasheet at the site's design ambient conditions, and state it.
- *Source:* Hesse, H.C. et al., 2019, Section 2.1 and Fig. 1 — the energy management system (EMS) and thermal management system (TMS) 'are greyed out and not considered further in this work', i.e. explicitly excluded from the modelled efficiency, Energies 12(6):999

#### B-22 · SHOULD · Include ramp and minimum-dispatch constraints only where a market rule or inverter limit actually imposes them, and state which; do not import thermal-generator unit-commitment constructs by default.

- **Why:** Lithium-ion inverters ramp within seconds, so physical ramp limits are not binding at half-hourly resolution. Xu et al. note the battery's advantage over generators precisely on these grounds: 'it does not have a minimum stable generation, it can start immediately, and can remain idle until called'. Minimum up/down and minimum non-zero dispatch enter through market rules (minimum bid sizes, minimum contract capacity, linked service windows), not physics.
- **Error if omitted:** In the wrong direction, spurious ramp and min-up/min-down constraints add binaries, slow the solve, and understate revenue by preventing legitimate fast switching. In the right direction, omitting the market-imposed minimums (e.g. Balancing Reserve's 1 MW minimum contract capacity, EAC linked service windows) overstates the granularity at which capacity can be sold.
- **How to implement:** Physical ramp (only if the inverter datasheet gives one): |P_net_t - P_net_{t-1}| <= R_max * dt. Market minimum bid: r_{s,w} = 0 or r_{s,w} >= r_min_s, enforced with a binary z_{s,w}: r_min_s * z_{s,w} <= r_{s,w} <= Pbar * z_{s,w}. Linked windows: r_{s,w} = r_{s,w+1} within the linked block. Do NOT add minimum stable generation or start-up costs for a battery.
- *Source:* Xu, B. et al., 2018, Section V-D ('A BES is more flexible than generators at providing reserves because it does not have a minimum stable generation, it can start immediately, and can remain idle until called'), IEEE TPWRS 33(2):2248-2259
- *Source:* NESO, 'Balancing Reserve' (minimum contract capacity of 1MW or above), https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- *Source:* NESO, 'Enduring Auction Capability (EAC)' (Linked Service Windows, default 2-hour minimum duration with consistent volumes), https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac

#### B-23 · CONSIDER · Enforce a per-period binary preventing simultaneous charge and discharge, OR prove for the specific instance that the LP relaxation is exact under a published sufficient condition, AND verify ex post that P^ch_t * P^dis_t = 0 in every period.

- **Why:** This is the well-studied result the brief asks for. Garifi et al. (2018) prove via KKT conditions that simultaneous charge/discharge is suboptimal — but only under stated conditions, and they exhibit a counterexample where it IS optimal. Arroyo (2022) published a direct counterexample to a claimed binary-free convex storage model. A relaxation that is exact for a wholesale-only arbitrage problem is not automatically exact for a BTM problem with PV curtailment, export limits and negative prices.
- **Error if omitted:** Silent physical infeasibility: the solver simultaneously charges and discharges to burn energy at zero cost, producing a dispatch that cannot be executed and an objective value that is an upper bound on nothing physical. Garifi et al. Fig 3 shows exactly this occurring under high PV penetration with free curtailment and zero cycling penalty — the reported schedule is unimplementable. In an underwriting context this is a fabricated revenue line.
- **How to implement:** Binary form: 0 <= P^ch_t <= u_t * Pbar_ch ; 0 <= P^dis_t <= (1 - u_t) * Pbar_dis ; u_t in {0,1}. PUBLISHED EXACTNESS CONDITIONS, state precisely: (Garifi Prop. 1) if c_e^(t) > 0 for ALL t, alpha,beta >= 0 (cycling penalties), and 0 < eta_c < 1 < eta_d, then any solution with 0 < P^ch_t, P^dis_t <= Pmax is suboptimal, in either (1) the no-export case with grid import P_grid^(t) > 0 for all t, or (2) the net-metering case. Proof rests on the KKT contradiction beta + lambdabar_dis + (eta_d/eta_c)(alpha + lambdabar_ch) + (eta_d/eta_c - 1)*c_e = 0, which is impossible because every term is >= 0 and the last is > 0. (Garifi Prop. 2) under the same efficiency and price conditions with no export, there EXISTS an optimal solution that is non-simultaneous, for any alpha,beta >= 0. (Garifi Remark 1) if c_e^(t) = 0 for some t, or under net metering/export, the guarantee requires alpha + beta > 0. (Engels et al., separate condition) splitting self-consumption power into charge and discharge parts, 'as long as c_cons > c_inj there is a cost for consuming energy and an optimal solution will always set P^{sc,c}_k * P^{sc,d}_k = 0 for all k' — i.e. import price strictly above export price is sufficient for a BTM site. FALLBACK if conditions fail: keep the binary, or add epsilon*(P^ch_t + P^dis_t) with epsilon > 0 to the objective and assert complementarity ex post.
- *Source:* Garifi, K., Baker, K., Christensen, D., Touri, B., 2018, Propositions 1 and 2, Remark 1, and Fig. 3 counterexample, arXiv:1805.00100v2
- *Source:* Arroyo, J.M., 'Ensuring Physically Realizable Storage Operation in the Unit Commitment Problem', IEEE Transactions on Power Systems 37(6):4966-4969, 2022, DOI 10.1109/TPWRS.2022.3193035
- *Source:* Engels, J., Claessens, B., Deconinck, G., 'Combined Stochastic Optimization of Frequency Control and Self-Consumption With a Battery', IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, Section V-B, DOI 10.1109/TSG.2017.2785040, arXiv:1710.08331
- *Source:* Pozo, D., 'Convex Hull Formulations for Linear Modeling of Energy Storage Systems', IEEE Transactions on Power Systems 38(6), 2023, DOI 10.1109/TPWRS.2023.3304131
- *Source:* Xu, B., Zhao, J., Zheng, T., Litvinov, E., Kirschen, D.S., 'Factoring the Cycle Aging Cost of Batteries Participating in Electricity Markets', IEEE Transactions on Power Systems 33(2):2248-2259, 2018 (note: 'If some sufficient conditions are satisfied, for example the market clearing prices should not be negative, the binary variable v_t can be relaxed')


### C. Degradation, lifetime and warranty

#### C-01 · MUST · Price battery degradation inside the objective using a CONVEX piecewise-linear marginal cycle-aging cost with enough segments, not a flat per-MWh throughput charge.

- **Why:** Cycle life is strongly non-linear in cycle depth: Xu et al. report a 7 Wh NMC cell delivering over 50,000 cycles at 10% depth (35 kWh lifetime throughput) but only 500 cycles at 100% depth (3.5 kWh lifetime throughput) — a 10x difference in lifetime throughput for the same cell. A flat per-MWh cost cannot represent this and systematically misprices shallow cycling.
- **Error if omitted:** Quantified by Xu et al. on a 20 MW / 12.5 MWh BES against full-year 2015 ISO-NE SE-MASS prices: with NO aging cost the annual prorated profit was -$2101.3k and battery life expectancy 1.1 years; with a 1-segment cost, +$222.5k and 8.2 years; with a 16-segment cost, +$276.3k and 8.0 years (5-minute RTM). In the day-ahead market the no-cost model gave -$775.0k and 2.9-year life versus +$10k and 9.7 years with 16 segments. A single-segment approximation overstates marginal aging cost across most depths and leaves the battery idle unless price deviations are very large; relative error versus ex-post rainflow is roughly 35% at 1 cost block and negligible by 16.
- **How to implement:** Cycle depth stress function (NMC 18650, fitted): Phi(delta) = 5.24e-4 * delta^2.03, delta in [0,1], returning % of life lost per full cycle. Marginal cost of segment j: c_j = ( R / (eta_dis * E_rate) ) * J * [ Phi(j/J) - Phi((j-1)/J) ], where R is battery replacement cost ($) and J the number of segments. Piecewise cost c(delta_t) = c_j for delta_t in [(j-1)/J, j/J]. Decompose SoC by segment: e_{t,j} - e_{t-1,j} = M*(p^ch_{t,j}*eta_ch - p^dis_{t,j}/eta_dis); d_t = sum_j p^ch_{t,j}; g_t = sum_j p^dis_{t,j}; 0 <= e_{t,j} <= ebar_j; E_min <= sum_j e_{t,j} <= E_max. Aging cost C = sum_t sum_j M * c_j * p^dis_{t,j}. CRITICAL CONDITION (Xu Theorem 1): the segment costs must be non-decreasing, c_1 <= c_2 <= ... <= c_J (convex aging curve); only then does the LP naturally discharge from the shallowest segment first and reproduce rainflow. Theorem 2: as J -> infinity, C^pwl converges exactly to the rainflow benchmark C^ben.
- *Source:* Xu, B., Zhao, J., Zheng, T., Litvinov, E., Kirschen, D.S., 'Factoring the Cycle Aging Cost of Batteries Participating in Electricity Markets', IEEE Transactions on Power Systems 33(2):2248-2259, 2018, eqs (1)-(7), (24)-(27), Theorems 1-2, Table I, Fig. 5. DOI 10.1109/TPWRS.2017.2733339; arXiv:1707.04567v2

#### C-02 · MUST · Model calendar (shelf) ageing separately from cycle ageing, and feed cumulative state of health back into usable energy capacity in later years.

- **Why:** Cycle-only degradation models overstate late-life capacity; calendar-only models understate the cost of hard cycling. Both act on the same capacity variable, and the usable energy window shrinks over the asset life.
- **Error if omitted:** Year-10 revenue is computed on year-1 capacity. With Xu's 10%/year calendar loss alone, a 12.5 MWh nameplate is delivering materially less usable energy by year 8; combined with cycle fade, a lender's P50 built on constant capacity overstates late-life cashflow and therefore backend DSCR.
- **How to implement:** E_max(k) = SOH(k) * E_nom * (SOC_max - SOC_min)  [Hesse et al. eq. 19]. Life expectancy L^exp = 100% / (dL^cal + dL^cycle) where dL^cal is annual calendar loss (Xu et al. use 10%/yr, i.e. 10-year shelf life) and dL^cycle is annual cycle loss from the rainflow/PWL model. Degradation cost per unit SOH: C^ageing_usage = ( -dSOH / (1 - k_EOL) ) * C^inv_bat with k_EOL = 0.8 (end of life at 80% SOH) [Hesse et al. eq. 5]. Re-solve the dispatch MILP each project year with the degraded E_max and any retained power derating.
- *Source:* Xu, B. et al., 2018, Section V-A (battery shelf life 10 years; 10% annual self life loss) and eq. (27), IEEE TPWRS 33(2):2248-2259
- *Source:* Hesse, H.C. et al., 2019, eqs (4), (5), (19), Energies 12(6):999, DOI 10.3390/en12060999

#### C-03 · MUST · Validate the dispatch model against an independent ex-post recomputation of degradation and losses from the resulting schedule, not just against the objective value.

- **Why:** The optimiser's own objective is computed with its own approximations. Xu et al. build exactly this check: take the optimal schedule, convert it to a percentage SoC series, run true rainflow counting on it, and compare the resulting life loss to what the model charged for.
- **Error if omitted:** The model can be internally consistent and externally wrong. Xu et al. show relative error against the rainflow benchmark of roughly 35% with a single cost block, falling to near zero by 16 blocks — without the ex-post check there is no way to know which regime the model is in.
- **How to implement:** After solve: sigma_t = sum_j ehat_{t,j} / E_rate (percentage SoC series); run rainflow on sigma to obtain cycle depths delta_i; compute benchmark life loss L = sum_i Phi(delta_i); relative error epsilon = |Chat - R*L| / (R*L) where Chat is the aging cost the model charged. Require epsilon below a stated threshold, and increase the number of PWL segments until it is met. Apply the same idea to conversion losses: recompute total losses from the schedule using the measured loss curve and compare to the modelled losses.
- *Source:* Xu, B. et al., 2018, eqs (25)-(26), Fig. 5, and Section V-C, IEEE TPWRS 33(2):2248-2259

#### C-04 · MUST · Model degradation as a state variable that reduces usable energy capacity and therefore revenue capability over time, and fund augmentation as a scheduled capital event within the debt term.

- **Why:** Modo's assumption set has roughly 67% of original capacity remaining after 10,000 cycles (~12-15 years), with 88% at 2,500 cycles, 79% at 5,000 and 72% at 7,500. Degradation is separately identified as roughly 3% of the gap between modelled and achieved revenues. Augmentation is real cash: Gore Street budgeted £18-22m to take 129.8 MW from 1 hour to 2 hours, implying roughly £139-169/kWh of incremental installed energy capacity.
- **Error if omitted:** Holding capacity flat overstates late-life revenue and understates capex, compounding into a large NPV error and a materially overstated terminal value. Worse, it hides the mid-life cash call that lenders will want reserved for, which is the difference between a covenant breach and a smooth amortisation.
- **How to implement:** Track SoH_y as a function of cumulative equivalent full cycles and calendar age: SoH = f(EFC, t) calibrated to the manufacturer curve. UsableEnergy_y = E_nameplate x SoH_y. Revenue capability scales with UsableEnergy (for energy-limited streams) and with P_rated (for power-limited streams) separately. Model augmentation as a decision: at the year where SoH falls below a trigger (or where the Capacity Market derating or contracted duration obligation would be breached), incur AugmentationCapex = incremental_kWh x £/kWh_at_that_date, funded from reserve, from a capex facility, or from equity. Reduce the trigger year's revenue for augmentation downtime — Gore Street selected sites specifically for 'relatively quick upgrade times and limited downtime'.
- *Source:* Modo Energy, 'Modelling Assumptions' (UK/Europe, Jul 2026 vintage) — ~67% of original capacity after 10,000 cycles (~12-15 years); 88% at 2,500, 79% at 5,000, 72% at 7,500 cycles; BESS project life 15 years, https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 — £18-22m to augment Stony (79.9MW) and Ferrymuir (49.9MW) from 1h to 2h, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf
- *Source:* Modo Energy, 'Model Calibration' (GB, Jan 2026 vintage) — capacity degradation ~3% of the modelled-to-actual gap, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/model-calibration/

#### C-05 · SHOULD · If a warranty imposes an annual throughput or equivalent-cycle cap, model it as a hard constraint OR as the priced degradation cost — never both, and never neither.

- **Why:** Double-counting a cycling limit (as both a constraint and a cost) understates revenue; omitting both lets the optimiser cycle the asset out of warranty. Xu et al. specifically criticise the practice of artificially capping cycles per day because it 'prevents operators from taking advantage of a BES's operational flexibility and significantly lessens its profitability'.
- **Error if omitted:** Without either, the no-cost dispatch drives battery life expectancy from 8.0 years to 1.1 years (Xu et al., ISO-NE 5-minute RTM, full-year 2015) while reporting revenue as if the asset survived. With both, the asset is over-constrained and revenue is understated by an unquantified margin.
- **How to implement:** Full equivalent cycles: FEC = ( 1 / (2 * E_nom) ) * sum_t ( P^ch_t * eta_c + P^dis_t / eta_d ) * dt  [Hornek et al. eq. 7; Hesse et al. eq. 4 gives the equivalent integral form FEC(t) = 0.5 * integral |dSOC/dtau| dtau]. Warranty constraint: FEC_year <= N_warranty. Decide explicitly whether the warranty cap binds (constraint) or the economics bind (priced degradation), and document which. If the warranty cap is binding in the solution, that is a signal the asset is mis-sized, not a result to report.
- *Source:* Hornek, T. et al., 2025, eq. (7), arXiv:2501.07121v2
- *Source:* Hesse, H.C. et al., 2019, eq. (4), Energies 12(6):999
- *Source:* Xu, B. et al., 2018, Section II-A (critique of fixed cycle caps) and Table I (life expectancy 1.1 vs 8.0 years), IEEE TPWRS 33(2):2248-2259

#### C-06 · SHOULD · Re-run the dispatch optimisation for each project year on that year's degraded capacity and that year's forward price curve, rather than scaling a single year's result.

- **Why:** Degradation shrinks the energy window and price curves change shape (spreads, negative-price frequency, ancillary saturation). The relationship between capacity and revenue is non-linear, so a scalar degradation factor applied to year-1 revenue is not a valid approximation.
- **Error if omitted:** Late-year revenue error in an unknown direction. Because arbitrage value is concave in duration (Sioshansi et al. show 9-10 hours captures 90% of the maximum value, so the marginal value of energy capacity falls steeply), a 1-4 hour asset losing capacity is on the steep part of that curve and loses revenue faster than proportionally.
- **How to implement:** For y in 1..N: solve the full-year MILP with E_max(y) = SOH(y) * E_nom * (SOC_max - SOC_min) and Pbar(y) from any power derating, on year-y prices; feed the resulting net margin into the cashflow. Update SOH(y+1) from the cycle count actually produced by year y plus calendar ageing — this closes the loop between dispatch and degradation that a fixed degradation curve breaks.
- *Source:* Hesse, H.C. et al., 2019, eq. (19), Energies 12(6):999
- *Source:* Xu, B. et al., 2018, eq. (27), IEEE TPWRS 33(2):2248-2259
- *Source:* Sioshansi, R. et al., 2009, Figs 4-5 (marginal arbitrage value of energy capacity; 90% of maximum value at 9-10 hours of storage across efficiencies from 50% to 90%), Energy Economics 31(2):269-277

#### C-07 · SHOULD · Treat the degradation price as a SHADOW PRICE derived inside the model, not an exogenous £/MWh input. Formulate the multi-year problem with a single end-of-life or warranty constraint linking all years (cumulative equivalent full cycles, or cumulative capacity fade to the 80%-of-BOL threshold), extract the dual variable on that constraint as the marginal value of remaining state of health (£ per % SoH, convertible to £/MWh throughput), and iterate to consistency: assume a price, solve all years, check the realised end-of-life date against the assumed one, update, repeat until the assumed and realised retirement dates agree to within one year. Report the converged shadow price as a model output. Where a hard annual throughput cap is used instead, extract and report the dual on the cap and verify that it reproduces the priced-degradation solution.

- **Why:** A myopic year-by-year solve gives year 1 no incentive to preserve life for year 8, so the intertemporal opportunity cost of a cycle is simply absent from the objective. The cap and the price are Lagrangian duals of each other — the correct constraint-side and price-side formulations of the same problem — so offering them as unrelated alternatives without extracting the dual discards the one number that makes the model self-consistent. Xu et al. established the semi-empirical rainflow cycle-counting degradation model that makes the constraint tractable; Shi, Xu, Tan, Kirschen and Zhang showed the resulting degradation cost is convex and can be embedded in the control objective with a characterisable optimality gap.
- **Error if omitted:** An arbitrary exogenous price fails in one of two directions and the model cannot tell you which. Too low: the asset is cycled to death in the first high-price years, the warranty is breached, and the terminal years of the DSCR profile — precisely the years a lender cares about — are empty. Too high: the asset sits idle through years of positive-margin arbitrage. Neither error is detectable from the objective value alone, because both are optimal for the price that was assumed. The same missing number also breaks the build decision: the shadow price of SoH is exactly what determines whether to buy more MWh at BOL or accept deeper cycling, and it is the natural input to sizing the augmentation reserve.
- **How to implement:** Variables: throughput T_y (MWh discharged) per project year y; capacity C_y with C_y = C_0 * f(cumulative stress) or a linearised C_y = C_{y-1} - a*T_y - b (calendar term). Constraint (EOL): C_Y >= 0.80 * C_0 at the end of the underwriting horizon, OR sum_y T_y <= T_max from the warranty. Solve the full multi-year MILP (or a Benders/rolling decomposition with a coupling variable) and read lambda = dual of the EOL constraint. Convert: marginal degradation cost per MWh discharged = lambda * (dC/dT) = lambda * a, in £/MWh. Fixed-point loop: initialise lambda_0 (e.g. from replacement capex / expected lifetime throughput), solve, compute realised EOL year, set lambda_{k+1} by secant update on (realised EOL - target EOL), stop when |change| < 1 year and |lambda change| < 5%. Cross-validation gate (mandatory): run the identical model twice — once with the hard cap, once with lambda priced into the objective and the cap removed — and assert that the cap's dual equals the priced lambda to within tolerance and that the dispatch profiles match. If they do not, the degradation model is not convex in the throughput variable and must be reformulated (piecewise-linear convex is the standard fix). Report lambda in the underwriting pack alongside the DSCR.
- *Source:* B. Xu, A. Oudalov, A. Ulbig, G. Andersson, D. S. Kirschen, 'Modeling of Lithium-Ion Battery Degradation for Cell Life Assessment', IEEE Transactions on Smart Grid 9(2):1131-1140, 2018, DOI 10.1109/TSG.2016.2578950
- *Source:* Y. Shi, B. Xu, Y. Tan, D. Kirschen, B. Zhang, 'Optimal Battery Control Under Cycle Aging Mechanisms in Pay for Performance Settings', IEEE Transactions on Automatic Control, 2018, arXiv:1709.05715 — degradation cost shown convex with characterised optimality gap
- *Source:* Y. Shi, B. Xu, Y. Tan, D. Kirschen, B. Zhang, 'Optimal Regulation Response of Batteries Under Cycle Aging Mechanisms', IEEE CDC 2017, DOI 10.1109/CDC.2017.8263750
- *Source:* Code reference: https://github.com/Yuanyuan-Shi/Cycle-based-Battery-Controller


### D. Revenue streams — GB market mechanics

#### D-01 · MUST · Model the BM as a pay-as-bid, per-BM-Unit instruction mechanism operating after Gate Closure, not as a cleared market or a price-taking arbitrage opportunity. BM revenue must be computed as accepted deviation from the unit's Final Physical Notification, priced at the unit's own submitted bid/offer price for the relevant Bid-Offer pair.

- **Why:** The BM 'solves a multitude of energy and system needs' and is explicitly described by LCP Delta as 'an imperfect market'. Prices are pay-as-bid per BOA, and the settlement cashflow is defined in BSC Section T paragraph 3.11. Treating BM revenue as volume × system price, or as a clearing market, overstates both volume and price.
- **Error if omitted:** Overstates BM revenue in both directions. A model that clears the asset at the marginal system price whenever in-merit will assume ~100% acceptance where reality in 2023 was 6–7% for batteries, and will attribute the marginal price rather than the unit's own submitted price.
- **How to implement:** For each settlement period t and BM Unit u: BM_revenue(u,t) = Σ_p [ Offer_volume(u,p,t) × Offer_price(u,p) − Bid_volume(u,p,t) × Bid_price(u,p) ], where p indexes accepted Bid-Offer pairs and volumes are measured as the area between the FPN trajectory and the BOA-instructed trajectory over the period (BSC Section T §3.11). Offer volumes are positive deviations (export up / import down), Bid volumes negative deviations.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report — Report prepared for NESO', 2024, pp.9, 14, https://www.neso.energy/document/348241/download
- *Source:* Elexon, 'BSC Section T: Settlement and Trading Charges', v34.0, https://bscdocs.elexon.co.uk/bsc/bsc-section-t-settlement-and-trading-charges/v-34-0/id-6393286b3bed430c2acd1836
- *Source:* Modo Energy, 'GB Methodology — Indices', accessed 2026, https://modoenergy.com/methodology/gb

#### D-02 · MUST · Represent the timing architecture explicitly: Gate Closure at 1 hour ahead of the settlement period, a BM Window of 89 minutes, PN/FPN submission, and Bid-Offer Data submission by 11:00 day-ahead with defaulting rules. The model must not allow BM decisions to be re-optimised with hindsight inside the delivery period.

- **Why:** NESO states that gate closure of 60 minutes from the end of the current settlement period means the earliest an instruction can be sent is 89 minutes prior to delivery; the BM Window is 89 minutes long. GC0166 confirms indicative parameters are submitted before 11:00 day-ahead and defaulted if not submitted.
- **Error if omitted:** A perfect-foresight MILP that co-optimises wholesale and BM within the same time index will manufacture spreads that no real operator can capture, systematically inflating IRR. It also mis-states the deliverability test: any BOA a unit must be able to honour was issued up to 89 minutes ahead.
- **How to implement:** Two-stage decision structure. Stage 1 (by gate closure, information set I_{t-1h}): choose FPN(t) and the BOD price/volume ladder. Stage 2 (in-window): NESO chooses BOA(t) from the ladder. Model Stage 2 as an exogenous stochastic acceptance process conditional on Stage 1, never as a decision variable of the asset owner. Enforce that BOD prices are constant across the settlement period once submitted.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.9, 26, https://www.neso.energy/document/348241/download
- *Source:* NESO, 'GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets — Final Modification Report', 8 July 2025, pp.9-10, https://www.neso.energy/document/364346/download

#### D-03 · MUST · Declare MEL and MIL as the maximum power the unit can sustain for 30 minutes (the '30-minute rule', effective 11 March 2024), not nameplate power. MEL/MIL must therefore be a function of state of charge and duration, and the model must recognise that this convention reduces declared availability for short-duration assets.

- **Why:** Modo Energy documents that before 11 March 2024 MEL/MIL were declared as the maximum power deliverable for 15 minutes, and after that date for 30 minutes. NESO's GC0166 report confirms NESO 'use Maximum Import Limits (MIL) and Maximum Export Limits (MEL) and the "30-minute" rule (previously "15-minute" rule)'. Modo explicitly notes total declared power availability falls under the 30-minute convention.
- **Error if omitted:** Declaring nameplate MEL for a 1-hour battery overstates the MW the unit can offer into the BM by up to ~50% at low SoC, and overstates the volume the control room believes is available. Conversely, a model that keeps the pre-2024 15-minute convention understates the accessible BM volume, which Modo estimated the 30-minute change could triple.
- **How to implement:** MEL(t) = min( P_rated , (SoC(t) − SoC_min) × E_cap × η_dis / 0.5h ) and MIL(t) = min( P_rated , (SoC_max − SoC(t)) × E_cap / (0.5h × η_ch) ), with 0.5h replaced by 0.25h for pre-March-2024 backtests. Feed MEL/MIL as the upper bound on offer/bid volume available in the merit stack.
- *Source:* Modo Energy, 'Balancing Mechanism: shift to 30-minute rule announced by ESO', Feb 2024, https://modoenergy.com/research/balancing-mechanism-30-minute-rule-change-battery-energy-storage-skip-rates
- *Source:* NESO, 'GC0166 Final Modification Report', 8 July 2025, p.4, https://www.neso.energy/document/364346/download

#### D-04 · MUST · Implement GC0166's replacement of the 30-minute rule: Maximum Delivery Offer (MDO) and Maximum Delivery Bid (MDB) in MWh, plus a Future State of Energy (FSoE) model, and phase them in on the published timeline (Authority approval 22 Oct 2025; transition from June 2026; full implementation by early November 2026). Model MDO/MDB as net of energy reserved for ancillary service commitments.

- **Why:** GC0166 introduces MDO/MDB as the declared maximum energy (MWh) deliverable against offers/bids in the BM Window, superseding the crude MEL/MIL 30-minute proxy, with defaults of +9999/−9999 MWh for non-energy-limited units. The definition is explicitly net of 'the volume of energy required to satisfy any other Ancillary Service commitments'. NESO plans up to 33 hours ahead using the FSoE model.
- **Error if omitted:** A model that assumes the 30-minute MEL derating persists past 2026 will understate accessible BM volume for 2h+ assets (GC0166's stated purpose is 'increased economic dispatch of Electricity Storage Modules' and longer dispatches). A model that ignores the netting of ancillary commitments will double-count the same MWh in DC/DR/DM and BM.
- **How to implement:** Add per-period declared energy limits: Σ_τ∈window Offer_MWh(τ) ≤ MDO(t) and Σ_τ∈window Bid_MWh(τ) ≤ MDB(t), where MDO(t) = f(SoC(t), η, P_rated) − E_reserved_for_AS(t). Model FSoE forecast error as ≤10% to 4h ahead and ≤20% for 4–33h ahead, per NESO's accuracy requirement. Allow MDO/MDB redeclaration only on the four permitted triggers (technical fault, BOA issued, frequency event depleting AS energy, non-zero PN after BM Window change).
- *Source:* NESO, 'GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets — Final Modification Report', 8 July 2025, pp.3-11, https://www.neso.energy/document/364346/download
- *Source:* Ofgem, 'GC0166 Grid Code changes' (Authority approval 22 October 2025), https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- *Source:* Modo Energy, 'NESO Roadmap 2026: Key dates for battery energy storage stakeholders in Great Britain', 2026, https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism

#### D-05 · MUST · Model the full Bid-Offer Data ladder (multiple bid-offer pairs per settlement period), not a single price point, and evaluate skip/acceptance separately for each price band.

- **Why:** LCP Delta states BMU operators submit Bid-Offer pairs 'for each settlement period (up to 5 pairs)', and explicitly changed methodology in Phase 2 because 'The ESO considers all BOD price bands separately' — Phase 1's use of only the first, lowest-cost pair was a known defect.
- **Error if omitted:** Collapsing the ladder to one price makes skip rate look like a single scalar when in fact acceptance is band-specific; it also removes the model's ability to test the commercially important question of whether pricing more aggressively buys acceptance.
- **How to implement:** Index BOD by (unit u, pair p ∈ {1..5}, period t) with price π(u,p) and volume band [V_{p-1}, V_p]. Build the in-merit stack from all bands. Acceptance probability α(u,p,t) is band-specific. BM volume = Σ_p α(u,p,t)·V_band(u,p,t).
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.9, 18, https://www.neso.energy/document/348241/download

#### D-06 · MUST · Adopt NESO's published definition of skip rate exactly and state which of the two variants and which of the five exclusion stages the model is parameterised on. Never mix stages or variants.

- **Why:** NESO defines two: 'All BM Skip Rate' = (volume of units in merit not taken) / (total volume of accepted units, including system actions), and 'Post System Actions (PSA) Skip Rate' = (volume of units in merit not taken) / (total volume of units accepted to manage energy imbalance). LCP Delta then reports five nested exclusion stages. The same underlying data yields all-technology Offer skip rates of 71% (Stage 1) down to 48% (Stage 5) for 2023 — a 23 percentage-point spread purely from definition.
- **Error if omitted:** Silently importing a headline percentage from a press article and applying it as an acceptance derating can be wrong by 20–45 percentage points. Applied to the Gale et al. sensitivity (~£12k/MW/yr per 10 points), that is a £24k–£54k/MW/yr revenue error — enough to invert a financing decision.
- **How to implement:** Store skip rate as a tagged object: {variant ∈ {AllBM, PSA}, stage ∈ {1..5}, direction ∈ {bid, offer}, technology, period}. Skip_Rate = Volume_in_merit_not_taken / Denominator(variant). Require the tag to be present before the number can be used; reject untagged constants at model load.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.8, 32, https://www.neso.energy/document/348241/download
- *Source:* NESO, 'Skip rates', industry information page, accessed 2026, https://www.neso.energy/industry-information/balancing-services/skip-rates

#### D-07 · MUST · Split BM volume into 'system-flagged / constraint' actions and 'energy balancing' actions, and apply a much higher skip rate to the former. Do not allow a BTM asset to earn constraint-management revenue unless it is electrically located to relieve the constraint.

- **Why:** LCP Delta excludes system-flagged acceptances at Stage 3 because they 'are taken to alleviate transmission constraints in specific regions (so only a subset of assets located in that region can be utilised)'. Modo measured system-flagged skip rates of 97% (Dec 2023) falling only to 91% (Aug 2024) versus energy actions falling from >90% to 76% — an 18 percentage-point gap — and noted constraint actions were not dispatched via the Open Balancing Platform. System-flagged actions were 39% of total BM volume.
- **Error if omitted:** A model that applies a single blended skip rate to all BM volume will credit a battery in, say, the Thames Valley with revenue that only a Scottish or constrained-boundary asset can earn, or vice versa. Since ~39% of BM volume is system-flagged, this is a first-order error, and it is the single most location-sensitive line in the stack.
- **How to implement:** Partition per-period BM requirement R(t) = R_sys(t) + R_energy(t). Apply s_sys(region, t) and s_energy(t) separately. For a BTM site, set the accessible share of R_sys to zero unless the site's GSP group / constraint boundary is demonstrated to be on the correct side of an active constraint. Default for an unconstrained-region BTM asset: accessible BM volume = R_energy(t) only.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.24, 27, https://www.neso.energy/document/348241/download
- *Source:* Modo Energy, 'Skip rates: How have these improved for BESS in 2024?', 2024, https://modoenergy.com/research/en/bess-skip-rates-balancing-mechanism-2024-update-system-energy-actions
- *Source:* Modo Energy, 'Balancing Mechanism: how deep is the market for battery energy storage?', https://modoenergy.com/research/en/10374

#### D-08 · MUST · Model the dynamic-parameter exclusion tests that NESO's own skip-rate methodology applies, and confirm the modelled asset passes them: MZT, MNZT, NDZ, SEL/SIL and run-up/run-down rates. A battery must be parameterised so it is not excluded at Stage 2 or Stage 5.

- **Why:** LCP Delta's exclusions remove volumes where MZT or MNZT ≥ 12 hours or NDZ ≥ 90 minutes (Stage 2), and at Stage 5 remove actions that would sync a unit with MNZT or NDZ ≥ 31 minutes or desync a unit with MZT ≥ 31 minutes, plus volumes outside the SEL–MEL / SIL–MIL ranges. NESO's dispatch-transparency 'Incomplete' and 'Unit commitment' reason codes turn on the same parameters, and BODs with 'insufficient performance in speed, minimum change, commitment, and less than 1MW' are excluded from being counted as alternative actions.
- **Error if omitted:** Mis-declared parameters silently make the asset invisible to the control room's optimiser, producing zero BM revenue in reality while the model shows healthy revenue. It also means the model cannot explain why a real comparable asset underperforms.
- **How to implement:** Assert at model build: MZT ≤ 5 min, MNZT ≤ 5 min, NDZ ≤ 2 min, SEL ≤ 25 MW (trivially satisfied at 0.1–5 MW), and run-up/run-down rate ≥ P_rated / NTO. Explicitly reject any parameter set that would trip the ≥31-minute Stage 5 exclusion. Add a hard model gate: if the parameter set fails, BM revenue = 0.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.23-24, 29, 54, https://www.neso.energy/document/348241/download
- *Source:* NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026, pp.8-10, https://www.neso.energy/document/303546/download

#### D-09 · MUST · Model bid and offer skip rates separately, with separate parameters, and never average them.

- **Why:** LCP Delta's results are consistently different by direction: battery Offer skip 93% (2023) / 83% (2024 ytd) vs Bid skip 94% / 78% at Stage 3; at Stage 5, Offer 92%/81% vs Bid 94%/77%. All-technology Bid skip rates actually rose in 2024 at Stages 1–2 (81%→84%, 80%→83%) while Offer rates fell.
- **Error if omitted:** A charging-side (bid) strategy and a discharging-side (offer) strategy have materially different acceptance economics and different trajectories over time. Averaging hides the fact that in some periods bid skip rates worsened while offer skip rates improved.
- **How to implement:** Maintain s_bid(·) and s_offer(·) as distinct time series in the parameter store; require both to be sourced from the same variant/stage; disallow a single scalar 'skip rate' input anywhere in the code path.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.2, 32-34, https://www.neso.energy/document/348241/download

#### D-10 · MUST · Gate BM revenue on a demonstrated route to BM access. For a BTM C&I asset this means Virtual Lead Party + Secondary BM Unit under P344, with a minimum Secondary BMU size of 1 MW, aggregated only within a single GSP Group. Assets below 1 MW that cannot be aggregated within one GSP Group must be modelled with zero BM revenue.

- **Why:** P344 created the VLP role and Secondary BMUs with a minimum size of 1 MW; SVA half-hourly metered generation/demand 'within a single GSP Group' can be allocated to a Secondary BM Unit. NESO's registration guide confirms Wider Access 'introduc[es] the concept of a Virtual Lead Party (VLP) who will be able to register BMUs as small as 1MW' and that only a VLP can register Secondary BM Units.
- **Error if omitted:** For a 0.1–1 MW BTM battery this is a binary revenue gate. Modelling BM revenue for a standalone 500 kW site with no aggregation partner in the same GSP Group is not a small error — it is revenue that legally cannot be earned.
- **How to implement:** Boolean gate: BM_eligible = (P_site ≥ 1 MW) OR (Σ P_portfolio_in_same_GSP_group ≥ 1 MW AND aggregation agreement in place). If false, BM_revenue = 0 for all t and the model must say so explicitly in the output rather than silently returning zero.
- *Source:* NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026, pp.5, 10, https://www.neso.energy/document/290631/download
- *Source:* Elexon, 'P344 Wider Access and Project TERRE' / Secondary BM Units, https://www.elexon.co.uk/bsc/operational/balancing-mechanism-units/
- *Source:* Watt-Logic, 'Opening access to the Balancing Mechanism for smaller aggregated assets', 3 October 2018, https://watt-logic.com/2018/10/03/balancing-mechanism/

#### D-11 · MUST · For a battery physically behind the customer's supply meter, model the P375 Asset Metering VLP route: an Asset Metering System with its own AMSID behind the boundary point, settled either by direct allocation or by differencing against the boundary-point MSID. Include the cost and obligation of the asset meter, meter operator agent and half-hourly data collector.

- **Why:** The AMVLP role 'allows the participant to register SBMUs associated with meters behind the site Boundary Point'. Two methods exist: direct allocation of the AMSID pair volume to the SBMU, or differencing where the AMSID volume is deducted from the boundary-point MSID volume. The AMVLP must be qualified through self-assessment and must appoint a Meter Operator Agent (or Asset Metering MOA) and a Half Hourly Data Collector.
- **Error if omitted:** Without asset metering, a BTM battery's BM delivery is invisible in settlement — the boundary point only shows net site flow, so battery output is confounded with the customer's load. The model would credit BM delivery that cannot be evidenced, and would omit the metering capex/opex and the agent appointments.
- **How to implement:** Add a BTM_metering_capex and annual BTM_metering_opex line (asset meter, MOA, HHDC). Add a settlement-basis flag ∈ {direct_allocation, differencing}. Under differencing, delivered BM volume = BoundaryPoint_MSID_volume − AMSID_volume, so site load noise enters the delivery measurement — model a delivery-verification risk margin. Under direct allocation, delivered volume = AMSID volume.
- *Source:* Enegen, 'An explanation of the Asset Metering Virtual Lead Party or AMVLP role', https://enegen.co.uk/content/generation/Asset-Metering-Virtual-Lead-Party-AMVLP.shtml
- *Source:* Ofgem, 'P375 Final Authority Decision', February 2021, https://www.ofgem.gov.uk/system/files/docs/2021/02/p375_final_authority_decision.pdf
- *Source:* Elexon, 'Issue 70: Settlement of Secondary BM Units using metering at...', https://www.elexon.co.uk/bsc/documents/change/issues/51-100/issue-70-issue-report/

#### D-12 · MUST · Model the BM registration and connection lead times and the associated systems obligations as a hard constraint on the revenue start date: EDT, EDL (or Wider Access API), control/system telephony, and operational metering. Minimum 6 months from BMU ID request where new EDT/EDL/control telephony is needed; minimum 2 months otherwise; SMP application at least 30 working days before the Elexon Effective From Date; fixed-line circuits can take up to 6 months to install.

- **Why:** NESO's registration guide states the NESO BMU ID 'should be obtained a minimum of 6 months in advance of your anticipated connection date' to allow installation of EDT/EDL/control telephony; at least 2 months for data upload if no new comms are needed; and 'the application should be completed in SMP at least thirty working days prior to the ELEXON "Effective From Date"'. Active BMUs must supply operational metering data; the Grid Code standard for BM participation is 1 Hz.
- **Error if omitted:** Assuming BM revenue from COD overstates year-1 revenue by up to 6 months of BM income and mis-times the debt service coverage in the first period — precisely the period lenders scrutinise. It also omits the WA API / EDL / telephony capex and the operational metering solution.
- **How to implement:** BM_revenue_start = max(COD, BMU_ID_request_date + 6 months if new_comms else 2 months, SMP_application + 30 working days). Add capex/opex lines for EDT/EDL or WA API connectivity, control telephony, and operational metering (1 Hz per Grid Code BC4.4, with sub-asset-level relaxation possible).
- *Source:* NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026, pp.6, 8, 11, https://www.neso.energy/document/290631/download
- *Source:* NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026, p.8 (Grid Code BC4.4, 1 Hz operational metering), https://www.neso.energy/document/303546/download

#### D-13 · MUST · Model the imbalance/cash-out regime correctly for the entity bearing the risk: single imbalance price (SBP = SSP), PAR = 1 MWh since 1 November 2018, VoLL £6,000/MWh. Then model the fact that under P344 a VLP is liable only for Trading Charges relating to BM participation, so the Secondary BMU's BM volumes flow through ABSVD rather than creating imbalance exposure for the VLP.

- **Why:** Elexon confirms a single price calculation so SBP = SSP, PAR of 1 MWh from 1 November 2018 (a volume-weighted average of the most expensive 1 MWh of actions), and VoLL set at £6,000/MWh from 1 November 2018. Elexon further states 'the principle behind the P344 solution is that the VLP is responsible only for Trading Charges relating to participation in the BM', with ABSVD adjusting the Supplier's position.
- **Error if omitted:** Two opposite errors. (i) Modelling imbalance exposure on the VLP overstates risk and understates value. (ii) Ignoring imbalance entirely misses the real exposure for a supplier-route or self-supplied BTM asset, where PAR1 makes cash-out extremely volatile (Jan 2025 monthly average long £76.08/MWh vs short £179.38/MWh, against MIP £114.09/MWh) and capped only at VoLL £6,000/MWh.
- **How to implement:** If route = VLP/Secondary BMU: imbalance_charge = 0 for BM-instructed volumes; VLP pays Trading Charges only; the Supplier's position is adjusted by ABSVD (and the model must confirm the VLP submits delivered-volume data, which Elexon flags is not consistently done). If route = Supplier Additional BMU: Imbalance_cost(t) = (Metered_volume(t) − Contracted_volume(t) − BOA_volume(t)) × SIP(t), with SIP derived on PAR1 and capped at ±£6,000/MWh.
- *Source:* Elexon, 'Imbalance Pricing', BSC settlement page, https://www.elexon.co.uk/bsc/settlement/imbalance-pricing/
- *Source:* Elexon, 'Imbalance Pricing Guidance' v15.0, 25 June 2020, https://www.elexon.co.uk/bsc/documents/training-guidance/bscguidance-notes/imbalance-pricing/
- *Source:* Elexon, 'Understanding Applicable Balancing Services Volume Data for Secondary BM Units', https://www.elexon.co.uk/bsc/article/understanding-applicable-balancing-services-volume-data-for-secondary-bm-units/
- *Source:* Elexon, 'System Prices Analysis Report: January 2025', https://elexon-backup.elexonhostings.co.uk/data/system-prices-analysis-report/

#### D-14 · MUST · Where the BTM asset also trades wholesale, model P415 (implemented 7 November 2024) as the route by which a VLP can monetise flexibility in the wholesale market via Deviation Volumes, with its compensation arrangements to the affected Supplier.

- **Why:** P415 'Facilitating access to wholesale markets for flexibility dispatched by VLPs' was implemented on 7 November 2024, allowing VLPs to trade Deviation Volumes independently of the customer's Supplier, and includes compensation arrangements for impacts of VLP actions. Before P415, BSC assigned all customer flexibility to the Supplier except where instructed in the BM or Replacement Reserve.
- **Error if omitted:** A pre-2024 model will either assume the BTM battery's wholesale value must be shared with or routed through the site's Supplier, or will assume free wholesale access that did not exist. Both mis-price the wholesale leg of the stack, which together with the BM is ~60% of the GB BESS revenue stack.
- **How to implement:** Route flag ∈ {supplier_route, VLP_BM_only, VLP_with_P415}. Under VLP_with_P415, wholesale revenue accrues to the VLP on Deviation Volumes net of the P415 compensation payable to the Supplier; model the compensation as a per-MWh deduction. Do not enable this route for settlement dates before 7 November 2024 in backtests.
- *Source:* Ofgem, 'Decision on P415 Facilitating Access to Wholesale Markets for Flexibility Dispatched by VLPs', https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps
- *Source:* Elexon, 'P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', https://www.elexon.co.uk/bsc/mod-proposal/p415/
- *Source:* Engage Consulting, 'A summary of BSC Modification P415', https://www.engage-consulting.co.uk/industry-news/a-summary-of-bsc-modification-p415-facilitating-access-to-wholesale-electricity-markets-for-flexibility-dispatched-by-virtual-lead-partners/

#### D-15 · MUST · Model Balancing Reserve as a distinct, BM-gated revenue line with an availability payment (£/MW/h, single clearing price) plus utilisation via BOA, and enforce its eligibility conditions — minimum 1 MW, response ≤10 minutes including NTO/NTB and ramping, NTO/NTB ≤2 minutes, and (for dispatch from zero) SEL ≤25 MW with MNZT ≤5 minutes / SIL ≤25 MW with MZT ≤5 minutes.

- **Why:** NESO's Balancing Reserve Guidance v7 (June 2026) specifies minimum contract size 1 MW, provider eligibility 'BM Units with a back up means of dispatch (control or system telephony) during contracted windows', response times up to 10 minutes including NTO/NTB and ramping, dispatch via BOA to contracted BM units, and the SEL/MNZT and SIL/MZT thresholds. A single clearing price in £/MW/hour is paid to all successful providers.
- **Error if omitted:** Balancing Reserve is only available to BM-registered units, so it must be gated on the same BM-access test. Modelling it as a standalone ancillary revenue for a non-BM BTM asset is simply wrong. Conversely, omitting it understates the value of achieving BM access, since it converts skip-exposed energy revenue into a contracted availability payment.
- **How to implement:** BR_revenue = Σ_windows [ ContractedMW × ClearingPrice(£/MW/h) × hours ] + Σ BOA utilisation. Gate on BM_eligible = TRUE and on the parameter tests above. Critically, reserve the energy: subtract contracted BR headroom/footroom from MDO/MDB and from the SoC available for wholesale arbitrage — NESO requires the unit 'be able to deliver the full contracted capacity per Service Window'.
- *Source:* NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026, pp.6-10, https://www.neso.energy/document/303546/download
- *Source:* NESO, 'Balancing Reserve', service page, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve

#### D-16 · MUST · Model the current reserve product set with correct effective dates and BM/non-BM eligibility: Quick Reserve (Phase 2 open to non-BM units from the 2 September 2025 auction), Slow Reserve (Ofgem approval 9 October 2025), and STOR ending at 05:00 on 1 April 2026. Do not model STOR revenue beyond that date.

- **Why:** NESO states Quick Reserve Phase 2 went live with the first auction accessible to non-BM units on 2 September 2025; Ofgem approved Slow Reserve Service Terms and Procurement Rules on 9 October 2025; and 'the STOR service will end at 05:00 1st April 2026' per the Slow Reserve Transition Plan. From January 2026 DC, DM and DR are activated directly within the Open Balancing Platform.
- **Error if omitted:** A stack built on the 2019–2022 product set (FFR, STOR, DC-only) will carry revenue lines that no longer exist and will miss the non-BM routes that are the only reserve access for sub-1 MW BTM assets. Frequency response fell from 87% of GB BESS revenue in 2020–2022 to ~33% gross.
- **How to implement:** Product calendar table keyed on date, with eligibility flags {BM_required: bool}. Zero out STOR after 2026-04-01T05:00. Enable Quick Reserve for non-BM units from 2025-09-02. Co-optimise reserve commitments against MDO/MDB energy netting so the same MWh is not sold twice.
- *Source:* NESO, 'Quick Reserve', https://www.neso.energy/industry-information/balancing-services/reserve-services/quick-reserve
- *Source:* NESO, 'Slow Reserve', https://www.neso.energy/industry-information/balancing-services/reserve-services/slow-reserve
- *Source:* Modo Energy, 'NESO Roadmap 2026', 2026, https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism
- *Source:* Modo Energy, 'How does a battery energy storage system make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money

#### D-17 · MUST · Enforce state-of-charge feasibility across the whole BM commitment: the asset must be able to honour any BOA issued from the Bid-Offer ladder it submitted, at any point in the 89-minute BM Window, given its SoC trajectory. Reserve headroom and footroom accordingly.

- **Why:** GC0166 exists precisely because 'Electricity Storage Modules ... can only import or export until their limited storage capacity is either fully charged or fully depleted', and NESO requires 'an explicit statement of the available energy for an offer or a bid' inside the BM Window because otherwise NESO would be 'making decisions that could affect the BM Units commercial position'. LCP Delta lists 'State of Charge' as a known limitation of its own analysis — each 5-minute period is treated independently.
- **Error if omitted:** A MILP that offers full power in every period without reserving energy will produce a schedule that is physically infeasible if accepted, and in reality generates non-delivery, breach of Grid Code obligations and potential loss of Balancing Reserve availability payments. It also inflates modelled BM volume.
- **How to implement:** For every period t and every submitted offer band: SoC(t) − Σ_{τ=t}^{t+89min} Offer_MWh(τ)/(E_cap·η_dis) ≥ SoC_min, and symmetrically SoC(t) + Σ Bid_MWh(τ)·η_ch/E_cap ≤ SoC_max. If the model submits volume it cannot deliver, it must be infeasible — do not soft-penalise.
- *Source:* NESO, 'GC0166 Final Modification Report', 8 July 2025, pp.3, 8, https://www.neso.energy/document/364346/download
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.42, https://www.neso.energy/document/348241/download

#### D-18 · MUST · Include a per-period binary preventing simultaneous charge and discharge, and prevent the model from booking a bid and an offer in the same direction-inconsistent way in the same period, while allowing for BOA 'unwind' actions as a distinct, contingent action type.

- **Why:** LCP Delta explicitly excludes 'unwinds' at Stage 4 because 'BOAs to reverse out (unwind) a previously accepted action ... only become available if the opposing bid or offer action is accepted' — i.e. reverse actions are real, but are contingent, not free-standing. Without the charge/discharge binary a MILP with round-trip losses can generate phantom revenue by charging and discharging simultaneously in negative-price periods.
- **Error if omitted:** Simultaneous charge/discharge is the classic MILP artefact: with negative wholesale prices (20 negative-price hours in October 2025, 54 in September 2025) a relaxed formulation will burn energy for profit. Separately, treating unwinds as freely available BM volume overstates BM revenue.
- **How to implement:** Introduce binary z(t) ∈ {0,1}: P_ch(t) ≤ P_max·z(t), P_dis(t) ≤ P_max·(1−z(t)). Model unwind volume U(t) as available only conditional on a prior BOA in the opposing direction: U(t) ≤ Σ_{τ<t} BOA_opposing(τ). If the binary is dropped for tractability, the model must prove no negative-price period allows simultaneous operation to pay.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.24, 28, https://www.neso.energy/document/348241/download
- *Source:* Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', 6 November 2025, https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates

#### D-19 · MUST · Model BM revenue and wholesale revenue as co-optimised but sequentially constrained, with the FPN as the linking variable. The FPN chosen for wholesale purposes determines the volume and direction available to the BM.

- **Why:** LCP Delta: 'The BM generally becomes active post-gate closure, one hour ahead of delivery when all BMUs with their Final Physical Notification (FPN) flag set to true are required to provide the ESO with their FPNs. At this point all positions of assets are final with no further trading or self-dispatch optimisation available.' BM offer volume is measured from the FPN; a unit already at full export has no offer headroom.
- **Error if omitted:** Modelling the two streams additively double-counts the same MW. The peer-reviewed result that BM participation raises revenue 'by up to 250% relative to providing wholesale arbitrage alone' is a co-optimised result, not an additive one.
- **How to implement:** Offer_available(t) = MEL(t) − FPN(t); Bid_available(t) = FPN(t) − MIL(t) (with sign conventions for import). Single MILP over both markets with FPN(t) as a shared decision variable fixed at gate closure, then BM acceptance applied stochastically on top. Constrain: FPN(t) ∈ [MIL(t), MEL(t)].
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.9, https://www.neso.energy/document/348241/download
- *Source:* Gale et al., 'Balancing with batteries', J. Energy Storage 166, 2026, DOI 10.1016/j.est.2026.122328, https://www.sciencedirect.com/science/article/pii/S2352152X26019924

#### D-20 · MUST · Source skip-rate parameters from NESO's published datasets (Skip Rate Summary; In-Merit All-BM; In-Merit Post System Action; Exclusion Reasons; Stage 5 PSA Skip Rate by Technology; and the separate Demand Side Flexibility Unit datasets), and record that no NESO-consistent data exists before December 2024.

- **Why:** NESO publishes these datasets on its Data Portal at 30-minute granularity, updated daily, with technology-specific skip rate data from December 2024 onwards; NESO states historical data before December 2024 is unavailable due to incomplete data storage. NESO has reported skip rates by technology at the weekly Operational Transparency Forum since June 2025.
- **Error if omitted:** Using a headline percentage from a news article rather than the underlying dataset loses the variant, the stage, the direction and the technology tag — the four things that determine what the number means. It also loses the ability to condition the skip rate on period, price and system state, which is required for the Monte Carlo formulation above.
- **How to implement:** Ingest CSVs from https://www.neso.energy/data-portal/skip-rates. Build s(variant, stage, direction, technology, settlement_period). For a BTM asset routed via a VLP, check whether it is classified in the Demand Side Flexibility Unit datasets rather than the battery technology dataset — the applicable skip rate may differ. For pre-Dec-2024 backtests use LCP Delta Phase 2 published annual figures and label them as a different vintage/methodology.
- *Source:* NESO, 'Skip rates' data portal, https://www.neso.energy/data-portal/skip-rates
- *Source:* NESO, 'Skip rates', industry information page, https://www.neso.energy/industry-information/balancing-services/skip-rates
- *Source:* Modo Energy, 'Skip rates: Understanding NESO's new methodology and datasets', 28 March 2025, https://modoenergy.com/research/en/battery-energy-storage-skip-rates-balancing-mechanism-neso-methodology-explainer-march-2025-gb-great-britain

#### D-21 · MUST · Never mix Modo's 'dispatch rate' / 'in-merit dispatch rate' with NESO's 'skip rate'. They are different metrics with different denominators and are not complements.

- **Why:** Modo defines dispatch rate as 'how much of a battery's available capacity gets used for BM actions' (10 MW at 25% dispatch rate = 2.5 MW average), and separately reports 'in-merit dispatch rate' rising from 11% to 18% between September and October 2025 — a period in which NESO-basis battery skip rates were around 38–49%. If they were complements, an 18% dispatch rate would imply an 82% skip rate.
- **Error if omitted:** Silently substituting one for the other produces errors of 30–60 percentage points in the acceptance parameter — by far the largest single sensitivity in BM revenue.
- **How to implement:** Two distinct named parameters with unit tests: skip_rate_PSA_stage5 (denominator = in-merit volume for energy balancing) and dispatch_rate (denominator = available capacity). Assert in code that dispatch_rate ≠ 1 − skip_rate. Prefer 'MWh dispatched per MW offered per day' (~0.4 MWh/MW/day empirically) as the direct volumetric calibration target for the revenue model, and use skip rate as the mechanism/scenario driver.
- *Source:* Modo Energy, 'Balancing Mechanism' documentation, April 2026, https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/bm/
- *Source:* Modo Energy, 'Balancing Mechanism availability: how much are batteries getting dispatched?', https://modoenergy.com/research/en/balancing-mechanism-availability-dispatch-battery-energy-storage
- *Source:* Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates

#### D-22 · MUST · Model cycling and throughput arising from BM dispatch as an input to the degradation model, and constrain BM participation by any warranty cycle limit. Do not let BM revenue be earned on cycles the warranty does not permit.

- **Why:** NESO's GC0166 workgroup explicitly identified 'daily cycle limit' as a required parameter of the Future State of Energy model. LCP Delta lists as a limitation of the skip-rate methodology that tracking state of charge 'would introduce additional assumptions around cycling limits, round-trip efficiency and state of health'. Modo's index computes cycles as Total Energy Throughput / (Energy Capacity × Days) but explicitly excludes degradation from its methodology.
- **Error if omitted:** BM dispatch is short, frequent and unpredictable. A model that adds BM throughput on top of a wholesale cycling schedule without a cycle constraint will breach warranty limits, invalidating the availability assumptions and the capacity retention curve used in later years — a classic lender diligence finding.
- **How to implement:** Add: Σ_t (P_ch(t)+P_dis(t))·Δt / (2·E_cap) ≤ Cycles_max_annual (warranty), and price marginal degradation into the BM bid/offer floor: π_offer_min = π_charge + c_deg where c_deg = (£/MWh) marginal degradation cost. Note that published GB benchmark indices exclude degradation — so the benchmark comparison must be made on a pre-degradation basis.
- *Source:* NESO, 'GC0166 Final Modification Report', 8 July 2025, p.12, https://www.neso.energy/document/364346/download
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.42, https://www.neso.energy/document/348241/download
- *Source:* Modo Energy, 'GB Methodology — Indices', https://modoenergy.com/methodology/gb

#### D-23 · MUST · Do not credit non-delivery-free BM revenue: model the operational obligation to respond to BOAs within the declared parameters, including the practical submission burden of MEL/MIL/MDO/MDB updates immediately before gate closure.

- **Why:** NESO records that current systems see a peak of 1,100 MEL submissions in the five-minute period before Gate Closure from a total of 135 batteries, and expects up to 8 MDO and 8 MDB submissions per BM Unit in that same five-minute window. Balancing Reserve providers must additionally maintain 'a back up means of dispatch (control or system telephony) during contracted windows'.
- **Error if omitted:** Underestimates the operational cost and technical requirement of BM participation for a small BTM asset — real-time systems, 24/7 cover or an aggregator's platform, telephony backup. For 0.1–5 MW assets this fixed cost is a material fraction of gross BM revenue and is the reason the aggregator route exists.
- **How to implement:** Add an annual BM operations opex line (platform, telephony, monitoring) and test BM net revenue against it: if BM_gross − BM_opex − optimiser_share < 0, the correct model output is to not participate. Where the aggregator bundles this, ensure it is inside the 3–10% share and not double-counted.
- *Source:* NESO, 'GC0166 Final Modification Report', 8 July 2025, p.12, https://www.neso.energy/document/364346/download
- *Source:* NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026, p.8, https://www.neso.energy/document/303546/download
- *Source:* NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026, p.6, https://www.neso.energy/document/290631/download

#### D-24 · MUST · Backtest the BM module against published fleet-level outcomes for at least one full year, and reject the model if it cannot reproduce the observed step change around Bulk Dispatch (December 2023) and the 30-minute rule (March 2024).

- **Why:** NESO reports that comparing the three months before OBP went live in December 2023 with June–August 2024, average battery dispatch volume rose from 659 to 2,527 MWh/day and daily instructions from 217 to 1,867, with expected consumer savings of £15m/yr. Modo records August 2024 as the highest ever battery volume dispatched at 81 GWh (73 GWh via OBP), and October 2025 at 227 GWh.
- **Error if omitted:** A BM model that cannot reproduce a known, well-documented 4x step change in dispatch volume is not calibrated and cannot be trusted to project forward through the GC0166 transition, which is expected to produce a comparable step.
- **How to implement:** Validation harness: run the model on 2023 and 2024 BMRS data with contemporaneous rules (15-minute MEL convention pre-March 2024, 30-minute after; pre/post Bulk Dispatch skip rates). Assert modelled fleet-level dispatched GWh is within a stated tolerance of the published monthly series. Fail the build if not.
- *Source:* NESO, 'Enhancing the use of storage assets in our balancing activities', 2024, https://www.neso.energy/news/enhancing-use-storage-assets-our-balancing-activities
- *Source:* NESO, 'First stages of Open Balancing Platform go live', 13 December 2023, https://www.neso.energy/news/first-stages-open-balancing-platform-go-live
- *Source:* Modo Energy, 'September 2024: GB battery storage research round-up', https://modoenergy.com/research/september-2024-gb-great-britain-battery-energy-storage-research-roundup-balancing-mechanism-capex-skip-rates-buildout-capacity-market-revenues-long-duration-ramp-rates

#### D-25 · MUST · Compute de-rated capacity from a per-auction, per-0.5h-duration-bin de-rating factor table keyed on (auction type, delivery year, duration class) — never from a single scalar de-rating assumption.

- **Why:** Rule 2.3.4(d) sets the de-rating factor for a Duration Limited Storage Generating Technology Class to the Equivalent Firm Capacity (EFC) of that class, determined per auction under Schedule 3B by a time-sequential stochastic simulation. NESO publishes a distinct factor for every 0.5h bin from 0.5h to 12h, for every auction. The factors have changed by up to 3x between adjacent vintages.
- **Error if omitted:** Using a single fixed factor (e.g. the common 2019-era 4h assumption of ~0.70-0.95) against the 2027/28 T-4 actual of 0.3078 overstates CM revenue for a 4h asset by 2.3x-3.1x. For a 1h asset, using a DSR-like 0.85 instead of the 2029/30 T-4 actual 0.1099 overstates CM revenue by 7.7x.
- **How to implement:** DeRatedCapacity_MW = ConnectionCapacity_MW * DF[auction_id][duration_class]; duration_class = floor_to_0.5h(UsableEnergy_MWh / ConnectionCapacity_MW), clipped to [0.5h, 12h]. Source the DF table from the NESO CKAN datastore resource d94ff98d-39ba-40d6-9672-7433de0631ac (fields: 'Auction Name', 'Primary Fuel Type', 'Generating Technology Class', 'De-Rating Factor'); refresh annually because a new auction row appears each August/October.
- *Source:* NESO, Capacity Market De-Rating Factors (Data Portal dataset, resource d94ff98d-39ba-40d6-9672-7433de0631ac), accessed 2026, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors
- *Source:* DESNZ/NESO, Capacity Market Rules (informal consolidation, 24 July 2026), Rule 2.3.4(d), Rule 2.3.4B, Schedule 3B, https://assets.publishing.service.gov.uk/media/6a68894dcc35a9471da4c18f/capacity-market-rules-consolidation-2026.pdf

#### D-26 · MUST · Model de-rated capacity as approximately PROPORTIONAL TO ENERGY (MWh) below the cap, i.e. DeRated_MW ~= k_auction * UsableEnergy_MWh, and only proportional to power (MW) above the duration knee.

- **Why:** The published EFC curves are exactly linear in duration for short durations. 2029/30 T-4: 1h 0.1099, 2h 0.2198, 3h 0.3297, 4h 0.4396, 7h 0.7693 — all exact integer multiples of 0.1099. The curve then becomes concave and plateaus at the TCWAA cap (0.9216 for 2029/30 T-4, at ~8.5h). Substituting DF = k*d into DeRated = CC * DF(E/CC) gives DeRated = k*E, independent of CC.
- **Error if omitted:** A model that sizes the battery on power and treats duration as a free parameter will mis-rank build options. Under-sizing energy to save capex removes CM revenue pound-for-pound; adding energy adds CM revenue with no incremental de-rating penalty until the knee. Omitting this hides the fact that CM revenue is an energy-capacity subsidy, which changes the optimal MWh/MW ratio for a BTM asset.
- **How to implement:** Verify per auction: k = DF[1h]; assert max_abs_error(DF[d] - k*d for d <= 4h) < 0.001. Then DeRated_MW = min(k * UsableEnergy_MWh, TCWAA_cap * ConnectionCapacity_MW). TCWAA_cap = max(DF over all duration bins) for that auction. For 2029/30 T-4: k = 0.1099/h, cap = 0.9216, knee at ~8.4h.
- *Source:* NESO, Capacity Market De-Rating Factors dataset (2029-30 T-4, 2028-29 T-4, 2026-27 T-1 rows), https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Schedule 3B (EFC outputs multiplied by the Technology Class Weighted Average Availability)

#### D-27 · MUST · Model the Rule 3.5.6 lever: a battery Storage Facility may NOMINATE a Connection Capacity for CM purposes, provided the nominated value is not less than 50% of the value that would otherwise be calculated under Rule 3.5.2/3.5.5. Treat nominated Connection Capacity as a decision variable.

- **Why:** Nominating a lower Connection Capacity raises the effective duration (E/CC), moving the CMU into a higher de-rating bin. Because de-rated capacity is bin-rounded (floor to 0.5h), the nomination can recover up to 0.5h * k * CC of de-rated capacity that rounding would otherwise destroy, and it simultaneously lowers the MW level the asset must sustain in the Extended Performance Test.
- **Error if omitted:** For a 2 MW / 3.4 MWh BTM battery, E/CC = 1.7h rounds down to the 1.5h bin: DF 0.1641 (2029/30 T-4) → 0.328 MW de-rated. Nominating CC = 1.7 MW gives exactly 2.0h → DF 0.2198 → 0.374 MW de-rated, a 14% uplift in CM revenue at zero capex. Omitting the lever leaves that on the table and overstates the EPT power requirement by 18%.
- **How to implement:** Decision variable CC_nom in [0.5 * CC_calc, CC_calc]. Objective term: CM_revenue = CC_nom * DF[floor_0.5h(E_usable / CC_nom)] * ClearingPrice * CPI_factor. Optimal choice: pick CC_nom so that E_usable / CC_nom is an exact multiple of 0.5h and <= the knee duration; among ties, choose the CC_nom that minimises the EPT power obligation (TCWAA * CC_nom). Enforce CC_nom >= 0.5 * CC_calc as a hard constraint.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 3.5.6 'Nomination of Connection Capacity for a battery Storage Facility'
- *Source:* NESO EMR Delivery Body, Prequalification 2026 Rule Changes ('Battery Storage Generating Technology Class' units may 'self-nominate a Connection Capacity in an Application'), https://emrdeliverybody.nationalenergyso.com/IG/s/article/Prequalification-2026-Rule-Changes

#### D-28 · MUST · Gate CM eligibility on the 1 MW minimum capacity threshold, applied to Connection Capacity (Generating CMU) or DSR Capacity (DSR CMU) — NOT to de-rated capacity. Below 1 MW, force an aggregation route or exclude CM revenue entirely.

- **Why:** Regulation 15 of the Electricity Capacity Regulations 2014 requires that a generating CMU's connection capacity, or a DSR CMU's DSR capacity, is at least the minimum capacity threshold of 1 MW. Generating Units may only be aggregated into one Generating CMU under Regulation 4 Conditions 1-4 (same registered trading unit, same connection point, aggregate under 50 MW, or hydro) — effectively same-site. DSR CMU Components may be aggregated across multiple sites.
- **Error if omitted:** For the 0.1-1 MW end of the BTM range this is the difference between all CM revenue and none. A model that awards CM revenue to a 500 kW single-site BTM battery as a standalone CMU is fabricating a revenue line that cannot be prequalified.
- **How to implement:** Boolean gate: cm_eligible_standalone = (ConnectionCapacity_MW >= 1.0). If false, either (a) set CM revenue to zero, or (b) require an explicit aggregator/portfolio DSR CMU assumption with a stated aggregator fee (typically taken as a % of CM revenue) and multi-site Component aggregation. Note the threshold is on CONNECTION capacity, so a 1.2 MW / 2.4 MWh battery qualifies even though its de-rated capacity is only ~0.26 MW.
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 15 (general eligibility; minimum capacity threshold 1 MW), https://www.legislation.gov.uk/uksi/2014/2043/regulation/15
- *Source:* The Electricity Capacity Regulations 2014, regulation 4 (definition of generating CMU and aggregation Conditions 1-4), https://www.legislation.gov.uk/uksi/2014/2043/regulation/4

#### D-29 · MUST · For a BTM battery registered as a Generating CMU, compute delivered stress-event volume as Eij = A + B - C, where A is metered export, B is Baseline Demand under Schedule 2A, and C is metered consumption — i.e. give credit for avoided site import, not export only.

- **Why:** Rule 8.6.2 defines, for a Generating CMU that constitutes a Storage Facility, Eij = A + B - C. This is the specific provision that makes a behind-the-meter battery deliverable against a CM obligation at all: a battery sitting behind a large C&I load may never export, yet still discharges its obligation by displacing site import measured against the Schedule 2A baseline.
- **Error if omitted:** A model that measures CM delivery only at the export meter will conclude that a BTM battery at a site with load greater than the battery's power rating can never deliver its obligation, and will either exclude CM revenue or fabricate a spurious export requirement. Conversely, a model that assumes gross discharge counts will overstate delivery when site load simultaneously rises.
- **How to implement:** E_ij = ExportMeteredVolume_MWh + BaselineDemand_MWh - ImportMeteredVolume_MWh, all per half hour, adjusted to the Transmission boundary by Line Loss Factors under BSC K1.7 (Rule 8.6.4). For a DSR CMU instead use DSR Volume = sum(BaselineDemand) - sum(MeteredVolume), with net import positive and net export negative (Rules definitions, 'DSR Volume').
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 8.6.2, Rule 8.6.3, Rule 8.6.4, definition of 'DSR Volume'
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Schedule 2A: Baseline Methodology for Storage Facilities

#### D-30 · MUST · Implement the Schedule 2/2A baseline algorithm exactly: same-weekday for the last 6 weeks plus the last 10 Working Days (or last 10 non-Working Days), excluding periods with no data and any period during which a Capacity Market Notice was in force; then apply the Pre-CMN Adjustment from the 6 settlement periods before the CMN.

- **Why:** The baseline determines B in Rule 8.6.2 and the DSR Volume for a DSR CMU. It is a specified mean-of-samples methodology with a symmetric pre-event correction, not a generic 'typical day' profile. Schedule 2 paragraph 3.1 also adjusts each Demand Sample for any energy delivered under a Standard Condition C16 balancing service in that period.
- **Error if omitted:** Modelling the baseline as a smooth average profile will over- or under-state deliverable volume at exactly the periods that matter (winter evening peaks, when C&I load is atypical), and will miss the Pre-CMN Adjustment which systematically shifts the baseline once a CMN has been issued. For a BTM asset whose entire CM delivery is measured against this baseline, an error here is an error in the whole CM revenue line's deliverability test.
- **How to implement:** Samples S = {demand in the equivalent settlement period on the same weekday for weeks -1..-6 (dropping non-Working-Day matches when the target is a Working Day)} UNION {same settlement period on the last 10 Working Days, or last 10 non-Working Days}. Drop samples with no data or under a live CMN. AdjustedSample = Sample + energy from consumption reduction/generation increase - energy consumed/generation withheld for a C16 balancing service. ProvisionalBaseline = mean(AdjustedSamples). PreCMNAdjustment = mean over the 6 settlement periods immediately before the CMN of (ActualDemand - ProvisionalBaseline). Baseline = ProvisionalBaseline + PreCMNAdjustment.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Schedule 2: Baseline Methodology, paragraphs 2.1-3.4
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Schedule 2A: Baseline Methodology for Storage Facilities, paragraphs 2.1-3.4

#### D-31 · MUST · Constrain the dispatch optimiser so it does not inflate site demand in baseline sample periods in order to increase measured CM delivery — the CM Settlement Body is required to monitor for Baseline Manipulation and refer suspicions to Ofgem.

- **Why:** Schedule 2 paragraph 4.1 obliges the CM Settlement Body to monitor for 'any manipulation of Demand at any DSR CMU Component intended to give a false indication of the baseline Demand', including by checking demand in periods other than the Demand Samples and examining other meters. Paragraph 4.2 requires referral to the Authority.
- **Error if omitted:** An unconstrained MILP maximising CM delivery volume will discover that charging the battery from the grid during the 6-week/10-day baseline sample windows raises the baseline and therefore raises measured delivery during a stress event. That is a compliance breach with termination and Ofgem enforcement exposure, and an underwriting model that scores it as revenue is underwriting a fraud.
- **How to implement:** Add a soft constraint or post-hoc audit: for each settlement period that is a Schedule 2/2A Demand Sample candidate, penalise or forbid grid-import charging that is not justified by an arbitrage/service signal that would exist absent the CM. Simplest bankable form: exclude CM-delivery volume from the objective entirely (CM revenue is availability-based, not energy-based) and treat CM only as a constraint set plus a fixed cashflow.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Schedule 2 paragraphs 4.1-4.2 (Monitoring / Baseline Manipulation)

#### D-32 · MUST · Model CM revenue as an availability payment independent of dispatch: MCP_im = CO_ix * PE_ix * WF_mx, paid monthly across the Capacity Year (1 October - 30 September) using the demand-based monthly weighting factor, with NO energy-linked component.

- **Why:** Schedule 1 paragraphs 2 and 3 of SI 2014/2043 set ACP_ix = CO_ix * PE_ix and MCP_im = ACP_ix * WF_mx, where WF_mx is the share of GB electrical demand falling in the corresponding month over a rolling 3-year calculation period, computed to 3 decimal places and published at least 3 months before the capacity year.
- **Error if omitted:** Two errors. (i) Modelling CM as £/MWh dispatched creates a phantom incentive to discharge, distorting the whole optimisation. (ii) Spreading CM revenue evenly across 12 months misstates monthly cashflow: the weighting factors track GB demand, so winter months carry materially more than 1/12 and summer months materially less. For a DSCR test computed on a monthly or quarterly basis this misstates the minimum DSCR period.
- **How to implement:** ACP = CapacityObligation_MW * PE_per_MW_per_year. MCP[m] = ACP * WF[m], sum(WF) = 1 over Oct..Sep. Source WF from EMR Settlement's annual publication for the relevant delivery year; if unavailable, approximate WF[m] from GB monthly demand shares over the trailing 3 years and flag it as an approximation. Do NOT add any £/MWh term to the dispatch objective for CM.
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), Schedule 1 paragraphs 2 and 3, https://www.legislation.gov.uk/uksi/2014/2043/schedule/1
- *Source:* EMR Settlement Ltd, 'Weighting Factors for 2025/26 Delivery Year now published', https://www.emrsettlement.co.uk/weighting-factors-for-2025-26-delivery-year-now-published/

#### D-33 · MUST · Index T-4 capacity payments to CPI from the auction's base period; do NOT index T-1 capacity payments.

- **Why:** Schedule 1 paragraph 3(5): for a T-4 auction, PE_ix = CCP_i * (CPI_x / CPI_base), where CPI_base is the average monthly CPI over the base period determined under regulation 11 for that auction and CPI_x is the average monthly CPI over the winter ending 30 April preceding the start of year X. Paragraph 3(6): for a T-1 auction (or a DSR transitional auction), PE_ix = CCP_i, unindexed. The NESO auction static data records the base period explicitly (e.g. Winter 2024/2025 for the 2029-30 T-4).
- **Error if omitted:** A 15-year T-4 agreement modelled in nominal terms without indexation understates revenue by roughly (1+i)^15; at 2.5% CPI that is a 45% understatement of the final year and materially misstates equity IRR. Conversely, escalating a T-1 agreement's price overstates it. Both errors bite directly on DSCR in the outer years.
- **How to implement:** PE[year] = ClearingPrice * (CPI_index[winter ending 30 April before year start] / CPI_index[base period]) for T-4-awarded obligations; PE[year] = ClearingPrice for T-1-awarded obligations. Store the base period per auction from the NESO Capacity Market Auction Static Data 'Base Period for the Agreement' field (2026-27 T-4: Winter 2021/2022; 2027-28 T-4: Winter 2022/2023; 2028-29 T-4: Winter 2023/2024; 2029-30 T-4: Winter 2024/2025).
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), Schedule 1 paragraph 3(4)-(7)
- *Source:* NESO, Capacity Market Auction Static Data (Data Portal resource 784fa703-1460-42cd-a8bb-fba4dcabac8d), https://www.neso.energy/data-portal/capacity-market-register/capacity_market_auction_static_data

#### D-34 · MUST · Fix the Capacity Obligation in MW at the point of auction award for the whole agreement term — do NOT re-apply a changing de-rating factor to a live multi-year agreement.

- **Why:** The de-rating factor is applied at prequalification/auction to convert Connection Capacity into De-rated Capacity, which becomes the Auction Acquired Capacity Obligation recorded on the Capacity Market Register (Rule 8.5.3, definition of AACO). Capacity payments are then CO_ix * PE_ix. DESNZ separately confirmed in July 2024 that the TCWAA of a battery Storage CMU subject to a multi-year agreement 'should not change during the course of that Capacity Agreement'.
- **Error if omitted:** Re-deriving the obligation each year from a forecast de-rating curve makes a 15-year T-4 agreement look like a declining revenue stream (given the downward de-rating trend), understating both project IRR and the tail DSCRs, and destroying the main investment-grade characteristic of a T-4 agreement. Conversely, applying the CURRENT year's de-rating factor to a future auction entry is the correct treatment and must not be confused with the in-agreement case.
- **How to implement:** Two distinct objects: (1) auction-entry de-rating, DF(auction vintage), used only to compute the MW obligation bid and won; (2) contracted obligation CO, a constant MW for each delivery year of the agreement. Revenue[y] = CO * PE[y] * sum(WF) for the delivery year. De-rating uncertainty enters ONLY through the future-auction re-contracting scenarios after the current agreement expires.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 8.5.3 (AACO), definition of 'De-rated Capacity'
- *Source:* DESNZ, Capacity Market: Government response - 2023 Phase 2 Consultation and 2024 Rule amendments, July 2024, section on 'Clarity in respect of TCWAA'

#### D-35 · MUST · Enforce the Satisfactory Performance Day (SPD) obligation as a hard dispatch constraint: demonstrate capacity at or above the Capacity Obligation for at least one Settlement Period on three separate days during Winter (1 October - 30 April), of which at least one must fall between 1 January and 30 April.

- **Why:** Rule 13.4.1. Failure triggers Rule 13.4.1ZA: three additional SPDs between 1 May and 31 July AND suspension of the entitlement to capacity payments from 1 May until the third additional SPD is demonstrated (or the end of the delivery year). Rule 13.4.6 doubles the requirement to six SPDs if the CMU fails to achieve E_ij of at least 1 kWh in at least one stress event in each of two or more months in which stress events occurred.
- **Error if omitted:** The failure mode is a full-year loss of capacity payments from 1 May, not a marginal penalty. For a BTM asset whose CM revenue is the contracted backbone of the DSCR, an unmodelled SPD failure is a covenant breach. A model with no SPD constraint will also mis-price the operational cost of scheduling three winter demonstrations at full obligation MW.
- **How to implement:** Binary variables spd[d] for each Winter day d; require sum(spd[d] for d in Oct 1..Apr 30) >= 3 and sum(spd[d] for d in Jan 1..Apr 30) >= 1. spd[d] = 1 requires exists a settlement period t in day d with discharge_MW[t] >= CapacityObligation_MW. Notification to the Delivery Body by end of Winter (Rule 13.4.2(a)). If the model cannot satisfy this (e.g. site export constraint below CO), the CM revenue line must be removed, not haircut.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 13.4.1, 13.4.1ZA, 13.4.2, 13.4.5, 13.4.6
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 2 ('winter' = 1 October to the following 30 April; 'capacity year' = 1 October to the following 30 September)

#### D-36 · MUST · Enforce the Extended Performance Test (EPT): a storage CMU must sustain output at or above its Adjusted Connection Capacity (= Connection Capacity x TCWAA) for a number of consecutive Settlement Periods equal to the minimum duration of its declared Storage Generating Technology Class, on at least one Satisfactory Performance Day in the first Delivery Year and thereafter at least once in the Winter of every third Capacity Year.

- **Why:** Rule 13.4A.2-13.4A.4. This is the binding physical constraint on a duration-limited storage CMU: it must actually be able to run at ~92% of its nominated Connection Capacity for the full declared duration, in year 1 and again every third year, for the life of the agreement.
- **Error if omitted:** For a 15-year T-4 agreement on a 2h-class battery, the model must show usable energy >= TCWAA * CC_nom * 2h at years 1, 4, 7, 10 and 13 AFTER degradation. Omitting this produces a model that books 15 years of CM revenue from a battery that will fail the year-7 test and be terminated. It also omits the augmentation capex needed to pass, which is real, lumpy and typically occurs mid-agreement.
- **How to implement:** Constraint at each EPT year y in {1, 4, 7, 10, 13, ...}: UsableEnergy_MWh(y) * DischargeEfficiency >= TCWAA * CC_nom * DurationClass_h, where UsableEnergy_MWh(y) is the degraded, temperature- and DoD-window-adjusted energy at the start of Winter in year y. TCWAA = the plateau value of the auction's de-rating curve (0.9216 for the 2029/30 T-4 and 2026/27 T-1 vintages; 0.9299 for 2028/29 T-4). If the constraint binds, trigger an augmentation capex event.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 13.4A.1-13.4A.5 ('Demonstrating extended performance'; 'Adjusted Connection Capacity' = Connection Capacity x TCWAA calculated per Rule 2.3.5(a))
- *Source:* DESNZ, Capacity Market: Government response - 2023 Phase 2 Consultation and 2024 Rule amendments, July 2024, Questions 6-9 policy response on the EPT framework

#### D-37 · MUST · Model Permitted Battery Augmentation as a scheduled capex line whose timing is driven by the EPT constraint, and cap its effect: it may restore capacity but may not increase the Auction Acquired Capacity Obligation nor import capacity from another CMU.

- **Why:** DESNZ introduced a definition of 'Permitted Battery Augmentation' in the CM Rules in 2024, confirming augmentation of battery energy storage is general maintenance and allowing CMUs in a Duration Limited Storage GTC to replace and/or add batteries at an existing CMU site to maintain the level of capacity required to meet EPT requirements. Government explicitly rejected the alternative of submitting degradation profiles, and conceded the measures 'will not fully resolve the risk of termination for some storage CMUs, such as those with existing agreements who are unable to augment'.
- **Error if omitted:** A 15-year CM agreement modelled without augmentation capex overstates equity IRR. The magnitude is the cost of restoring roughly the fade accumulated between EPT dates: for a typical LFP asset cycled hard on arbitrage plus balancing services, this is a material cell-replacement or module-addition event, usually once or twice over 15 years. A model that instead assumes a degradation profile is accepted by the Delivery Body is modelling a policy that DESNZ specifically declined to adopt.
- **How to implement:** At each EPT year, if UsableEnergy < TCWAA * CC_nom * Duration, apply augmentation capex = (energy shortfall MWh) * (£/kWh installed cost in that year) and reset UsableEnergy. Constrain CO to remain unchanged. Confirm site export/import capacity and space constraints permit augmentation; if not, the agreement must be modelled as terminating at the first failed EPT with the associated termination fee.
- *Source:* DESNZ, Capacity Market: Government response - 2023 Phase 2 Consultation and 2024 Rule amendments, July 2024, 'Permitted Augmentation for Storage - battery CMUs'
- *Source:* DESNZ, Capacity Market (Amendment) Rules 2024, https://assets.publishing.service.gov.uk/media/669a2017ab418ab055592894/Capacity_Market__Amendment__Rules_2024.pdf

#### D-38 · MUST · Model the stress-event delivery obligation correctly: the obligation is the Adjusted Load Following Capacity Obligation (ALFCO) in a Settlement Period, and it only binds where a Capacity Market Notice was published at least four hours before the start of that Settlement Period.

- **Why:** Rule 8.5.1: during a System Stress Event a Capacity Provider must deliver the ALFCO, but has no obligation unless a CMN was issued and the stress event falls four or more hours after the expiry of the Settlement Period in which the CMN was published. A CMN is issued when NESO anticipates an Inadequate System Margin (System Margin below 500 MW) at least 4 hours ahead (Rules 8.4.6-8.4.7).
- **Error if omitted:** A model that constrains the battery to hold State of Charge at all times against a possible stress event destroys the arbitrage and balancing-service value that pays for the asset. A model that ignores the obligation entirely omits the state-of-charge repositioning cost. The correct treatment is a 4-hour-notice recourse constraint: given a CMN, the optimiser must be able to reach the required SoC within 4 hours.
- **How to implement:** Two-stage / recourse formulation. Base dispatch is unconstrained by CM. Add a feasibility constraint: for every settlement period t, SoC[t] + 4h * MaxChargePower * eta_c - (site import headroom limits) >= EnergyRequiredForObligation, i.e. the asset must be able to reach ALFCO-serving SoC within 8 settlement periods of a CMN. Note ALFCO is an MWh volume per settlement period, so EnergyRequired = ALFCO (MWh) for the single period, plus a modelled persistence (stress events can span consecutive settlement periods, each separately a System Stress Event per Rule 8.4.1).
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 8.4.1-8.4.7, 8.5.1, 8.5.2, 8.5.3
- *Source:* NESO, GB Electricity Capacity Market Notices, https://gbcmn.nationalenergyso.com/

#### D-39 · MUST · Apply the beta adjustment: where the CMU is providing a Relevant Balancing Service in a settlement period, its ALFCO is reduced by the sterilised capacity QBSCCC — so CM and NESO balancing services are compatible, not mutually exclusive, during a stress event.

- **Why:** Rule 8.5.2(b), for a DSR CMU or a Generating CMU that is not comprised of BM Units: ALFCO_ij = LFCO_ij - sum_k(beta_kj * QBSCCC_kj), where beta = 1 if the unit provided a Relevant Balancing Service in that period and 0 otherwise, and QBSCCC = Declared_Availability - Contracted_Output as defined in Schedule 4. For BM-Unit Generating CMUs, Rule 8.5.2(a) additionally adds back reduced output from negative Bid-Offer Acceptances and Applicable Balancing Services volumes.
- **Error if omitted:** Without this, a model concludes that holding a frequency-response or reserve contract creates CM non-delivery risk, and will artificially forbid revenue stacking across the winter peak — the single most valuable stacking window. That mis-prices the asset downward. Conversely, assuming full stacking with no obligation adjustment overstates over-delivery payments.
- **How to implement:** ALFCO[t] = LFCO[t] - beta[t] * max(0, DeclaredAvailability[t] - ContractedOutput[t]). beta[t] = 1 iff a service on the Relevant Balancing Services Guidelines list is being provided at t. Only balancing services on that published list qualify; verify service-by-service against the Delivery Body's Relevant Balancing Services Guidelines rather than assuming all NESO products qualify.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 8.5.2(a), 8.5.2(b), 8.5.4, Schedule 4 (Relevant Balancing Services)

#### D-40 · MUST · Require that NESO is notified of CM participation at the time of entering any balancing services contract (or at prequalification), otherwise QBSCCC is forced to zero and the beta relief is lost.

- **Why:** Rule 8.5.4(c): if the Capacity Provider has not notified the System Operator at the time of entering into the balancing services contract (or, if later, on prequalification) that a Generating Unit is participating in the Capacity Market, or if the BM Unit Lead Party has given a Section Q paragraph 6.4.5 notice, QBSCCC must be set to zero.
- **Error if omitted:** A purely administrative omission converts a fully-compatible revenue stack into full CM non-delivery exposure during a stress event. This is a process requirement that belongs in the model's compliance gate list and in the operating cost assumptions (asset manager / route-to-market scope).
- **How to implement:** Boolean compliance gate on the CM revenue line: `so_notified_of_cm_participation == True`. If False, set beta = 0 in the ALFCO calculation for all periods and re-run the stress-event feasibility test.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 8.5.4(c)

#### D-41 · MUST · Model non-delivery penalties with the statutory penalty rate PR_ix = PE_ix / 24 (£/MWh), the monthly cap MPC_im = 2 x MCP_im, and the annual cap of 100% of annual capacity payments.

- **Why:** SI 2014/2043 Schedule 1 paragraph 5: SPP_ij = PR_ix * (ALFCO_ij - AE_ij), with PR_ix = PE_ix * (1/24). Paragraph 6: the monthly penalty charge is the lesser of (SP_i/MaxSP_i) * min(MaxSP_i, MPC_im) and APC_ix - sum of prior months' charges, with MPC_im = 2 * MCP_im. NESO's Capacity Market Auction Static Data records Annual Penalty Cap = 100% and Monthly Penalty Cap = 200% for every auction from the 2016-17 Transitional auction through the 2029-30 T-4.
- **Error if omitted:** Two opposite errors. Understating: a model with no penalty term shows no downside from a discharge-constrained BTM site. Overstating: a model that applies an uncapped £/MWh penalty across a long outage produces an unbounded loss that would never occur — the annual exposure is capped at 100% of that year's capacity payments, i.e. the worst case is losing the CM revenue line, not paying more than it.
- **How to implement:** PenaltyRate_per_MWh = (ClearingPrice_per_MW_per_year * CPI_factor) / 24. SPP[t] = PenaltyRate * max(0, ALFCO[t] - E[t]). MonthlyCharge[m] = min(sum(SPP in m) scaled per Schedule 1 para 6(3), 2 * MCP[m], AnnualCap - sum(prior monthly charges)). AnnualCap = 1.00 * ACP. Downside bound for underwriting: CM net contribution in any delivery year >= -0 (i.e. worst realistic case is zero net CM revenue plus, in extremis, an equal amount payable).
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043, as made), Schedule 1 paragraphs 5 and 6, https://www.legislation.gov.uk/uksi/2014/2043/pdfs/uksi_20142043_en.pdf
- *Source:* The Electricity Capacity Regulations 2014, regulation 41(3A) (annual penalty cap 100%, monthly penalty cap 200%), https://www.legislation.gov.uk/uksi/2014/2043/regulation/41
- *Source:* NESO, Capacity Market Auction Static Data (Annual Penalty Cap / Monthly Penalty Cap columns, all auctions)

#### D-42 · MUST · Do NOT book over-delivery payments as expected revenue; model them as a zero-or-positive option with expected value near zero.

- **Why:** Schedule 1 paragraph 7: ODR_ix = min(PR_ix, TPR_x / TODV_x), where TPR_x is total penalty charge payments RECEIVED in year X and TODV_x is total MWh over-delivered by all CMUs. Over-delivery is funded entirely out of penalties collected. With zero System Stress Events since the CM began, TPR_x has been zero and therefore ODR has been zero.
- **Error if omitted:** A model that treats over-delivery as a stacked revenue line is booking a payment whose funding pool has never existed. It also creates a false dispatch incentive to over-deliver during stress events.
- **How to implement:** ODP[t] = min(PenaltyRate, TPR_year / TODV_year) * max(0, E[t] - ALFCO[t]); set TPR_year = 0 in the base case. Include over-delivery only in an explicitly labelled upside scenario.
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), Schedule 1 paragraph 7; regulation 42
- *Source:* DESNZ, Capacity Market Ten-Year Review, December 2024 ('Since the inception of the CM there have been no System Stress Events declared'), https://assets.publishing.service.gov.uk/media/675fee720fb02bbe4853ef3f/capacity-market-10-year-review.pdf

#### D-43 · MUST · Calibrate CM delivery-risk to the observed record: zero System Stress Events since 2014 and 13 Capacity Market Notices since 2019 (six of them in 2022 alone). Put the risk weight on test failure and termination, not on stress-event penalties.

- **Why:** DESNZ's statutory ten-year review of the Capacity Market (December 2024) records both figures and cites them as evidence the CM is meeting its security-of-supply objective.
- **Error if omitted:** A P90 case built around large stress-event penalties is directionally wrong and will lead a lender to demand the wrong reserve. The correct P90 stressor for a BTM CM line is: (i) failure to prequalify, (ii) failure to demonstrate three SPDs, (iii) failure of a triennial EPT after degradation, (iv) termination fees. All of these are asset- and site-specific and controllable, unlike a stress event.
- **How to implement:** Set the base-case expected penalty to zero and document it. Instead construct a P90 that switches CM revenue to zero from the first year in which the EPT constraint is infeasible without augmentation, and applies the applicable Termination Fee. Sensitivity: CMN frequency of 0-6 per year (2019-2024 observed range) driving only the SoC-repositioning cost, not penalties.
- *Source:* DESNZ, Capacity Market Ten-Year Review, December 2024, pp.13-14 and Figure 1 (Capacity Market Notices Instances 2014-2024)
- *Source:* NESO, GB Electricity Capacity Market Notices, https://gbcmn.nationalenergyso.com/

#### D-44 · MUST · Determine the available agreement length from Qualifying £/kW Capital Expenditure = Total Project Spend divided by DE-RATED Capacity — not by connection capacity, and not by installed MWh.

- **Why:** The CM Rules define 'Qualifying £/kW Capital Expenditure' for a New Build Generating CMU, a Refurbishing Generating CMU or an Unproven DSR CMU as the Total Project Spend divided by the De-rated Capacity of the CMU. The Maximum Obligation Period is then 15 Delivery Years if that figure meets the Fifteen Year Minimum £/kW Threshold, 9 years at the Nine Year Threshold (for eligible Declared Low Carbon CMUs), and 3 years at the Three Year Threshold or Three Year Zero Capex Threshold.
- **Error if omitted:** Dividing by connection capacity is the natural but wrong reading, and it is decisive. A 2 MW / 4 MWh BTM battery at £500/kW connection = £1.0m total project spend. Divided by connection capacity that is £500/kW — above the £350/kW 15-year threshold but only just. Divided by de-rated capacity (2 MW x 0.2198 = 0.4396 MW for the 2029/30 T-4) it is £2,275/kW — 6.5x the threshold. The wrong denominator would wrongly disqualify short-duration or low-capex assets from a 15-year agreement, understating contracted revenue tenor by 12 years and destroying the DSCR profile.
- **How to implement:** QualifyingCapexPerKW = TotalProjectSpend_GBP / (DeRatedCapacity_MW * 1000). AgreementYears = 15 if QualifyingCapexPerKW >= FifteenYearThreshold; else 9 if Declared Low Carbon and >= NineYearThreshold; else 3 if >= ThreeYearThreshold or a Three Year Zero Capex Threshold CMU; else 1. Thresholds (2029/30 T-4, held Feb/Mar 2026): 15-year £350/kW, 9-year £205/kW, 3-year £65/kW, 3-year zero-capex £0/kW. (2030/31 T-4, July 2026 letter): 15-year £360/kW, 9-year £215/kW, 3-year £65/kW, 3-year zero-capex £0/kW.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, definition of 'Qualifying £/kW Capital Expenditure'; definition of 'Maximum Obligation Period'; Rules 3.7.2(d), 3.10.1(aa)
- *Source:* DESNZ, Capacity Market auction parameters: letter from DESNZ to NESO, July 2025 - full details of auction parameters, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2025/full-details-of-auction-parameters-and-interconnector-de-rating-factors
- *Source:* DESNZ, Capacity Market auction parameters: letter from DESNZ to NESO, July 2026, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2026/full-details-of-auction-parameters-and-interconnector-de-rating-factors

#### D-45 · MUST · Model the T-4 vs T-1 decision explicitly, with different agreement lengths, indexation, target volumes and price distributions — and recognise that T-1 auctions do not award multi-year agreements.

- **Why:** DESNZ's parameter letters state for every recent T-1 that 'Multi-year agreements are not awarded in the T-1 auction'. T-1 targets are an order of magnitude smaller than T-4 (2026/27 T-1: 6.3 GW target, 7.2 GW procured, £5.00/kW/yr; 2029/30 T-4: 39.4 GW target, 40.1 GW procured, £27.10/kW/yr). T-1 prices are unindexed. T-1 de-rating factors for storage are systematically HIGHER than the corresponding T-4 factors (2026/27: T-1 1h 0.1361 vs T-4 1h 0.1181).
- **Error if omitted:** A model that treats CM as a single generic revenue line cannot represent the actual financing structure: a lender will size debt on a 15-year T-4 agreement and will not size debt on rolling one-year T-1 awards. Conflating them either fabricates bankable contracted revenue or destroys it.
- **How to implement:** Two revenue objects. T4Agreement{start_delivery_year, term_years in {1,3,9,15}, clearing_price, cpi_indexed=True, de_rating_vintage}. T1Agreement{delivery_year, term_years=1, clearing_price, cpi_indexed=False, de_rating_vintage}. Debt sizing uses only the contracted T-4 term; T-1 and post-expiry T-4 re-contracting go into the merchant tail with a price distribution.
- *Source:* DESNZ, Final auction parameters, T-1 and T-4 Capacity Market auctions (February 2026), https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-february-2026/final-auction-parameters-t-1-and-t-4-capacity-market-auctions
- *Source:* Modo Energy, 'Capacity Market: 2026/27 T-1 auction clears at £5/kW/yr', March 2026, https://modoenergy.com/research/en/gb-capacity-market-t1-2026-27-battery-energy-storage-march-2026
- *Source:* Modo Energy, 'Capacity Market: 2029/30 T-4 auction clears at £27/kW/yr', March 2026, https://modoenergy.com/research/en/gb-capacity-market-t4-2029-30-battery-energy-storage-march-2026
- *Source:* NESO, Capacity Market De-Rating Factors dataset

#### D-46 · MUST · Model the prequalification and auction calendar as hard project gates: prequalification window opens ~T-31 weeks, closes ~T-23 weeks, results ~T-17 weeks, auction at T (typically February/March), first Delivery Year begins 1 October four years later for a T-4.

- **Why:** Rule 2.2.2 sets out this indicative timetable, which the Auction Guidelines must follow unless the Delivery Body or Secretary of State determines otherwise. Prequalification requires evidence in place (connection agreement, planning, metering, credit cover) many months before the auction.
- **Error if omitted:** A model that assumes a project can pick up CM revenue in the year it reaches financial close is wrong by 12-18 months at minimum, and by up to 4.5 years for a T-4 route. This directly misstates the revenue ramp and the first-year DSCR.
- **How to implement:** Gate: CM revenue for delivery year Y requires prequalification submitted by (auction date for Y) minus 23 weeks, and the auction for a T-4 Y occurs in approximately February of calendar year (Y_start - 4). Connection agreement or connection offer must be in force at the date the Application is made (Rule 3.5B.1(a)). Model a Long Stop declaration option: Declared 12-month or Declared 24-month long stop shifts first delivery to the second or third Delivery Year, with Rule 13.4.1 and Rule 13.4A relief in those years.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 2.2.2 (auction timetable), Rule 3.5B.1(a), Rules 13.4.1ZZA and 13.4A.2 (Declared Long Stop relief)
- *Source:* DESNZ, Capacity Market: Government response - 2023 Phase 2 Consultation, July 2024, section on 'Projects with long build times'

#### D-47 · MUST · Gate CM eligibility on the Low Carbon Exclusion: if the CMU is, or includes, plant accredited under the Feed-in Tariffs Order, the Renewables Obligation Order or the RHI Regulations, or holds a CfD, it is excluded from prequalification unless a non-support confirmation is provided.

- **Why:** Regulation 16 of SI 2014/2043 prevents prequalification where the applicant fails to provide a non-support confirmation by the prequalification deadline for a CMU holding FIT/RO/RHI accreditation, and excludes a CMU where a CfD has been entered into and remains unexpired and unterminated. A non-support confirmation declares that support periods will expire before the delivery period begins, or that the applicant will not seek relevant support during the delivery period.
- **Error if omitted:** This is directly binding on the co-located-rooftop-solar case in scope. If the site's PV is FIT- or RO-accredited and is brought into the CMU (e.g. as a Permitted On-Site Generating Unit inside a DSR CMU), the whole CMU can be excluded. A model that assumes solar + battery co-location is CM-neutral will book CM revenue that cannot be prequalified.
- **How to implement:** Boolean gate before any CM revenue is recognised: `not (site_pv_fit_accredited or site_pv_ro_accredited or site_holds_cfd) or non_support_confirmation_given`. Structure the battery as a distinct Generating Unit / CMU from the supported PV where possible, and record that decision explicitly in the model's assumption register.
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 16 (excluded CMUs; low carbon exclusion; non-support confirmation), https://www.legislation.gov.uk/uksi/2014/2043/regulation/16
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 3.4.7 (Low Carbon Exclusion and Low Carbon Grant status), Rule 3.9.2 (Permitted On-Site Generating Units)

#### D-48 · MUST · Model secondary trading as a real but constrained option: only obligation transfers under Rule 9.2.4(a) can be traded, only after the T-1 auction for the relevant Delivery Year has concluded, one Delivery Year at a time, subject to the 1 MW Minimum Capacity Threshold on both the traded part and the residual, and blocked while capacity payments are suspended for a performance failure.

- **Why:** Rules 9.2.4, 9.2.5 and 9.2.6. Additionally, DESNZ confirmed in July 2024 that the Rules would be amended so that the EPT MW requirement (Adjusted Connection Capacity) is reduced pro rata when obligation is traded away and increased when acquired, with a re-test required within 60 working days if the obligation rises above the level at the last EPT.
- **Error if omitted:** Two consequences. (i) Secondary trading is the standard mitigation for a delayed BTM project that has won a T-4 agreement but will not be commissioned in time; a model with no trading option overstates termination risk. (ii) A model that assumes an operator can permanently shed obligation to dodge the EPT is wrong — the relief is per-Delivery-Year and triggers a re-test on any subsequent increase.
- **How to implement:** Per delivery year, allow TradedObligation in [-CO, +available], with |trade| >= 1.0 MW and residual CO either 0 or >= 1.0 MW. Adjust EPT requirement: AdjustedConnectionCapacity_effective = CC * TCWAA * (CO_after_trade / CO_at_award). If CO in any later year exceeds CO at the last EPT, schedule a re-test within 60 working days or before the end of the Delivery Year, whichever is earlier. Model a bid-ask haircut on traded obligation price (no public index exists; treat as an assumption).
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 9.2.4, 9.2.5, 9.2.6, 13.4A.4(c)-(d), 13.4A.5(aa)
- *Source:* DESNZ, Capacity Market: Government response - 2023 Phase 2 Consultation, July 2024, 'Adjusting the Extended Performance Testing Requirement through Secondary Trading'

#### D-49 · MUST · Model the metering and registration prerequisites for a BTM CMU: half-hourly metering with registered MPANs, an Approved Metering Solution or Metering Test Certificate for non-BM CMUs, a completed Metering Assessment, and entry on the Capacity Market Metering Register.

- **Why:** Regulation 4 requires a generating CMU's net output to be measured by half-hourly meters in accordance with the CM Rules. Rules 8.3.3(b)/(ba)/(d) require a Metering Assessment and, where indicated, a Metering Test Certificate. Rule 13.2.5 requires MPANs and either a Metering Test Certificate or confirmation of the Approved Metering Solution before a DSR Test. Rule 7.4A requires MPANs to be entered on the Capacity Market Metering Register from Auction Results Day.
- **Error if omitted:** For BTM assets this is the most common practical failure point, because the battery sits behind the customer's supply meter and needs its own sub-metering to separate battery flows from site load. A model that ignores it omits both the capex (sub-metering, comms) and the risk that the metering configuration cannot support the Rule 8.6.2 A + B - C calculation at all. A change in metering configuration also invalidates the Metering Test Certificate and requires a new one (Rule 13.3).
- **How to implement:** Capex line: HH sub-metering + comms + Approved Metering Solution design, per CMU. Compliance gates: metering_assessment_complete, metering_test_certificate_valid (if required), mpans_on_cm_metering_register. Data requirement: the model must have half-hourly import AND export AND battery-terminal data separately, not a single net site series, to evaluate Eij.
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 4
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 7.4A, 8.3.3, 13.2.5, 13.2.12B-13.2.12E, 13.3
- *Source:* EMR Settlement Ltd, G1 Capacity Market Metering guidance, https://www.emrsettlement.co.uk/document/guidance/g1-capacity-market-metering/

#### D-50 · MUST · If the DSR route is modelled, implement the DSR Test and the Proven DSR Capacity formula: three separate historic Settlement Periods within the 2 years before the prequalification window in which a Baseline Demand can be calculated and a positive DSR Volume was delivered in discharge of a balancing services obligation; Proven DSR Capacity is TWICE the lowest of the three evidenced DSR Volumes.

- **Why:** Rule 13.2.6(a). The doubling converts an MWh-per-half-hour volume into MW. It also means the CMU's registered DSR Capacity is set by its WORST of three demonstrations, and requires the asset to already hold a balancing services obligation it has delivered against.
- **Error if omitted:** A model that assumes DSR Capacity equals the battery's rating will overstate the CM obligation the asset can win. It will also miss the chicken-and-egg constraint: to prequalify as a Proven DSR CMU the asset must already be operating and delivering a balancing service, which is impossible for a greenfield BTM battery in its first prequalification round (hence the Unproven DSR route with Applicant Credit Cover).
- **How to implement:** ProvenDSRCapacity_MW = 2 * min(DSRVolume_MWh over the three evidenced settlement periods), after Line Loss Factor adjustment evidenced by a DNO letter (Rule 13.2.6(a)(iii)). For a greenfield asset, force the Unproven DSR route with credit cover and a DSR Test no later than one month before the start of the Delivery Year (Rule 13.2.2(b)).
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 13.2.1-13.2.6, definitions of 'Proven DSR Capacity' and 'DSR Volume'

#### D-51 · MUST · Model Applicant Credit Cover as a real financing cost and a real risk of forfeiture: £5,000/MW for Unproven DSR CMUs (£10,000/MW where bidding for a multi-year obligation before partial release), £10,000/MW for other CMUs, rising to £15,000/MW for new build CMUs 12 months after auction results day in specified circumstances.

- **Why:** Regulation 59 of SI 2014/2043 sets these amounts and the 15-working-day provision deadlines. Rule 4.6 makes prequalification conditional on providing it. Rule 5.5.13 allows partial release where an Unproven DSR CMU nominates less than its original de-rated capacity under Rule 5.5.11.
- **Error if omitted:** Credit cover is working capital tied up from conditional prequalification until Substantial Completion, and is drawn down on non-delivery. It is per MW of DE-RATED capacity for the CMU. A model with no credit cover line understates the equity requirement and omits a genuine loss-given-failure component in the P90.
- **How to implement:** CreditCover_GBP = rate_per_MW * DeRatedCapacity_MW, posted at conditional prequalification (letter of credit or cash), with a cost-of-carry line (LC fee, typically 1-3%/yr of face) until release at Substantial Completion. Step up to £15,000/MW at auction results day + 12 months for new build. Model drawdown in the non-delivery scenario.
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 59, https://www.legislation.gov.uk/uksi/2014/2043/regulation/59
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 4.5A, 4.6, 5.5.11, 5.5.13, 6.7B

#### D-52 · MUST · Bound the CM clearing price distribution with the published auction parameters — Price Cap, Net CONE and Price Taker Threshold — and with the full observed history, not with a point estimate.

- **Why:** For the 2029/30 T-4, 2026/27 T-1, 2030/31 T-4 and 2027/28 T-1 auctions DESNZ set Price Cap £75/kW/yr, Net CONE £49/kW/yr and Price Taker Threshold £25/kW/yr. The auction is a descending clock with a series of price-spread bidding rounds (Rule 5.5.5). Observed clearing prices span £0.77/kW/yr (2019/20 T-1) to £75/kW/yr (2022/23 T-1, at cap).
- **Error if omitted:** Using a single CM price assumption for the merchant tail hides a 100x range in outcomes. P50/P90 revenue bands built without an explicit CM price distribution will be wrong in the years after the contracted agreement expires. Note also that the Price Taker Threshold constrains an existing CMU's ability to bid above £25/kW/yr without a Price-Maker Memorandum and Certificate (Rule 4.8) — relevant to re-contracting at T-1.
- **How to implement:** Sample CM clearing price from a distribution truncated at [0, PriceCap]. P50 anchored on the recent T-4 result (£27.10/kW/yr for 2029/30, cleared 2026) with an upside toward Net CONE (£49/kW/yr) and a downside toward recent T-1 outcomes (£5.00/kW/yr for 2026/27). Add a scenario flag for the Price Taker Threshold constraint on existing-CMU re-entry.
- *Source:* DESNZ, Capacity Market auction parameters letters to NESO, July 2025 and July 2026, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2025/full-details-of-auction-parameters-and-interconnector-de-rating-factors
- *Source:* NESO, Capacity Market Auction Static Data (all clearing prices 2016-17 TR to 2029-30 T-4)
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 5.5.5-5.5.9, 4.8

#### D-53 · MUST · Ensure the site's physical export/import limits and the customer's connection agreement can actually support the Capacity Obligation, and reconcile the three distinct capacity concepts: Connection Capacity (Rule 3.5), Nominated Connection Capacity (Rule 3.5.6), and De-rated Capacity (the obligation).

- **Why:** Rule 3.5.2 derives Connection Capacity from the registered capacity or inverter rating in the Grid or Distribution Connection Agreement in force at the date of application; Rule 3.5B.1(b) requires the LOWEST value where a range is stated. The obligation to deliver is expressed against the De-rated Capacity. For a BTM asset, Rule 8.6.2's A + B - C means the obligation can be discharged partly through avoided import, so a low export limit does not automatically disqualify — but the SPD test under Rule 13.4.1 requires demonstrating capacity at or above the Capacity Obligation.
- **Error if omitted:** A model that uses the battery's nameplate inverter rating rather than the connection-agreement value will overstate Connection Capacity and therefore De-rated Capacity, producing a CM revenue line the CMU cannot prequalify for. Where the DNO agreement states a range, using the top of the range rather than the bottom is a direct overstatement.
- **How to implement:** ConnectionCapacity_MW = min(registered capacity or inverter rating in the connection agreement, applying the LOWEST value if a range is stated). Then CC_nom in [0.5 * CC, CC]. Then CO = CC_nom * DF. Feasibility check for SPD: max sustainable (export + avoided import against baseline) at the demonstration half hour >= CO.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 3.5.1-3.5.6, 3.5B.1, 8.6.2, 13.4.1

#### D-54 · MUST · Model termination and non-completion exposure for a new-build BTM CMU: the Financial Commitment Milestone and Substantial Completion Milestone must be achieved, and Termination Fee rates TF1..TF9 are stated on the Capacity Market Register at the date the Capacity Agreement is issued.

- **Why:** Rule 6.6/6.6A (Financial Commitment Milestone), Rule 6.7 (Substantial Completion Milestone), Rule 7.4(m) (the Capacity Agreement Notice must state, for x = 1 to 9, the TFx rate applying if a Termination Fee or Non-completion Fee becomes payable). NESO publishes Termination Fee 1-5 rates per auction in the Capacity Market Auction Static Data.
- **Error if omitted:** For a BTM project that wins a T-4 agreement four years before delivery, the termination/non-completion fee is a real contingent liability against a construction programme that must clear planning, DNO connection and customer landlord consents. A model that treats a won CM agreement as pure upside with no downside understates the risk of bidding.
- **How to implement:** Contingent liability = TFx_rate * De-rated Capacity, triggered on failure to achieve the Financial Commitment Milestone or Substantial Completion Milestone by the (possibly long-stopped) date. Pull the rates for the relevant auction from the NESO Capacity Market Auction Static Data 'Termination Fee 1-5 Rate' fields. Include the Long Stop / Declared Long Stop options as mitigations.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 6.6, 6.6A, 6.7, 6.10, 7.4(m)
- *Source:* NESO, Capacity Market Auction Static Data (Termination Fee 1-5 Rate fields), https://www.neso.energy/data-portal/capacity-market-register/capacity_market_auction_static_data

#### D-55 · MUST · Record and use the Rule 2.3.4B trigger: a Storage Generating Technology Class is only Duration Limited (and therefore EFC-de-rated) if at least 5% of Loss of Load Occurrences for the delivery year are estimated to last longer than that class's minimum duration; the Auction Guidelines must state which classes are Duration Limited.

- **Why:** Rule 2.3.4B and 2.3.4C. For classes that are NOT Duration Limited, Rule 2.3.4(a) applies the Technology Class Weighted Average Availability instead of the EFC — which is why the historic de-rating table shows generic 'Storage' entries at 0.9611-0.9738 in the earliest auctions and why the curve plateaus at the TCWAA. It also explains the sharp discontinuities: the 2021-22 T-4 shows Storage (Duration 2h) at 0.9611 while Storage (Duration 1h) is 0.4041.
- **Error if omitted:** A model that assumes every duration bin is always EFC-de-rated will mis-handle both the long-duration plateau and any future year in which NESO determines a class is no longer Duration Limited. Longer-duration classes have historically flipped to the TCWAA treatment, which is a step change of several tens of percentage points.
- **How to implement:** Read the per-auction Duration Limited determination from the published Auction Guidelines (required by Rule 2.3.4C). If the declared duration class is not Duration Limited for that auction, DF = TCWAA for the Storage GTC rather than EFC. In practice this is captured automatically by using the published per-bin DF table, so the requirement is: use the table, never a modelled EFC.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 2.3.4(a), 2.3.4(d), 2.3.4A, 2.3.4B, 2.3.4C, Schedule 3B
- *Source:* NESO, Capacity Market De-Rating Factors dataset (2021-22 T-4 rows: Storage 1h 0.4041, Storage 2h 0.9611)

#### D-56 · MUST · For DSR CMUs demonstrating Satisfactory Performance Days, model the CMU Portfolio aggregation option: DSR CMUs with components on two or more different sites, and Distribution/Transmission CMUs whose aggregate generating unit connection capacity is no greater than 50 MW, may demonstrate SPDs in aggregate across a portfolio.

- **Why:** Rules 13.4.1B, 13.4.1C, 13.4.1D. A CMU that has demonstrated SPDs as part of one portfolio must not form part of any other portfolio in that Delivery Year, and the same portfolio must be used for all SPDs.
- **Error if omitted:** For a fleet of small BTM batteries across several C&I sites — the exact deployment shape in scope — portfolio SPD demonstration materially reduces the operational burden and the risk of an individual site failing. A model that requires every site to independently demonstrate three SPDs overstates operating cost and failure probability.
- **How to implement:** If modelling a portfolio: sum(discharge_MW across portfolio CMUs at settlement period t) >= sum(CapacityObligation across those CMUs) on each of three separate Winter days, with at least one in Jan-Apr. Constrain each CMU to exactly one portfolio per Delivery Year. Note this relief applies to SPDs under Rule 13.4, NOT to the Extended Performance Test under Rule 13.4A.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 13.4.1B, 13.4.1C, 13.4.1D, 13.4.2(d)

#### D-57 · MUST · Require true half-hourly site data (import, export, and battery terminal flows separately) for at least a full year before any CM revenue is underwritten, because every CM quantity for a BTM asset is defined per Settlement Period against a baseline built from historic half-hourly demand.

- **Why:** The Schedule 2/2A baseline is constructed from same-weekday and last-10-working-day half-hourly demand samples; Eij under Rule 8.6.2 nets export, baseline and consumption per Settlement Period; the SPD test is per Settlement Period; the EPT is over consecutive Settlement Periods. There is no aggregated or monthly formulation of any of these.
- **Error if omitted:** Synthesising site load from monthly consumption and a generic profile will produce a baseline that is systematically wrong at winter evening peaks — precisely the periods in which stress events, SPDs and EPTs occur. The error is not random: C&I profiles with shift patterns, seasonal process load or on-site generation deviate strongly from standard profile classes exactly at peak. Any CM deliverability conclusion drawn from synthetic data is unfalsifiable and should not be underwritten.
- **How to implement:** Hard data gate: cm_revenue_recognised requires (a) >= 12 months of actual half-hourly import data at the CMU's MPANs, (b) export data or a documented no-export configuration, (c) evidence that the metering configuration can distinguish battery flows from site load. If only synthetic data exists, output the CM line as an explicitly-labelled indicative figure excluded from the bankable case.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Schedule 2 paragraph 2.1, Schedule 2A paragraph 2.1, Rules 8.6.2, 13.4.1, 13.4A.3
- *Source:* The Electricity Capacity Regulations 2014 (SI 2014/2043), regulation 4 (net output measured by half-hourly meters)

#### D-58 · MUST · Model six independent products (DCL, DCH, DML, DMH, DRL, DRH) with separate contracted quantities per Response Window, not a single lumped 'FFR' revenue line.

- **Why:** Response Products are defined individually and low and high frequency services are procured separately, each with its own buy curve, clearing price and contracted quantity. Prices differ by more than an order of magnitude and by sign across the six.
- **Error if omitted:** Systematic mis-statement of revenue. In FY26/27 the six mean clearing prices span −£8.84/MW/h (DRH) to +£16.64/MW/h (DRL). Collapsing them to a single average understates DRL revenue by ~5x and turns a DRH liability into an asset.
- **How to implement:** Decision variables q[s,d,w] in MW for s in {DC,DM,DR}, d in {L,H}, w in Response Windows. Revenue_w = sum_s,d q[s,d,w] * price[s,d,w] * hours(w) with price allowed to be negative. Enforce q integer (see integer-bid requirement).
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, Schedule 1 definition of 'Response Products', https://www.neso.energy/document/384601/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'We procure low and high frequency services separately', https://www.neso.energy/document/276606/download
- *Source:* NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', accessed 11 August 2026, https://www.neso.energy/data-portal/eac-auction-results

#### D-59 · MUST · Use a four-hour Response Window (EFA block) as the commitment granularity for DC/DM/DR, starting at 23:00, and allow 3-hour and 5-hour blocks on the two clock-change days. Do not model response commitment at half-hourly granularity.

- **Why:** 'Response Window' is defined as each consecutive four-hour period commencing at 23:00 hours. Contract delivery is done across four-hour EFA Blocks. Observed EAC delivery windows are 4 h with min 3 h and max 5 h.
- **Error if omitted:** A half-hourly response commitment variable lets the optimiser cherry-pick the 8 most valuable half-hours of a block. This inflates response revenue and, worse, understates the state-of-energy burden, because the Minimum State of Energy Requirement recursion runs across the whole block whether or not the price was attractive in every half-hour.
- **How to implement:** Index response decisions by w (EFA block); index energy/SoC by t (settlement period); link with q[s,d,w] constant for all t in w. hours(w) = 4 except on the last Sunday in March (3) and October (5).
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, Schedule 1 definition of 'Response Window', https://www.neso.energy/document/384601/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, https://www.neso.energy/document/276606/download
- *Source:* NESO Data Portal, EAC auction results (author's analysis of deliveryStart/deliveryEnd, FY25/26 and FY26/27: min 3 h, max 5 h, mean 4.0 h), https://www.neso.energy/data-portal/eac-auction-results

#### D-60 · MUST · Enforce the Reserved Capacity power constraint for energy-limited units: sum over all products in the low direction of (offered quantity + its reserved capacity), plus the same sum for the high direction, must not exceed the unit's Maximum Registered Capacity. Reserved capacity percentages are DC 10 %, DM 20 %, DR 40 % of offered quantity.

- **Why:** This is an explicit pre-condition on the validity of a Sell Order, and it is derived exactly as the power needed to deliver the mandated 20 % Energy Recovery volume within one 30-minute settlement period: %RC = (delivery duration in minutes / 60) x 0.2 x 2 x 100.
- **Error if omitted:** Overstates the sellable MW by up to 40 %. A symmetric DR position is capped at P_rated/2.8 = 0.357 P_rated per direction, not P_rated/2 = 0.5. Omitting this overstates DR revenue by 40 % and produces bids that would be rejected at validation or lead to deemed unavailability under Service Terms paragraph 5.7.
- **How to implement:** sum_{s in {DC,DM,DR}} (1 + rc_s) * q[s,L,w] + sum_s (1 + rc_s) * q[s,H,w] <= P_registered, with rc_DC = 0.10, rc_DM = 0.20, rc_DR = 0.40. Equivalently rc_s = (T_sus_s / 60) * 0.4 where T_sus is 15/30/60 minutes.
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, paragraph 8.3.3.2 and Schedule 1 definition of 'Reserved Capacity', https://www.neso.energy/document/384601/download
- *Source:* NESO, 'SOE Monitoring Guidance for Energy Limited DC/DM/DR Providers', V2, March 2025, section 3 'Reserved Capacity at Bid Stage' and 'General equation for Dx Service', https://www.neso.energy/document/347241/download

#### D-61 · MUST · Implement the Minimum State of Energy Requirement (MSoER) as a per-settlement-period recursion within each contracted service period, seeded at the Contracted Response Energy Volume, decremented by delivered response energy, and incremented by an Energy Recovery Adjustment Volume capped at 20 % of REV and lagged by four settlement periods.

- **Why:** The Service Terms make this the operative constraint for energy-limited units, and failing it makes the unit deemed unavailable for that settlement period and all subsequent periods until NESO is satisfied compliance is restored.
- **Error if omitted:** A model that only checks 'SoC >= contracted MW x duration' at the start of the block will overstate availability. The four-settlement-period lag on energy recovery means a unit can be non-compliant for two hours after a heavy delivery even though its physical SoC has recovered. The penalty is loss of the entire availability payment from that period onward in the block.
- **How to implement:** REV_s = q_s * T_sus_s/60 (MWh). ER_s = 0.2 * REV_s. For j = 1: MSoER(1) = sum_s REV_s. For j > 1: MSoER(j) = MSoER(j-1) - LFE(j-1) + adj(j-1), where adj(j) = adj0(j-4) for j > 4 else 0, and adj0(j) = min(LFE(j) + leftover(j), ER). Constraint: SoE_export(j) >= MSoER_LF(j) and SoE_import(j) >= MSoER_HF(j), computed separately per direction (asymmetric when Q_L != Q_H).
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 6.10–6.13 (State of Energy Management Rules) and 5.6–5.7, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'SOE Monitoring Guidance for Energy Limited DC/DM/DR Providers', V2, March 2025, section 4 and Table 5, https://www.neso.energy/document/347241/download

#### D-62 · MUST · Compute the energy actually delivered by each contracted product from a measured 1 Hz (or finer) system frequency time series applied to the published delivery curve, and charge that energy against the battery's state of charge and its degradation budget. Do not assume response is energy-neutral or de minimis.

- **Why:** The delivery curves are exact piecewise-linear functions of frequency and the throughput they imply differs by a factor of ~20 between DC and DR. GB frequency spends roughly half its time outside the ±0.015 Hz deadband, so delivery is near-continuous even though it is small in magnitude for DC.
- **Error if omitted:** Understates cycling on DR by an enormous margin. Author's calculation from NESO 1-second frequency data: gross MWh per MW contracted per year is DCL 64 / DCH 62 (Jan-2026 basis) and DRL 1,275 / DRH 1,247. For a 1 MW / 2 MWh unit fully contracted on DRL all year that is ~640 equivalent full cycles from the service alone. A model that ignores it will pass a 350-cycle/year warranty test that the real asset fails, and will also double-count the same MWh as available for arbitrage.
- **How to implement:** R_DC(dev) = 0 for dev<=0.015; 0.05*(dev-0.015)/0.185 for 0.015<dev<=0.2; 0.05+0.95*(dev-0.2)/0.3 for 0.2<dev<=0.5; 1 above. R_DM(dev) = 0 for dev<=0.015; 0.05*(dev-0.015)/0.085 for 0.015<dev<=0.1; 0.05+0.95*(dev-0.1)/0.1 for 0.1<dev<=0.2; 1 above. R_DR(dev) = clip((dev-0.015)/0.185, 0, 1). dev = |f-50|, LF services active when f<50, HF when f>50. E_delivered[s,d,t] = q[s,d] * sum over seconds in t of R_s(dev)/3600. Throughput is additive across stacked services because the general stacked curve is the quantity-weighted sum.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, Schedule 2 Table 1 (delivery curve values), Table 2 (general stacked curve) and Table 3, https://www.neso.energy/document/384606/download
- *Source:* NESO Data Portal, historic system frequency data (1-second), January 2026 and June 2026 files, https://www.neso.energy/data-portal/system-frequency-data
- *Source:* Fan, F., Nwobu, J. and Campos-Gaona, D. (2023), 'Co-located battery energy storage optimisation for dynamic containment under the UK frequency response market reforms', CSEE Journal of Power and Energy Systems, DOI 10.17775/CSEEJPES.2023.01210 — corroborates that DC responses 'usually locate below 5%' of contracted quantity

#### D-63 · MUST · Treat delivered response energy as unremunerated: value low-frequency (export) delivery as a loss of stored energy at its opportunity cost, and high-frequency (import) delivery as free energy received. Do not book a utilisation payment for DC/DM/DR.

- **Why:** DC/DM/DR pay for availability only. Response energy volumes are passed to Elexon as Applicable Balancing Services Volume Data so that imbalance positions are adjusted by reference to them — the provider is neither charged nor paid for the response energy through imbalance.
- **Error if omitted:** Two errors of opposite sign. Booking a utilisation payment invents revenue that does not exist. Ignoring the energy entirely makes DRH look like a loss-making product (it clears negative) when the free charge energy is precisely what makes it rational: at 1,247 MWh/MW/yr of free import, ~0.142 MWh per MW per hour, a £60/MWh energy value is ~£8.5/MW/h — almost exactly the −£8.84/MW/h mean DRH clearing price in FY26/27. Any model that cannot reproduce that identity is mis-specified.
- **How to implement:** Add to the objective: - sum_t lambda_t * E_delivered_LF[t] + sum_t lambda_t * E_delivered_HF[t] * eta_charge, where lambda_t is the marginal energy value used elsewhere in the model (wholesale/imbalance for a merchant party, avoided import tariff for a BTM site — see the BTM settlement requirement). Route both into the SoC balance and the throughput/degradation counter.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'Payments are provided for availability only', https://www.neso.energy/document/276606/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraph 16 (ABSVD), https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Response Stacking Guidance', V1, November 2025, section 2.4 'any BOA will not impact the determination of response energy volume data which is provided to Elexon under the ABSVD submission', https://www.neso.energy/document/372541/download

#### D-64 · MUST · Allow response clearing prices to be negative, and allow the model to choose a negative-priced product when the free-energy benefit exceeds the payment made to NESO.

- **Why:** High-frequency products regularly clear below zero. Negative Bid Prices, Sell Prices and Market Clearing Prices are explicitly contemplated by the Procurement Rules.
- **Error if omitted:** A model with a price >= 0 assumption, or one that floors revenue at zero, will never select DRH or DMH and will therefore miss the free-charging strategy that the observed market is actually pricing. It will also fail to capture the corresponding downside: the settlement formula makes a K=0 failure on a negative-priced product cost more than the price alone.
- **How to implement:** No lower bound on price inputs. Revenue term must be signed. In the penalty term use PF = max(MCP, £1/MW/h) so that a failed DRH contract at MCP = -£10/MW/h costs (-10 - 1) x V x 0.5 = -£5.50 per MW per settlement period rather than -£5.00.
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, paragraphs 7.2.5, 8.2.7 and Schedule 1 definitions of 'Maximum Market Price'/'Minimum Market Price', https://www.neso.energy/document/384601/download
- *Source:* NESO Data Portal, EAC auction results (author's analysis): DRH mean clearing price FY23/24 −£4.55, FY24/25 −£4.62, FY25/26 −£3.25, FY26/27 −£8.84/MW/h, https://www.neso.energy/data-portal/eac-auction-results

#### D-65 · MUST · Implement the availability payment and penalty exactly: S = round(((P − ((1 − K·F) · PF)) · V · 0.5), 2) per settlement period, with PF = max(MCP, Minimum Adjustment Price of £1/MW/h), F = 0 if unavailability in that settlement period totals at least 0.1 % of its duration, and K taken as the minimum settlement-period k factor across the entire contracted service period.

- **Why:** This is the settlement formula in Schedule 3 of the Service Terms. Two features dominate the risk: the 0.1 % availability cliff (1.8 seconds in a 30-minute period) and the fact that K is a block-level minimum, not a period-level value.
- **Error if omitted:** Modelling penalties as a smooth availability factor understates tail risk severely. A single 2-second dropout zeroes a whole settlement period's payment. A single bad half-hour sets K for all eight half-hours of the four-hour block. Underwriting a P90 without this produces a P90 that is not a P90.
- **How to implement:** Per EFA block w: K_w = min over j in w of k_j, where k_j = 1 if E_j < A; 1 − (E_j − A)/(B − A) if A <= E_j <= B; 0 if E_j > B. Then for each j in w: S_j = (P_w − (1 − K_w · F_j) · max(P_w, 1.0)) · V · 0.5. In a MILP, represent this as a scenario-weighted expected K rather than endogenously, and stress-test K in {1.0, 0.9, 0.5} bands.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, Schedule 3 'Calculation of Settlement Value' and 'K factor calculation', and Schedule 1 definition of 'Minimum Adjustment Price' (£1/MW/h), https://www.neso.energy/document/384606/download

#### D-66 · MUST · When stacking two or more Dynamic Response services on the same unit and window, apply the tightest of the stacked services' parameters: minimum max-time-to-full-delivery, minimum lag upper bound, minimum ramp time bound, maximum minimum-ramp-rate, lowest error tolerances A and B, shortest grace periods and shortest rolling minimum window.

- **Why:** Schedule 2 and Schedule 3 of the Service Terms state that stacked parameters are set by the fastest service and that the lowest A and B values apply. DR standalone is judged at A = 0.05 / B = 0.25 with a 10 s time to full delivery and a 2 s rolling window; stacked with DC or DM it is judged at A = 0.03 / B = 0.07 with 1 s delivery and a 0.2 s rolling window.
- **Error if omitted:** A model that stacks DR with DC to maximise £/MW will book the DR revenue without recognising that the whole stack is now held to DC's performance standard, and that DR's own performance-monitoring data rate rises from 2 Hz to 20 Hz. The realistic effect is a lower expected K on the entire stack and higher metering/telemetry cost.
- **How to implement:** Stacked parameter set: TdMAX = min over stacked services; TiMAX = min; tr_max = min; rr_min = max; A = min(A_s); B = min(B_s); grace1 = min; grace2 = min; e_win = min. If any DC or DM contract is held in a window, DR in that window inherits TiMAX = 0.5 s, TdMAX = 1 s, A = 0.03, B = 0.07, grace1 = 0.55 s, grace2 = 2 s, e_win = 0.2 s.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, Schedule 2 service parameter table (DR values '(or 0.5 s when Stacked with DC and/or DM)') and Schedule 3 'Lags and ramp limits', https://www.neso.energy/document/384606/download

#### D-67 · MUST · Restrict sell orders to whole MW integers, with a minimum of 1 MW and a maximum of 100 MW per Response Unit per Response Product, and model partial acceptance (the auction may award less than offered).

- **Why:** The Procurement Rules require the Offered Quantity to be an integer not less than 1 MW and not greater than the Maximum Sell Size, which is 100 MW per Response Product unless otherwise notified. Acceptance Ratios for Child and Substitutable Child orders lie between 0 and 1.
- **Error if omitted:** For a 0.1–5 MW BTM asset this is the binding eligibility test. A 0.8 MW battery cannot participate at all on its own — it must be aggregated. A continuous-MW model will produce a 0.6 MW DRL award that is not a legal order. Ignoring partial acceptance overstates realised volume.
- **How to implement:** q[s,d,w] integer, q >= 1 or q = 0 (semi-continuous with a binary), q <= 100. Apply a clearing/acceptance probability or a haircut factor to awarded volume; do not assume Acceptance Ratio = 1.
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, paragraphs 8.3.3.1, 9.2 and Schedule 1 definition of 'Maximum Sell Size', https://www.neso.energy/document/384601/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'A minimum response capacity of 1 MW is required per response unit', 'A maximum response capacity of 100 MW', 'Sell orders may only be submitted in whole MWs', https://www.neso.energy/document/276606/download

#### D-68 · MUST · If the asset is below 1 MW, model aggregation explicitly and constrain aggregation to assets within the same GSP Group; carry an aggregator fee and the loss of control that comes with it.

- **Why:** Aggregation is possible when assets sit behind the same GSP Group, subject to technical assurance. The minimum is per Response Unit, not per asset.
- **Error if omitted:** A sub-1 MW BTM asset modelled as a direct market participant is not underwritable — it cannot hold a Response Contract. Ignoring the aggregator's share overstates net revenue; typical aggregator commercial terms are not published, so this must be an explicit, sensitised input.
- **How to implement:** Boolean gate: if P_registered < 1 MW then response revenue = 0 unless aggregation_route = True. If aggregated: revenue_net = revenue_gross x (1 − aggregator_share) and add a constraint that the asset's GSP Group matches the aggregation unit's.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'Aggregation is possible when assets sit behind same GSP Group (subject to technical assurance being carried out on the risks associated with moving to GSP Group)', https://www.neso.energy/document/276606/download
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, Schedule 1 definitions of 'Auction Unit', 'GSP Group', 'Relevant Metering', https://www.neso.energy/document/384601/download

#### D-69 · MUST · Model the ±0.015 Hz deadband as a hard prohibition on baseline deviation, and do not apply the Zero Deadband option to a battery unless the unit is genuinely not Energy Limited.

- **Why:** Response must not be delivered within the deadband, and a Response Unit must not deviate from its Operational Baseline while frequency is inside the deadband, whether to manage state of energy or otherwise. Zero Deadband may only be designated for an Auction Unit which is NOT Energy Limited.
- **Error if omitted:** Two errors. First, a model that lets the battery trade freely at all times while under contract will over-earn from arbitrage inside the deadband, which is ~52 % of the time and is contractually forbidden except through a submitted (and therefore visible) baseline. Second, applying Zero Deadband to a battery raises modelled DR throughput by roughly 18 % (author's calculation: DRL 1,275 to 1,503 MWh/MW/yr, Jan-2026 basis) on an option the battery is not eligible for.
- **How to implement:** Add a state variable for the submitted baseline; the physical power must equal baseline + response, and any change in physical power inside the deadband must be effected by changing the baseline, subject to gate closure at 60 minutes before the settlement period for BM units. Set zero_deadband_eligible = (not energy_limited).
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 6.7(iv), 6.11(vii), 6.13 ('State of Energy shall not be managed by over and/or under delivery including "spilling"') and Schedule 2, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, paragraph 6.5, https://www.neso.energy/document/384601/download
- *Source:* NESO Data Portal, 1-second system frequency, January and June 2026 (author's calculation: |f-50| <= 0.015 Hz for ~52 % of seconds)

#### D-70 · MUST · Model state-of-energy recovery as an explicit market transaction executed through the submitted Operational Baseline (a physical notification / OBP submission), priced at the prevailing energy value, and constrained by gate closure.

- **Why:** The Service Terms require SoE to be managed by submission of updated Operational Baselines for charging or discharging, and expressly forbid managing it by over- or under-delivery. The baseline must reflect the natural state of the unit absent response and is subject to gaming checks.
- **Error if omitted:** Free recharging. A model that silently restores SoC after response delivery is assuming energy at zero cost. For a symmetric DR position the net drift over a four-hour block reaches ±1.5 MWh per MW contracted (author's calculation), which for a 1 MW / 2 MWh unit is 75 % of usable capacity and must be bought or sold at market prices, with the associated round-trip losses.
- **How to implement:** Baseline b[t] as a decision variable with cost lambda_t * b[t] * 0.5 (positive = discharge revenue, negative = charge cost); SoC[t+1] = SoC[t] − 0.5*b[t]/eta_dis (or *eta_ch) − E_LF_delivered[t]/eta_dis + E_HF_delivered[t]*eta_ch. Cap |b| by the residual power after Reserved Capacity. Fix b[t] at gate closure (60 minutes ahead) if modelling forecast error.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 6.2, 6.3, 6.11(v), 6.13, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'Gate Closure: The time 60 minutes prior to the start of the Settlement Period', https://www.neso.energy/document/276606/download
- *Source:* NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response', December 2025, 'gaming checks' section, https://www.neso.energy/document/375491/download

#### D-71 · MUST · Allow simultaneous Response delivery and Balancing Mechanism participation, but model the protection mechanism: MEL/MIL reduced by the contracted response quantity, and price-out bands (up to £9999/MWh offers, −£9999/MWh bids) where MEL/MIL cannot express the constraint. Performance monitoring is then against the BM-adjusted baseline.

- **Why:** The Response Stacking Guidance sets out the general principles for splitting Dynamic Response with BOAs. MEL protects low-frequency contract capacity; MIL protects high-frequency contract capacity. Where the physical notification is negative, MEL cannot go below zero so price bands must be used.
- **Error if omitted:** A model that assumes full BM access while holding a DC/DM/DR contract will over-earn from the BM. Conversely, a model that forbids BM participation entirely while under response contract will under-earn. For a BTM asset that is a non-BM unit, the BM route is generally unavailable anyway, which is itself the more important modelling fact.
- **How to implement:** MEL[t] <= P_export_max − sum_s q[s,L,w]; MIL[t] >= −(P_import_max − sum_s q[s,H,w]). If PN < 0, add a priced-out offer tranche of |PN| MW at the price cap. Set BM_available = (is_BM_unit); for BTM non-BM units set to False and route flexibility through the OBP instead.
- *Source:* NESO, 'Response Stacking Guidance', V1, November 2025, section 2.1 'General principles' items 1, 2, 8, 9 and worked Examples 1–3, https://www.neso.energy/document/372541/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraphs 6.3, 12.7(i), https://www.neso.energy/document/384606/download

#### D-72 · MUST · For a behind-the-meter battery co-located with C&I site load behind a single boundary meter, model one of NESO's three permitted metering topologies and carry its capital and operating cost. A single combined site baseline must not be used.

- **Why:** NESO's December 2025 guidance approves exactly three configurations: Solution 1 (20 Hz boundary meter plus a meter on the ancillary load, battery active power derived by subtraction), Solution 2 (additional AC or DC meter on the battery, with a NESO-approved loss-adjustment methodology if DC), Solution 3 (DC-coupled battery and load sharing one inverter, DC metering on both plus an agreed loss-adjustment methodology). AC-coupled sites may use Solutions 1 or 2; DC-coupled sites may only use Solution 3, and Solution 3 is incompatible with mixed NBMU/BMU registration.
- **Error if omitted:** This is the single largest omission risk for a BTM model. Assuming the customer's existing supply meter is sufficient makes the project un-prequalifiable. The additional metering, 20 Hz data path and (for DC) a loss-adjustment methodology approved by NESO are real capex and schedule items, and DC-coupled solar-plus-storage on one inverter is materially harder than AC-coupled.
- **How to implement:** Site configuration input: coupling in {AC, DC}; registration in {BMU, NBMU} per asset. Gate: DC-coupled and mixed NBMU/BMU -> response revenue = 0. Add capex line for battery-specific metering, 20 Hz AC boundary meter (required at prequalification in all DC-metering cases), and a one-off loss-adjustment methodology approval. Performance data must report battery baseline as a separate variable from site load.
- *Source:* NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response — Battery and Site Load Co-Located Scenario', December 2025 (published February 2026), sections 2.2–2.4 and 3, https://www.neso.energy/document/375491/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraph 12.9 (excess capacity must be separately Metered), https://www.neso.energy/document/384606/download

#### D-73 · MUST · Carry the full telemetry and data obligation as an operating cost and a technical prerequisite: 1 Hz Operational Data with maximum 5-second delay, 20 Hz Performance Data (2 Hz permitted only for unstacked Dynamic Regulation), metered data accurate to 1 %, frequency to 0.001 Hz, hourly submission via a Data Concentrator, three-month retention, plus a Connection Indicator every five minutes for non-BM units via the OBP.

- **Why:** These are explicit obligations in paragraph 15 of the Service Terms, and failure to provide the data entitles NESO to withhold the availability payment and ultimately to deregister the asset.
- **Error if omitted:** Understated opex and, more importantly, understated technical risk. Failure to submit at least two consecutive Connection Indicators, or ten consecutive minutes without EDL communication, causes the unit to be deemed unavailable for the entire settlement period. For a small BTM site the comms path is often the weakest link in the chain.
- **How to implement:** Opex lines: data concentrator / API integration, comms link with SLA, metering maintenance. Availability model: A_service = A_battery x A_comms x A_metering, with A_comms explicitly bounded well below 1 and an outage duration distribution, because the 0.1 %-of-settlement-period rule makes even short dropouts binary.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 6.5, 7.3, 15.1–15.11, https://www.neso.energy/document/384606/download

#### D-74 · MUST · Model prequalification and testing as a gating milestone with cost and elapsed time: duration test, frequency sweep test, step test and live system test, signed off by a technical engineer appointed by the provider, plus operational metering, Data Concentrator performance-monitoring and (for non-BM units) OBP testing.

- **Why:** The Provider Guidance sets out four test types and the requirement for a signed test report, and states that tests may be conducted at individual asset or aggregated unit level.
- **Error if omitted:** Revenue recognised from day one of commercial operation that cannot legally be earned. This shifts the whole cash flow profile and the debt service cover ratio in year 1.
- **How to implement:** Add a prequalification delay parameter (months) before response revenue starts, a testing cost line, and a probability-of-first-pass parameter. Re-testing is required if registered capacity changes; registration of Eligible Assets to a Response Unit may not be changed during a subsisting Response Contract.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'Service Requirements' and 'Asset testing consists of 4 types of tests, Duration, Frequency Sweep, Step and Live system testing', https://www.neso.energy/document/276606/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraph 5.9, https://www.neso.energy/document/384606/download

#### D-75 · MUST · Model the disarming/re-arming regime: NESO may instruct a unit to cease providing any individual product with two minutes to comply, and the availability payment is unaffected by a Disarming Instruction.

- **Why:** Paragraph 6.14–6.19 of the Service Terms establishes per-service disarm codes (XCL/XCH/XML/XMH/XRL/XRH) and re-arm codes, with a two-minute acknowledgement and compliance window, and paragraph 6.19 preserves the availability payment.
- **Error if omitted:** Understates the value of the contract slightly (disarmed periods still pay) but, more importantly, understates the control-system requirement: the asset must accept per-service disarm within two minutes while continuing to deliver the other stacked services unchanged. This is a real controller specification, not a paperwork item.
- **How to implement:** Revenue is unaffected by disarm; SoC/throughput model should set delivered response to zero during disarmed intervals (a small upside to cycling). Add the per-service disarm capability as a technical prerequisite in the capex specification.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 6.14–6.19, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, Tables 15 and 16 (re-arm and disarm reason codes) and stacking disarm example, https://www.neso.energy/document/276606/download

#### D-76 · MUST · Model the state-of-energy-depletion safe harbour: if an energy-limited unit exhausts its state of energy having complied with the SoE Management Rules, notified NESO and complied with disarm instructions, it is not deemed unavailable and the availability payment remains payable.

- **Why:** Paragraph 5.6 of the Service Terms creates this carve-out. Paragraph 5.7 removes it where NESO believes the SoE rules were deliberately or recklessly breached, in which case the unit is deemed unavailable for the entire contracted service period including the part before the failure.
- **Error if omitted:** Overstates downside if ignored (the model penalises an outcome the contract forgives), and understates downside if the safe harbour is assumed unconditionally — the penalty for the non-compliant version is retrospective loss of the whole four-hour block, not just the affected period.
- **How to implement:** Binary compliance flag per block. If compliant: payment retained on depletion. If non-compliant: S = 0 for all settlement periods in the block, and NESO may deem unavailability to persist into subsequent periods until satisfied of compliance (paragraph 6.12). Model the non-compliant branch as a low-probability, high-severity scenario in the P90.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 5.6, 5.7, 6.12, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'State of Energy (SOE) Management Rules FAQs', https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-services-dcdmdr

#### D-77 · MUST · Carry the non-delivery liability: reimbursement of NESO's additional costs of alternative or replacement service provision, capped per Response Contract at the greater of £250,000 and the aggregate availability payments for that contracted service period.

- **Why:** Paragraphs 12.3 and 12.4 of the Service Terms. For a small BTM asset the £250,000 floor dwarfs the revenue at risk from a single four-hour block.
- **Error if omitted:** The downside tail is missing entirely. For a 1 MW unit earning ~£3/MW/h on DCL, a four-hour block is worth £12; the liability cap is £250,000. This asymmetry is material to an insurance and covenant discussion even if the probability is low.
- **How to implement:** Liability_max = max(250000, sum of availability payments in the contracted service period). Model as a contingent liability with a probability weighting in the P90 case and as an insurance/reserve requirement in the financing structure.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 12.2–12.4, https://www.neso.energy/document/384606/download

#### D-78 · MUST · Cap modelled volumes against the published GB-wide requirement for each product, and apply a market-share and clearing-probability haircut rather than assuming the asset always clears.

- **Why:** The requirements are small and published. As at 23 July 2026 the indicative requirements are DML 500–530 MW, DMH 510–570 MW, DRL 480 MW, DRH 480 MW and SFFR 250 MW per EFA block; the DC 4-day forecast for 11–14 August 2026 is 1,495 MW for both DC-H and DC-L; the long-term P50 forecast created 1 April 2026 puts DC-H at 1,100–1,700 MW and DC-L at 1,100 MW through April 2027, with DM and DR flat at 500 MW.
- **Error if omitted:** A model that assumes a fixed price and unlimited volume ignores the fact that GB battery capacity vastly exceeds these requirements, which is exactly why DCL fell from £17.00/MW/h in 2021Q3 to £2.79/MW/h in FY26/27. Any forecast that holds today's prices flat for 15 years is asserting a market equilibrium the data has repeatedly falsified.
- **How to implement:** For each product and window, revenue = q x price x hours x P(clear), with P(clear) estimated from the merit-order position implied by the bid price and the historic distribution of cleared volume versus requirement. Explicitly model the requirement as a hard cap on the fleet-level addressable market and derive the project's share.
- *Source:* NESO Data Portal, 'Dynamic Moderation Requirements' (Indicative DM Requirements) and 'Dynamic Regulation Requirements' (Indicative DR Requirements), accessed 11 August 2026
- *Source:* NESO Data Portal, 'Dynamic Containment 4 Day Forecast', accessed 11 August 2026
- *Source:* NESO Data Portal, 'Long-Term Forecasts for DC, DM and DR Requirements' (DX Future Requirement, forecast created 2026-04-01)
- *Source:* NESO Data Portal, 'Static Firm Frequency Response Requirement', accessed 11 August 2026
- *Source:* NESO Data Portal, EAC and DC/DM/DR auction results (author's price analysis)

#### D-79 · MUST · Use price vintages no older than the current market design, and treat the 2020–2023 price history as evidence of regime change rather than as a distribution to sample from. In particular, do not use pre-2024 Dynamic Regulation High prices at all.

- **Why:** The observed history is not stationary. DCL cleared at exactly £17.00/MW/h in 2021Q3 and now averages £2.79/MW/h. DRL peaked at a quarterly mean of £29.59/MW/h in 2022Q3 and is £16.64/MW/h in FY26/27. DRH has changed sign, from +£26.17/MW/h in 2022Q2 to −£8.84/MW/h in FY26/27.
- **Error if omitted:** A model calibrated on 2021–2022 will overstate DC revenue by ~5x and will treat DRH as a revenue source rather than a cost. A model calibrated on any single year will understate variance. Both failure modes produce a P50 that is not a P50 and a P90 that is not conservative.
- **How to implement:** Maintain a price table keyed by (product, EFA block, financial year). Fit the revenue distribution on the post-EAC period only (FY25/26 onward for the co-optimised auction). For long-dated cash flows, impose a mean-reversion or decay path toward a saturation price justified by entry economics, and stress the decay rate as a named sensitivity.
- *Source:* NESO Data Portal, 'Dynamic Containment, Regulation and Moderation auction results' — DC, DR & DM Results Summary Master Data 2021–2023, https://www.neso.energy/data-portal/dynamic-containment-data
- *Source:* NESO Data Portal, 'Enduring Auction Capability (EAC) auction results', FY2023/24 to FY2026/27, https://www.neso.energy/data-portal/eac-auction-results
- *Source:* NESO, 'Annual Balancing Services Spend Report 2024/25', v2.0, 5 September 2025, 'Total volumes were noted as increased during the summer of last regulatory year, while clearing prices were down by up to 50%', https://www.neso.energy/document/371936/download

#### D-80 · MUST · Model prices at EFA-block granularity, not as a flat annual average, and reflect the systematic block shape.

- **Why:** Clearing prices vary materially and systematically by EFA block. In FY26/27, DRL averages £22.73/MW/h in EFA5 (11:00–15:00) versus £12.74/MW/h in EFA3 (03:00–07:00); DRH averages −£12.35/MW/h in EFA5 versus −£1.10/MW/h in EFA4; DCH averages £4.16/MW/h in EFA4 versus £0.74/MW/h in EFA6.
- **Error if omitted:** Flat-price modelling destroys the co-optimisation signal. The block shape is exactly what determines whether the battery should hold response or do arbitrage in a given block, and a flat price makes that choice arbitrary. It also biases the result, because the high-value response blocks (EFA5, daytime) are also the high-value arbitrage blocks.
- **How to implement:** price[s,d,w] indexed by EFA block 1..6 (EFA1 = 23:00–03:00 through EFA6 = 19:00–23:00). Derive from the EAC results summary, which gives one clearing price per auctionProduct per deliveryStart/deliveryEnd window.
- *Source:* NESO Data Portal, 'Enduring Auction Capability (EAC) auction results' (author's pivot of clearing price by auctionProduct and EFA block, FY25/26 and FY26/27), https://www.neso.energy/data-portal/eac-auction-results

#### D-81 · MUST · Model Static Firm Frequency Response as a separate, still-live, low-frequency-only product with a 49.7 Hz trigger, 30-second response and 30-minute sustain, procured by daily day-ahead tender via the Single Market Platform with one bid per EFA block per unit and no multi-block bids.

- **Why:** SFFR remains live in 2026 and, unlike DC/DM/DR, has effectively zero energy throughput because GB frequency almost never reaches 49.7 Hz — 128 seconds in the whole of June 2026 and zero seconds in January 2026 (author's calculation from NESO 1-second frequency data). It cleared at a mean £4.63/MW/h in FY25/26 and £4.45/MW/h in FY26/27, above DCL.
- **Error if omitted:** A BTM model that omits SFFR omits the highest-margin-per-cycle frequency product available to it. SFFR pays more than DC while requiring essentially no energy delivery. It is also the product where demand-side and load response dominate the cleared stack, which is the natural fit for a C&I site.
- **How to implement:** Separate product with q_SFFR[w] integer >= 1 MW, revenue = q x price_SFFR[w] x hours(w). Headroom constraint: q_SFFR must be deliverable within 30 s and sustained 30 min, so reserve 0.5 h x q MWh of discharge energy. Throughput ~0 MWh/MW/yr. Treat as mutually exclusive with DC/DM/DR on the same MW absent a NESO no-conflict determination.
- *Source:* NESO, 'Static Firm Frequency Response (SFFR)' service page, accessed 11 August 2026 (trigger 49.7 Hz, 30 s response, sustained to 30 minutes, minimum 1 MW single or aggregated), https://www.neso.energy/industry-information/balancing-services/frequency-response-services/static-firm-frequency-response-sffr
- *Source:* NESO, 'Static FFR Service Terms', effective 31 July 2026, https://www.neso.energy/document/384301/download
- *Source:* NESO, 'Annual Balancing Services Spend Report 2024/25', v2.0, section on Static FFR ('Bids are submitted on a £/MW/Hr basis and providers can only submit one bid per EFA block for each unit. Bids spanning multiple EFA blocks are not permitted'), https://www.neso.energy/document/371936/download
- *Source:* NESO Data Portal, 'Static Firm Frequency Response auction results' (author's analysis), https://www.neso.energy/data-portal/static-firm-frequency-response-auction-results

#### D-82 · MUST · Remove closed services from the revenue stack: Dynamic Firm Frequency Response (discontinued), Enhanced Frequency Response (no longer actively procured), Short Term Operating Reserve (ended 1 April 2026 at 05:00), and Optional Fast Reserve (replaced by Quick Reserve).

- **Why:** NESO's Annual Balancing Services Spend Report states DFFR 'has now been discontinued' and EFR 'is no longer actively procured'. Slow Reserve went live 31 March 2026 and replaces STOR, which ends 1 April 2026 at 05:00. Quick Reserve replaces the legacy Optional Fast Reserve.
- **Error if omitted:** Any model still carrying an 'FFR' revenue line derived from pre-2021 tenders is booking revenue from a market that does not exist. This is the classic 2019-vintage error: FFR was the dominant battery revenue stream in 2017–2019 and is now either closed (dynamic) or a small, static, diesel-and-load-response-dominated market.
- **How to implement:** Explicit service registry with status and effective dates. Assert at model load: any revenue stream whose status is 'closed' contributes zero after its closure date. Log a warning if any input file references DFFR, EFR, FFR Dynamic, or STOR for a period after their closure.
- *Source:* NESO, 'Annual Balancing Services Spend Report 2024/25', v2.0, 5 September 2025, sections on SFFR ('Previously procured Dynamic Firm Frequency Response (DFFR) service has now been discontinued') and EFR ('This service is no longer actively procured'), https://www.neso.energy/document/371936/download
- *Source:* NESO, 'Slow Reserve' service page (go-live 31 March 2026; replaces STOR which ends 1 April 2026 at 05:00), https://www.neso.energy/industry-information/balancing-services/reserve-services/slow-reserve
- *Source:* NESO, 'Quick Reserve Service Summary', Version 5.0, July 2025 ('Quick Reserve will replace the legacy Optional Fast Reserve service'), https://www.neso.energy/document/364336/download

#### D-83 · MUST · Model the auction as a co-optimised, welfare-maximising clearing across Response, Quick Reserve, Balancing Reserve and Slow Reserve, not as six independent single-product auctions. Represent the bidder's order structure (Parent, Child, Substitutable Child, Basket, Looped Family) at least to the extent of all-or-nothing and mutual-exclusivity behaviour.

- **Why:** The Market Clearing Rules maximise Market Welfare defined across Response plus the Quick Reserve, Balancing Reserve and Slow Reserve auction products, subject to acceptance-ratio constraints; the Market Clearing Price for each product and window is then set to minimise Total Auction Procurement Cost. A Basket contains one Parent Order (acceptance 0 or 1) and up to ten Child Orders and ten Substitutable Child Orders; Baskets over Concomitant windows are mutually exclusive; Looped Families force equal acceptance across non-overlapping windows.
- **Error if omitted:** A price-taker model that assumes independent clearing per product cannot represent the substitution NESO performs between products, and will misprice the correlation between DC, DM, DR and reserve outcomes. It will also fail to capture the practical bidding strategy (offer DRL or DCL as substitutable alternatives in the same window), which is how a real operator captures value.
- **How to implement:** Represent the bid as a set of mutually exclusive alternatives per window: at most one Basket accepted per Auction Unit per window; within a Basket, at most one Substitutable Child; Parent acceptance binary. Clearing prices co-move: sample scenarios jointly across all products rather than independently.
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, paragraphs 8.4–8.6, 9.1–9.5 and Schedule 1 definitions of 'Market Welfare', 'Basket', 'Looped Family', 'Substitutable Child Order', https://www.neso.energy/document/384601/download
- *Source:* NESO, 'Annual Balancing Services Spend Report 2024/25', v2.0 ('Each service is procured via a day ahead auction within NESO's Enduring Auction Capability (EAC)'), https://www.neso.energy/document/371936/download

#### D-84 · MUST · Route the response energy through the battery degradation model on a throughput and depth-of-cycle basis, with the service-specific throughput derived from measured frequency, and check the result against any warranty cycle limit.

- **Why:** The three services impose radically different cycling burdens, and the difference is the single biggest determinant of whether frequency response is compatible with a warranty. DC is ~64 MWh/MW/yr; DR is ~1,275 MWh/MW/yr (Jan-2026 basis, per direction). Academic work on the same problem finds that increased cycle count combined with increased depth of discharge accelerates degradation and reduces project lifespan, and that the optimum energy footroom sits above the bare Minimum Energy Requirement precisely to limit this.
- **Error if omitted:** A model that treats response as availability-only will pass DR through with zero degradation cost and will therefore always prefer DR (the highest-priced product). Correcting for throughput can reverse the ranking entirely: on a 1 MW rated unit, a DRL-only position is capped at 0.714 MW by Reserved Capacity, earning ~£104k/MW-rated/yr at the FY26/27 mean price, but discharges ~910–1,052 MWh/yr that must be bought back — roughly £60–75k/yr at £60–70/MWh before degradation. The apparent £104k is closer to £30–45k.
- **How to implement:** Add E_delivered from the frequency-driven response model into the same throughput accumulator used by arbitrage. Apply a cycle-ageing model with SoC-dependent and DoD-dependent stress terms. Add a hard constraint or a penalty when annual equivalent full cycles exceed the warranty limit. Report EFC attributable to each revenue stream separately so the trade-off is visible.
- *Source:* NESO Data Portal, 1-second system frequency, January and June 2026 (author's throughput calculation applied to Service Terms Schedule 2 delivery curves)
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, Schedule 1 'Reserved Capacity', https://www.neso.energy/document/384601/download
- *Source:* Fan, F., Nwobu, J. and Campos-Gaona, D. (2023), 'Co-located battery energy storage optimisation for dynamic containment under the UK frequency response market reforms', CSEE Journal of Power and Energy Systems, DOI 10.17775/CSEEJPES.2023.01210 — cycle counting from the SoC time series with temperature, SoC and DoD stress factors; finds increased cycles plus increased DoD accelerate degradation and reduce project lifespan

#### D-85 · MUST · Drive the model with at least one full year of measured system frequency at 1 Hz or finer, and re-run on multiple years. Do not synthesise frequency, and do not use monthly or half-hourly average frequency.

- **Why:** Response delivery is a nonlinear function of instantaneous frequency, and the throughput differs by ~25–55 % between two months of the same year (author's calculation: DRL 1,275 MWh/MW/yr on January 2026 versus 1,474 on June 2026; DML 322 versus 495). Half-hourly averaging destroys the signal entirely because positive and negative excursions cancel.
- **Error if omitted:** Throughput, and therefore degradation and state-of-energy feasibility, is computed on a fiction. Averaging frequency to half-hourly resolution would report near-zero response energy for every service, which is the most dangerous possible error because it makes DR look free.
- **How to implement:** Data requirement gate: assert the frequency series has >= 1 sample/second and covers the modelled period. Compute per-settlement-period delivered energy per product and store it as an input array to the dispatch optimisation, so the MILP sees deterministic per-period response energy rather than a nonlinear function of a decision variable.
- *Source:* NESO Data Portal, historic system frequency data (1-second resolution), https://www.neso.energy/data-portal/system-frequency-data
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraph 15.4 (Performance Data at 20 Hz, or 2 Hz for unstacked Dynamic Regulation) and paragraph 15.8 (Frequency Measurement Standard), https://www.neso.energy/document/384606/download

#### D-86 · MUST · Do not assume the baseline can be shaped to manufacture value. The Operational and Performance Baselines must accurately represent the natural state of the unit without response delivery, and NESO runs correlation and anomaly-detection checks against gaming.

- **Why:** The Stacking Guidance requires baselines to represent the natural state assuming frequency is at 50 Hz, and reserves NESO's right to investigate differences and suspected unwarranted manipulation. The December 2025 co-location guidance lists the specific gaming checks: correlation between baseline and ideal response, performance-monitoring versus operational-metering active power outside threshold, reported active power versus ideal response outside performance bounds, reported versus expected baseline, unavailability behaviour, and price incentive reactions.
- **Error if omitted:** A model that optimises the baseline jointly with the response to extract additional arbitrage will produce a strategy that is detected and penalised, and in the limit leads to deregistration. It will also overstate returns in a way that will not survive lender technical due diligence.
- **How to implement:** Constrain the baseline to be a function of the site's own intended operation (load, solar, arbitrage schedule) only, and forbid any baseline term that is a function of forecast frequency. Add a validation test that the correlation between the modelled baseline and the ideal response signal is approximately zero.
- *Source:* NESO, 'Response Stacking Guidance', V1, November 2025, section 2.1 principle 6 and section 2.3 ('Providers should not use pre-processing to artificially increase their apparent performance in delivery of Dynamic Response or mask any underperformance'), https://www.neso.energy/document/372541/download
- *Source:* NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response', December 2025, 'Gaming checks calculations', https://www.neso.energy/document/375491/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'De-registration of Units', https://www.neso.energy/document/276606/download

#### D-87 · MUST · Enforce the bi-directional bidding check: the aggregate contracted quantities across opposite directions must not exceed the unit's MW capacity even before state-of-energy management, and NESO actively monitors and penalises breaches with deemed unavailability.

- **Why:** The Provider Guidance describes enhanced monitoring of bi-directional bidding, with the worked example that a unit with 10 MWh badged capacity tested for 10 MW DRL and 10 MW DRH cannot hold both simultaneously; units whose aggregate contracted quantities exceed unit capacity are deemed unavailable under paragraph 5.7.
- **Error if omitted:** Models frequently sell the same MW twice by treating LF and HF as independent because they use headroom and footroom respectively. That is correct for energy but wrong for power and wrong for the contractual test, which is on aggregate registered quantity.
- **How to implement:** This is the same constraint as the Reserved Capacity requirement, but it must be checked even when Reserved Capacity is set to zero: sum over all products in both directions of contracted quantity <= aggregate Maximum Registered Capacity of the constituent Eligible Assets. Add an explicit assertion and a test case.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'Contracts' section on bi-directional bidding monitoring, https://www.neso.energy/document/276606/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraphs 5 and 6, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, paragraph 8.3.3.2, https://www.neso.energy/document/384601/download

#### D-88 · MUST · Model the auction timeline as a decision under uncertainty: sell orders are irrevocable after 14:00 on D-1, results are published at 16:00 on D-1, and the physical notification / operational baseline gate closes 60 minutes before each settlement period.

- **Why:** Auction Opening Time is 08:00 on D-15, Auction Closing Time is 14:00 on the EFA day immediately preceding the Service Day, Auction Results Time is 16:00 on that day, and after the closing time Sell Orders may not be modified or cancelled.
- **Error if omitted:** A perfect-foresight model that commits response volume knowing the realised day-ahead and imbalance prices will systematically overstate value, because the real decision is taken 10–34 hours before delivery with only a forecast. This is the standard perfect-foresight bias, and for a co-optimised battery it is typically worth 10–30 % of gross margin in the literature. The model must at minimum quantify the gap between perfect-foresight and forecast-driven dispatch.
- **How to implement:** Two-stage structure: stage 1 at D-1 14:00 fixes q[s,d,w] using forecast prices; stage 2 per settlement period optimises the baseline and arbitrage subject to the fixed response commitment and to gate closure at T-60 min. Report both the perfect-foresight upper bound and the forecast-driven result, and underwrite on the latter.
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, Schedule 1 definitions of 'Auction Opening Time', 'Auction Closing Time', 'Auction Results Time', and paragraphs 8.7, 8.11, https://www.neso.energy/document/384601/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', June 2026, 'Gate Closure: The time 60 minutes prior to the start of the Settlement Period', https://www.neso.energy/document/276606/download

#### D-89 · MUST · Model the ancillary-service revenue distribution for P50/P90 from the joint distribution of clearing prices across the six products and six blocks, using at least the post-EAC period, and report the P90 on annual revenue rather than on a single block.

- **Why:** Within-year dispersion is large and asymmetric. In FY26/27 DCL ranges from −£0.42 to £35.00/MW/h with a p10 of £1.10 and p90 of £5.13; DRL ranges from −£2.19 to £89.79 with p10 £7.49 and p90 £23.83. The distributions are right-skewed with occasional scarcity spikes.
- **Error if omitted:** Using a mean price with a symmetric uncertainty band will misstate both tails. Because the products are correlated (they clear in one welfare-maximising auction), independent sampling understates portfolio variance in some cases and overstates it in others.
- **How to implement:** Bootstrap or block-bootstrap whole days from the historic EAC results so that the cross-product and cross-block correlation structure is preserved. Compute the annual revenue distribution and take P50 and P90 from it. Report separately the contribution of the response stack to the DSCR and the sensitivity of the DSCR to a decay in response prices.
- *Source:* NESO Data Portal, 'Enduring Auction Capability (EAC) auction results' (author's distributional analysis by product and financial year), https://www.neso.energy/data-portal/eac-auction-results

#### D-90 · MUST · Treat Dynamic Moderation volume and price as event-driven and non-stationary: NESO raises DM requirements ad hoc at day-ahead for planned BM outages and system events.

- **Why:** The published industry notifications show repeated day-ahead uplifts to DML and DMH requirements for named events — a planned BM outage on 5 December 2024, the Euro 2024 final on 14 July 2024, and others — with the requirement raised for specific EFA blocks only.
- **Error if omitted:** Modelling DM as a smooth annual average both understates the upside tail and, more importantly, misrepresents the reliability of the revenue. DM cleared volume roughly tripled between FY24/25 (mean 173 MW DML) and FY26/27 (mean 510 MW DML), which is a step change driven by NESO requirement policy, not by a trend a forecaster could extrapolate.
- **How to implement:** Model DM revenue with an explicit base requirement plus an event-uplift process (frequency, duration in EFA blocks, magnitude). Do not extrapolate the FY25/26–FY26/27 DM growth linearly. Flag DM as the least forecastable of the six products in the underwriting note.
- *Source:* NESO Data Portal, 'Ancillary Services Important Industry Notifications' — DC, DM, DR Important Industry Notifications (accessed 11 August 2026)
- *Source:* NESO Data Portal, EAC auction results (author's analysis of DML/DMH cleared volume by financial year), https://www.neso.energy/data-portal/eac-auction-results

#### D-91 · MUST · Model round-trip efficiency and auxiliary load consistently across response and arbitrage, and locate the metering point correctly (grid connection point, AC side, after inverter and transformer losses).

- **Why:** Active Power in performance monitoring is defined as the power flow of the unit to or from the grid measured at the grid connection point, and operational metering data and performance monitoring active power must correspond to the same electrical point — the same connection point and the same side of a transformer or inverter. Where DC metering is used, a NESO-approved loss-adjustment methodology must convert to an AC-equivalent value.
- **Error if omitted:** Contracted MW measured at the DC side rather than the AC connection point overstates deliverable response by the inverter and transformer loss, causing persistent negative performance error and K-factor erosion. It also breaks the state-of-energy accounting, because the contracted response energy volume is defined in terms of delivered (AC) energy.
- **How to implement:** Define P_contract and all response quantities at the AC grid connection point. SoC balance: SoC[t+1] = SoC[t] − (E_discharge_AC / eta_dis) + (E_charge_AC x eta_ch) − aux_load x dt. Ensure the Reserved Capacity and Minimum State of Energy tests use AC-referred quantities.
- *Source:* NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response', December 2025, assumptions section and Solutions 2 and 3, https://www.neso.energy/document/375491/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraph 15.5(ii) (metered data to 1 % margin of error), https://www.neso.energy/document/384606/download

#### D-92 · MUST · Gate any Balancing Mechanism or Balancing Reserve revenue on the asset actually meeting the eligibility thresholds, including BM Unit registration and the 1 MW minimum contract capacity.

- **Why:** A 0.1-5 MW BTM asset is at or below the participation floor for several GB products. Balancing Reserve requires BM Unit registration in the Single Markets Platform and a minimum contract capacity of 1 MW or above, plus control and/or system telephony during all contracted windows.
- **Error if omitted:** Sub-1 MW sites are credited with revenue streams they are legally unable to access, unless the model explicitly represents aggregation through a Virtual Lead Party. For a 0.1-0.5 MW BTM battery this can be most of the assumed stack.
- **How to implement:** Boolean gates on the revenue lines, evaluated per site: eligible_BR = (registered_BMU AND contracted_MW >= 1.0 AND telephony_available). Where aggregation is assumed, model the route explicitly: BSC Modification P415 (approved by Ofgem October 2023, implemented 7 November 2024) lets independent aggregators register as Virtual Trading Parties and access wholesale markets; the Open Balancing Platform (live 12 December 2023) introduced bulk dispatch of small BM units and batteries. Apply the aggregator's revenue share as a cost line.
- *Source:* NESO, 'Balancing Reserve' — participation requires registration as a Balancing Mechanism unit in the Single Markets Platform, 'a minimum contract capacity of 1MW or above', and control and/or system telephony during all contracted windows, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- *Source:* Elexon, 'Elexon implements landmark rule change to drive growth in flexibility' (BSC Modification P415 implemented 7 November 2024), https://www.elexon.co.uk/2024/11/07/elexon-implements-landmark-rule-change-to-drive-growth-in-flexibility-and-progress-to-net-zero/
- *Source:* Ofgem, 'Decision on P415: Facilitating access to wholesale markets for flexibility dispatched by VLPs', October 2023, https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps
- *Source:* NESO, 'First stages of Open Balancing Platform go live', 12 December 2023, https://www.neso.energy/news/first-stages-open-balancing-platform-go-live

#### D-93 · MUST · Represent BM acceptance as an explicit probabilistic or derating term applied to in-merit volume, not as deterministic clearing. Never assume that a bid/offer priced inside the marginal price is dispatched.

- **Why:** NESO and LCP Delta define a skip precisely as in-merit volume that was NOT dispatched, and measured battery skip rates have never been below ~35% on a Stage-5 Post System Action basis since publication began in December 2024. A deterministic price-clearing model implicitly assumes a 0% skip rate.
- **Error if omitted:** Overstates BM revenue by roughly 1/(1-s). At the H1 2026 measured battery rate of 38%, a deterministic model overstates BM energy revenue by ~61%. At the 2023 LCP Stage-3 rate of 93% for offers it overstates by >10x. Gale et al. quantify the profitability sensitivity at ~7% loss per 10pp of skip rate.
- **How to implement:** For each half-hour t and direction d ∈ {bid, offer}: E[V^accepted_{d,t}] = (1 − s_{d,t,z,k}) · V^in-merit_{d,t}, where V^in-merit_{d,t} = ρ_{d,t} · V^declared_{d,t} and ρ is the probability the declared price is inside the marginal accepted price. BM revenue_t = Σ_d E[V^accepted_{d,t}] · p^BOD_{d,t} with sign convention: offers paid to the unit, bids paid by the unit (negative bid prices become income). Skip rate index s is indexed by direction d, half-hour-of-day t, GSP zone z and route/size class k.
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download
- *Source:* Gale E., Schmidt O., O'Cinneide A., Johnson N., Staffell I., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage vol. 166, 2026, DOI 10.1016/j.est.2026.122328

#### D-94 · MUST · State explicitly which skip-rate metric the model uses — 'All BM Skip Rate' or 'Post System Action Skip Rate' — and which exclusion stage (0 to 5), and never mix vintages or stages in one time series.

- **Why:** NESO defines two distinct categories with materially different values, and LCP Delta's five-stage exclusion process changes the number by 23–33 percentage points between Stage 1 and Stage 5. Phase 1 (compare to marginal price) and Phase 2 (reconstruct merit stack to the actual energy requirement) methodologies also give different answers for the same period.
- **Error if omitted:** Silent order-of-magnitude error. Example: for all technologies in 2023, offer skip rate is 87% on the Phase 1 basis, 71% at Phase 2 Stage 1, and 48% at Phase 2 Stage 5. Picking the wrong one changes modelled BM revenue by a factor of ~4.
- **How to implement:** Model config must carry {metric: 'PSA'|'ALL_BM', stage: 0..5, methodology: 'LCP_Phase2', vintage: 'YYYY-MM'}. Recommended default for underwriting a merchant BTM asset: PSA Stage 5, because Stage 5 is the measure NESO publishes daily by technology and is the closest proxy for 'volume the control room could actually have taken from you'. Validate the loaded parameter against NESO's published Stage 5 PSA by-technology file.
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download
- *Source:* NESO Data Portal, 'Skip Rates' dataset, from 15 December 2024, NESO Open Data Licence, https://www.neso.energy/data-portal/skip-rates

#### D-95 · MUST · Model separate skip rates for bids and for offers. Do not use a single symmetric parameter.

- **Why:** Bid and offer skip rates differ materially and the sign of the gap has reversed over time. LCP Delta 2023: battery offers 93%, bids 94% (Stage 3). NESO published data, volume-weighted: 2025 battery bids 50.3% vs offers 40.9%; 2026 YTD bids 40.6% vs offers 38.4%.
- **Error if omitted:** Mis-sizes the charge/discharge asymmetry. Because a BTM battery earns on offers (discharge) and pays or is paid on bids (charge), a symmetric parameter distorts both round-trip economics and state-of-charge feasibility. A ~10pp bid/offer error in 2025 translates to a ~7% profitability error per Gale et al.
- **How to implement:** Two parameter surfaces s^offer and s^bid, each of dimension [half-hour-of-day × month × zone]. Charging economics: cost_t = (1−s^bid_t)·V^bid_t·p^bid_t where p^bid < 0 means the unit is paid to charge.
- *Source:* NESO Data Portal, 'Skip Rates', file '5_fuel_type_skip_rate.csv' (Stage 5 PSA skip rate by technology), analysed 10 August 2026, https://www.neso.energy/data-portal/skip-rates
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download

#### D-96 · MUST · Build the in-merit test against the reconstructed balancing energy requirement in the period, not against the marginal accepted price, and do it at 5-minute granularity if back-testing against NESO/LCP figures.

- **Why:** LCP Delta's Phase 2 methodology replaced the Phase 1 'anything cheaper than the marginal action is in-merit' test with a reconstructed price-ordered stack sized to the actual energy requirement. The change is large: LCP's worked example gives 60% under Phase 1 versus 50% under Phase 2 for the same data, and all-technology 2023 offer skip rates are 87% (Phase 1) versus 71% (Phase 2 Stage 1).
- **Error if omitted:** Overstates the addressable BM volume, because volume that appears cheaper than the marginal action may never have been needed. Calibrating a model's skip parameter from a Phase 1 statistic and applying it to a Phase 2 style volume estimate double-counts the correction and produces internally inconsistent revenue.
- **How to implement:** Skip Rate = (Total volume of skipped in-merit bid/offer) / (Total volume of in-merit bid/offer). For each 5-minute period: Q_t = Σ accepted volumes (the requirement); construct the stack S_t of cheapest available bid-offer pairs summing to Q_t; in-merit volume = |S_t|; skipped volume = volume in S_t not actually accepted. Monthly/annual rates are the VOLUME-WEIGHTED average of the 5-minute rates, weighted by Q_t, not a simple mean. Tie-breaks: an acceptance beats a potential skip at equal price; two potential skips at the same price share skipped volume on a volume-weighted basis.
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download
- *Source:* NESO/LCP Delta, 'Enhancing Storage in the Balancing Mechanism' webinar pack, 7 November 2024, https://www.neso.energy/document/347186/download

#### D-97 · MUST · Reproduce the five staged exclusions when calibrating, and understand that the exclusions can move the rate in either direction.

- **Why:** LCP Delta's stages remove (1) volumes procured outside the BM — BSAD, wind offers, winter coal contingency; (2) infeasible or inaccessible within BM timescales — MZT/MNZT ≥ 12 h, NDZ ≥ 90 min with zero post-BOA output, SEL/SIL capping; (3) volumes not taken for energy balancing only — system-flagged and frequency-response-flagged; (4) unwind actions; (5) volumes inaccessible to the balancing team — MZT/MNZT/NDZ ≥ 31 minutes. LCP explicitly show that excluding a cheap accepted action raises the measured skip rate (50% → 60% in their worked example) while excluding an expensive one lowers it (50% → 33%).
- **Error if omitted:** A home-grown skip metric will not reconcile with NESO's published dataset and cannot be defended to a lender. Directionally, omitting Stage 2/5 feasibility exclusions inflates the measured rate, making the asset look worse than it is; omitting Stage 3 system-flag exclusions deflates it for constrained locations, making the asset look better than it is.
- **How to implement:** Implement the exclusion cascade as an ordered filter over BOD/BOALF/dynamic-parameter data: Stage 1 filter on BSAD + fuel=WIND offers + winter coal contingency BMU list; Stage 2 filter MZT≥720min, MNZT≥720min, NDZ≥90min & post-BOA output = 0 in the prior 5-min block, cap volume at SEL/SIL; Stage 3 filter acceptances with soFlag=true or frequency-response tagging (and cascade the flag down to lower bid-offer pairs of the same BMU); Stage 4 drop unwind pairs; Stage 5 filter MZT/MNZT/NDZ ≥ 31 min sync/desync actions and SEL–MEL / SIL–MIL range violations.
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download
- *Source:* NESO/LCP Delta, 'Enhancing Storage in the Balancing Mechanism', 7 November 2024, https://www.neso.energy/document/347186/download
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download

#### D-98 · MUST · Model Physical Notification, MEL and MIL submission explicitly, and derive the BM-available headroom and footroom from the site's net position rather than from the battery nameplate.

- **Why:** The Grid Code requires PNs and Export/Import limits per BM Unit per settlement period, and NESO's Balancing Reserve terms state that units position headroom or footroom via MEL, PN, SEL/SIL and MIL. For a behind-the-meter asset the BM Unit sits behind the customer's supply meter, so the deliverable offer is limited by the site's export capability and the deliverable bid by the site's import capability net of the customer's own load.
- **Error if omitted:** The model sells BM offers the asset physically cannot export (site export limit, or a zero-export G99 condition) and BM bids it cannot import (site import capacity / MIC). Under-delivery against a BOA creates imbalance exposure and, in repeated cases, a Grid Code compliance and dynamic-parameter-accuracy problem.
- **How to implement:** Per half-hour t: MEL_t = min(P_discharge,max · SoH, ExportCapacity_site − Generation_other,t, (SoC_t − SoC_min)·2/Δt); MIL_t = −min(P_charge,max, ImportCapacity_site − Load_t, (SoC_max − SoC_t)·2/Δt). PN_t = the traded position. Offer volume available = MEL_t − PN_t; bid volume available = PN_t − MIL_t. All BM volume variables must be bounded by these, in the MILP, at half-hourly resolution using the site's actual half-hourly load.
- *Source:* NESO, Grid Code Balancing Code No.1 (BC1), Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download
- *Source:* NESO, 'Balancing Reserve' service page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- *Source:* Ofgem, 'Grid Code GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets', decision, 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes

#### D-99 · MUST · Model Bid-Offer Data as up to 10 price/volume pairs per BM Unit per settlement period, submitted by gate closure one hour ahead, and enforce that no PN or BOD change is possible after gate closure.

- **Why:** Grid Code BC1 Appendix 1 specifies 'Up to 10 Bid-Offer Pairs as defined in the BSC' for each BM Unit for each Settlement Period, and BC1.4.4 states that no changes to Physical Notification or Bid-Offer Data may be submitted after Gate Closure for that Settlement Period. LCP Delta note gate closure of 60 minutes from the end of the current settlement period, meaning the earliest an instruction can be sent is 89 minutes prior to delivery. LCP Delta's Phase 2 change to consider all bid-offer pairs (not just the first) materially changed measured skip rates.
- **Error if omitted:** A single-price-per-period model cannot represent the tranching strategy that real BM participation uses, and will systematically mis-state both accepted volume and realised price. Ignoring gate closure creates a perfect-foresight model that trades on information not available at submission time — the classic source of un-underwritable revenue.
- **How to implement:** Decision variables: for pair j ∈ {1..5} (offers) and j ∈ {−1..−5} (bids), volume V_{j,t} and price p_{j,t}, with Σ_j V_{j,t} bounded by MEL/MIL headroom. Information set for period t must be frozen at t − 60 minutes (gate closure); implement as a rolling-horizon or scenario-based formulation, never as a full-year perfect-foresight LP over BM prices.
- *Source:* NESO, Grid Code BC1 Appendix 1, BC1.A.1.4 Bid-Offer Data, Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download
- *Source:* NESO, Grid Code BC1.4.4 Receipt Of BM Unit Data Prior To Gate Closure, https://www.neso.energy/document/33851/download
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download

#### D-100 · MUST · Represent the full set of Grid Code dynamic parameters and set them honestly, because they are the direct mechanical cause of Stage 2 and Stage 5 skips.

- **Why:** Grid Code BC1.A.1.5 defines the dynamic parameter set: up to three Run-Up and three Run-Down Rates (MW/minute) with elbows (MW), Notice to Deviate from Zero (NDZ, minutes), Notice to Deliver Offers (NTO) and Notice to Deliver Bids (NTB, minutes, capped at 2 minutes for a Genset), Minimum Zero Time (MZT, minutes), Minimum Non-Zero Time (MNZT, minutes), Stable Export Limit (SEL, MW), Stable Import Limit (SIL, MW), and Maximum Delivery Volume (MDV, MWh) over a Maximum Delivery Period (MDP, minutes). LCP Delta's exclusions are built directly on MZT/MNZT/NDZ/SEL/SIL thresholds. Ofgem has ruled these are technical parameters that must reflect true operating characteristics and must not be used for commercial gain.
- **Error if omitted:** Omitting MNZT/MZT means the model schedules 5-minute in-and-out dispatches that the control room cannot instruct, inflating BM volume. Omitting SEL/SIL means the model schedules operation between zero and the stable limit, which is infeasible. Setting them for commercial advantage is a compliance breach that a lender's technical adviser will flag.
- **How to implement:** Add MILP constraints: minimum up-time (MNZT) and minimum down-time (MZT) via binary commitment variables u_t with Σ_{τ=t}^{t+MNZT−1} u_τ ≥ MNZT·(u_t − u_{t−1}); ramp constraints |P_t − P_{t−1}| ≤ RunUpRate·Δt; operation excluded from (0, SEL) and (0, SIL) via a semi-continuous variable or a big-M binary; delivery lead time via NDZ/NTO/NTB offsets between instruction and delivery; and MDV/MDP as a rolling energy cap Σ_{τ∈MDP window} V_τ ≤ MDV.
- *Source:* NESO, Grid Code BC1.A.1.5 Dynamic Parameters, https://www.neso.energy/document/36456/download
- *Source:* NESO, Grid Code BC1, Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download
- *Source:* Ofgem, 'Grid Code GC0166' decision, 22 October 2025, citing Ofgem's September 2020 open letter on dynamic parameters, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download

#### D-101 · MUST · Model the '30-minute rule' constraint on MEL/MIL for pre-GC0166 periods and its replacement by MDO, MDB and FSoE from 2026, and treat the resulting change in addressable BM volume as a step change, not a smooth trend.

- **Why:** Ofgem's GC0166 decision records that NESO used MEL/MIL plus a '30-minute' rule (previously a '15-minute' rule) as a workaround for communicating storage state of charge: MEL/MIL were set at the maximum power deliverable for 30 minutes, and this limited the control room's visibility of availability beyond 30 minutes. GC0166 introduces Maximum Delivery Offer (MDO), Maximum Delivery Bid (MDB) and Future State of Energy (FSoE). Modo estimated that increasing the maximum dispatch length raises the share of BM volume a battery can compete for from 24% to 69%.
- **Error if omitted:** A model built on pre-2026 GB practice caps the asset's addressable BM volume at roughly a third of what post-GC0166 practice will allow, understating BM revenue for the second half of the asset's life. A model that assumes the post-GC0166 world from day one overstates the first two years. The transition is dated and should be modelled as such.
- **How to implement:** Add a regime switch at the GC0166 compliance date: pre-regime, cap any single BOA's deliverable energy at MEL_t × 0.5 h; post-regime, replace with the MDO/MDB energy caps declared per BM Window and an FSoE trajectory. Model the addressable-volume multiplier as 24% → 69% of total BM volume across the switch. Note MDO/MDB may be redeclared post gate closure only in four defined cases: BMU technical fault, NESO issues a BOA, a frequency event depletes reserved ancillary energy, or the BMU changes its PN in the Settlement Period after the BM Window Period.
- *Source:* Ofgem, 'Grid Code (GC) GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets', decision, published 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- *Source:* NESO, 'GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets', implemented 18 December 2025, https://www.neso.energy/industry-information/codes/gc/modifications/gc0166-introducing-new-balancing-mechanism-parameters-limited-duration-assets
- *Source:* Modo Energy, 'Balancing Mechanism: how could GC0166 enable longer battery dispatches?', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-skip-rates-grid-code-bess-open-platform
- *Source:* ESS News, 'Rule change approved to reduce UK battery skipping', 23 October 2025, https://www.ess-news.com/2025/10/23/rule-change-approved-to-reduce-uk-battery-skipping/

#### D-102 · MUST · Track state of energy across periods in the optimisation, and do not inherit the skip-rate methodology's assumption that each period is independent.

- **Why:** LCP Delta explicitly list state of charge as a limitation of the skip-rate methodology: 'Each 5-minute period is assumed to be independent and the state of charge of storage assets is not tracked', because tracking it would require assumptions on cycling limits, round-trip efficiency and state of health. This means the published skip rate is measured against an availability definition that ignores SoC feasibility.
- **Error if omitted:** If the model applies a published skip rate to a volume it computed WITHOUT SoC tracking, it double-counts optimism: the in-merit volume includes energy the battery could not actually have delivered given its charge state. Conversely, applying the published skip rate to a correctly SoC-constrained volume is conservative — this asymmetry must be stated, not left implicit.
- **How to implement:** SoC_{t+1} = SoC_t + η_ch·P^ch_t·Δt − P^dis_t·Δt/η_dis, with SoC_min ≤ SoC_t ≤ SoC_max, and BM offer/bid volumes bounded by the SoC-feasible envelope. Document explicitly that the skip parameter is applied to SoC-feasible in-merit volume, which is a subset of the volume basis on which NESO measures the rate, and quantify the resulting conservatism.
- *Source:* NESO/LCP Delta, 'Enhancing Storage in the Balancing Mechanism', slide 'Limitations of the analysis', 7 November 2024, https://www.neso.energy/document/347186/download
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download

#### D-103 · MUST · Model the interaction between frequency response / reserve contracts and BM availability: energy reserved for an ancillary service is not available to the BM, and this is a documented cause of skips.

- **Why:** LCP Delta list as a limitation that 'Assets held back by ESO in readiness to provide other ancillary services (Reserve, Response) are not excluded' from the skip calculation — meaning some measured skips are actually assets legitimately reserved elsewhere. Modo note that frequency response contracts reduce the MDB/MDO volumes a battery can declare. Ofgem's GC0166 decision allows post-gate-closure MDO/MDB redeclaration specifically if a frequency event depletes energy reserved for an Ancillary Service.
- **Error if omitted:** Double-counting the same MW in both the frequency response stack and the BM stack. For GB batteries this is the single largest revenue-stacking error available, because frequency response was £30k/MW/year in October 2025 against a total of £77k/MW/year — an unconstrained stack can inflate total revenue by 30–40%.
- **How to implement:** A single shared power and energy budget per half-hour: P^FR_t + P^BM,dis_t + P^wholesale,dis_t ≤ P_max and equivalently for charging; plus an energy reservation E^FR_t = P^FR_t · d_FR (service duration) that is subtracted from the SoC envelope available to the BM. Enforce that a MW contracted to a response service cannot simultaneously be offered in the BM at a price that would be accepted.
- *Source:* NESO/LCP Delta, 'Enhancing Storage in the Balancing Mechanism', 'Limitations of the analysis', 7 November 2024, https://www.neso.energy/document/347186/download
- *Source:* Ofgem, 'Grid Code GC0166' decision, 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- *Source:* Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates
- *Source:* Modo Energy, 'Balancing Mechanism: how could GC0166 enable longer battery dispatches?', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-skip-rates-grid-code-bess-open-platform

#### D-104 · MUST · Enforce the 1 MW minimum BM Unit size and GSP-Group-only aggregation as a hard gate on whether a given BTM site can access the BM at all.

- **Why:** NESO's Wider Access guidance states, for both the Supplier and Virtual Lead Party routes, that 'aggregation is permitted but is limited to Grid Supply Point Groups (Distribution Network Owner areas)' and 'The minimum size for a Balancing Mechanism Unit is 1MW'. A 0.1–1 MW BTM asset therefore cannot access the BM standalone and must be aggregated with other assets in the same GSP Group.
- **Error if omitted:** Awarding BM revenue to a sub-1 MW standalone site that legally cannot earn it. This is a binary, project-killing error for the small end of the 0.1–5 MW range and it is not recoverable by any amount of price optimism.
- **How to implement:** Gate: if site_capacity_MW < 1.0 and no aggregation partner exists within the same GSP Group, set BM revenue = 0 and flag the project as BM-ineligible. If aggregated, model the site's share of a portfolio BMU and apply the aggregator's allocation rule, and require an Aggregator Impact Matrix (per-GSP % impact plus postcodes and MSIDs) as a data prerequisite.
- *Source:* NESO, 'Wider Access to the Balancing Mechanism: Onboarding and Registration Guidance for Suppliers and Virtual Lead Parties', 22 April 2026, https://www.neso.energy/document/150276/download
- *Source:* NESO, Grid Code BC1.A.10 Aggregator Impact Matrix, https://www.neso.energy/document/33851/download

#### D-105 · MUST · Model the BM access route explicitly (Traditional / Supplier Additional BMU / VLP Secondary BMU) with its registration cost, lead time and ongoing system obligations as capex, opex and a delay to first BM revenue.

- **Why:** NESO's Wider Access guidance gives concrete numbers: the Supplier Agreement and the Virtual Lead Party Agreement each cost £5,000 plus VAT; Supplier and VLP registration timelines 'can take up to 5 months in total for the end-to-end process'; all new BM Units go into NESO BM System SORT and 'this upload takes place once every 8 weeks'; SMP applications must be submitted one week prior to the SORT cut-off; operational metering testing must be booked 4 weeks prior to the SORT cut-off; EDL, EDT and control/system telephony are mandatory; an EIC code from the Local Issuing Office is required before the BMU enters NESO systems; and new BSC Parties may need Elexon Performance Assurance Board approval.
- **Error if omitted:** Assuming BM revenue from commercial operation date. Realistically the first BM revenue is 5+ months after the decision to register, and the 8-week SORT cadence means a missed cut-off costs a further two months. In a DSCR-constrained first debt-service period this is a direct covenant risk, not a rounding error.
- **How to implement:** Add to the model: one-off cost £5,000 + VAT for the agreement, plus EDL/EDT connectivity (own, third-party or WA API), operational metering installation and testing, EIC registration and Elexon registration costs; a BM revenue start lag of ≥5 months from registration commencement, snapped forward to the next 8-weekly SORT window; and an annual opex line for EDT/EDL, operational metering and MODIS/REMIT reporting.
- *Source:* NESO, 'Wider Access to the Balancing Mechanism: Onboarding and Registration Guidance for Suppliers and Virtual Lead Parties', 22 April 2026, https://www.neso.energy/document/150276/download

#### D-106 · MUST · Model operational metering to the BM standard as a cost and a technical prerequisite, distinguishing the BAU standard from the Small Aggregated Asset derogation.

- **Why:** NESO states the BAU standard requires metering for BM assets 'to deliver readings every second with an accuracy of +/- 1%'. Following the Power Responsive trial, the Small Aggregated Asset (SAA) Metering Capacity route relaxes this to ±2.5% accuracy and 60-second reads, but is capped: NESO 'has agreed to admit up to 300MW of small aggregated assets', each with individual capacity below 1 MW.
- **Error if omitted:** Understates capex for a small BTM asset (1-second, ±1% operational metering plus EDL/EDT is a material cost on a 1 MW project) and, if the model assumes the SAA derogation, ignores that the derogation is a capped 300 MW cohort that may be full — a binary availability risk.
- **How to implement:** Metering capex line selected by route: BAU (1-second reads, ±1% accuracy) or SAA derogation (60-second reads, ±2.5%) subject to a portfolio-level availability check against the 300 MW cap. Require a signed Supplier or VLP SAA Metering Capacity Agreement as a condition precedent if the SAA route is assumed.
- *Source:* NESO, 'Wider Access to the Balancing Mechanism: Onboarding and Registration Guidance for Suppliers and Virtual Lead Parties', 22 April 2026, https://www.neso.energy/document/150276/download

#### D-107 · MUST · Model P375 asset metering (AMSIDs under COP 11) as the settlement mechanism for a battery behind a C&I customer's boundary meter, and do not assume boundary-point metering can separate battery activity from site load.

- **Why:** Ofgem's P375 decision allows, for independent assets behind the boundary meter, 'for secondary meters to be used for the purpose of settlement of balancing services (bid-offer acceptances), rather than using metering equipment at the site boundary point', because using only boundary metering means 'the independent, uncontrollable activity of other assets within the site boundary' contaminates settlement. P375 created Code of Practice 11 and Asset Metering System Identifiers (AMSIDs) registered with the SVAA, complementing MSIDs. Implementation date 30 June 2022. Elexon's Asset Metering guidance requires Asset Metering Systems to be installed behind a Half Hourly Boundary Point Metering System.
- **Error if omitted:** Without asset metering, a BTM battery's BM delivery is measured net of an uncontrollable C&I load, producing settlement error and delivery-performance risk. A model that assumes clean BM settlement without provisioning AMSID-compliant metering assumes an arrangement that does not exist for that configuration.
- **How to implement:** Condition precedent flag: BM revenue for a BTM asset requires either (a) a dedicated MSID for the battery, or (b) AMSID registration under COP 11 with an Asset Metering VLP (AMVLP) role. Add COP 11-compliant asset metering capex and the AMVLP arrangement to the cost stack. Require a Half Hourly Boundary Point Metering System at the site as a prerequisite.
- *Source:* Ofgem, 'BSC P375: Settlement of Secondary BM Units using metering behind the site Boundary Point', decision published 24 February 2021, implementation date 30 June 2022, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf
- *Source:* Elexon Digital BSC, 'Asset Metering' guidance note V6.0, effective 14 July 2026, https://bscdocs.elexon.co.uk/guidance-notes/asset-metering
- *Source:* NESO, 'Wider Access to the Balancing Mechanism' guidance, 22 April 2026 (AMVLP is an Elexon role; a VLP process with NESO is also required), https://www.neso.energy/document/150276/download

#### D-108 · MUST · Model imbalance/cash-out as a distinct exposure and, separately, as a distinct revenue line — and calibrate cash-out on the current single-price, PAR 1 regime, not on pre-2015 dual pricing.

- **Why:** Ofgem's Electricity Balancing Significant Code Review moved GB to a single cash-out price paid or received by all parties, and to fully marginal pricing based on 1 MWh (PAR 1), stepping from PAR 250 by early winter 2014/15 to PAR 50 by early winter 2015/16 and PAR 1 by early winter 2018/19; it also introduced Reserve Scarcity Pricing with a Value of Lost Load of £3,000/MWh before winter 2018/19 rising to £6,000/MWh thereafter. Modo's GB BESS revenue index carries 'Imbalance' as a separate revenue stream alongside the BM, wholesale, frequency response and Capacity Market.
- **Error if omitted:** Two errors. Ignoring imbalance as a revenue line understates the stack (it is a reported component of the GB BESS index). Ignoring imbalance as an exposure understates downside: under PAR 1 with VoLL at £6,000/MWh, a single half-hour of non-delivery against a BOA in a tight period can cost more than a month of BM revenue. A model calibrated on pre-2015 dual pricing will understate both the volatility and the tail.
- **How to implement:** Imbalance_t = (Metered_t − ContractPosition_t − Σ AcceptedBOA_t) × SIP_t, where SIP is the single imbalance price. Model SIP as a fat-tailed distribution with an explicit scarcity tail (RSP/VoLL up to £6,000/MWh) rather than a normal around the day-ahead price. Add a delivery-failure probability against accepted BOAs and price the resulting imbalance explicitly in the P90 case.
- *Source:* Ofgem, 'Electricity Balancing Significant Code Review – Final Policy Decision Impact Assessment', May 2014, https://www.ofgem.gov.uk/sites/default/files/docs/2014/05/electricity_balancing_significant_code_review_-_final_policy_decision_impact_assessment_1.pdf
- *Source:* Modo Energy, 'ME BESS GB: Revenues fall to £47k/MW/year in December 2025', https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas

#### D-109 · MUST · Ingest and back-test against NESO's published Skip Rates datasets rather than relying on a single assumed parameter, and rebuild the parameter surface on a defined refresh cadence.

- **Why:** NESO publishes daily skip-rate datasets on its Data Portal from 15 December 2024 onward under the NESO Open Data Licence, including a Summary file (30-minute, All-BM and PSA by stage), monthly In Merit All-BM and In Merit PSA files at BM-Unit and 5-minute granularity with prices and volumes, an Exclusion Reasons file, and a Stage 5 PSA Skip Rate by Technology file. NESO states technology-type skip rates can be calculated from December 2024 onward. NESO also corrected the data on 18 November 2025 for a long-notice-unit exclusion bug.
- **Error if omitted:** A hard-coded skip constant goes stale within one or two quarters in a market that has moved from 49% to 38% for batteries in twelve months. Worse, without ingesting the primary data the model cannot produce the by-zone, by-hour, by-size cuts that materially change the answer, nor can it detect vendor data revisions.
- **How to implement:** ETL from https://api.neso.energy/api/3/action/package_show?id=skip-rates; join monthly In Merit PSA files (fields: date, bm_unit, fuel, bid_offer, stage, available_volume_MWh, average_price_per_MWh, pair_id, accepted_volume_MWh, in_merit_volume_MWh, skipped_volume_MWh) to Elexon BMRS https://data.elexon.co.uk/bmrs/api/v1/reference/bmunits/all for gspGroupName, generationCapacity and bmUnitType. Compute s = Σ skipped_volume_MWh / Σ in_merit_volume_MWh at stage 5, grouped by [bid_offer × hour × gspGroupName × size band × bmUnitType]. Refresh at least quarterly and version the parameter set against the NESO revision note.
- *Source:* NESO Data Portal, 'Skip Rates' dataset, created 16 December 2024, updated daily, NESO Open Data Licence, https://www.neso.energy/data-portal/skip-rates
- *Source:* NESO, 'Skip rates', industry information page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/skip-rates
- *Source:* Elexon BMRS Insights, BM Units reference endpoint, https://data.elexon.co.uk/bmrs/api/v1/reference/bmunits/all

#### D-110 · MUST · Require genuine half-hourly (or finer) site load data for a BTM asset before modelling BM revenue at all, because BM headroom and footroom are defined against the site's net position.

- **Why:** For a behind-the-meter BM Unit, MEL, MIL, PN, SEL and SIL are all defined at the Grid Entry Point or Grid Supply Point and must reflect the true operating characteristics of the unit — which for a BTM asset means the battery net of the customer's own consumption. NESO's Grid Code requires the Aggregator Impact Matrix to record the effect of a BOA on each Grid Supply Point plus the postcodes and MSIDs comprising the Additional or Secondary BM Unit.
- **Error if omitted:** Modelling BM volume from battery nameplate alone will offer volume that the site's import/export capacity cannot carry when the customer's load is high, and will bid volume the site cannot absorb when load is low. For a C&I site with a peaky profile, the error is largest exactly at the evening peak when offer value is highest — so it is not self-cancelling.
- **How to implement:** Require an HH load series L_t for the site as a hard model input. Compute per half-hour: available offer = min(P_dis,max, ExportLimit_site + L_t) − PN_t; available bid = PN_t − max(−P_ch,max, −(ImportCapacity_site − L_t)). Refuse to produce a BM revenue figure if L_t is synthetic and unvalidated; flag any such run as indicative only.
- *Source:* NESO, Grid Code BC1.A.1.5 Dynamic Parameters (SEL/SIL defined at Grid Entry Point or Grid Supply Point), https://www.neso.energy/document/36456/download
- *Source:* NESO, Grid Code BC1.A.10 Aggregator Impact Matrix, https://www.neso.energy/document/33851/download
- *Source:* Ofgem, 'BSC P375' decision, 24 February 2021, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf

#### D-111 · MUST · Do not assume P415 Virtual Trading Party status confers BM access, and model wholesale-market access for VLP-dispatched flexibility as a separate, distinct arrangement.

- **Why:** NESO's Wider Access guidance states explicitly: 'A VTP role alone cannot participate in the BM. To be in the BM, you would need to also become a VLP.' P415, approved by Ofgem on 6 October 2023 with an implementation date of 7 November 2024, enables VLPs to trade Deviation Volumes on wholesale markets on behalf of consumers, with supplier compensation calculated using Ofgem's Price Cap Methodology and mutualised across suppliers under the Proposed Solution Ofgem directed.
- **Error if omitted:** Conflating VTP and VLP roles produces a model that assumes BM revenue from a registration that does not permit it, or assumes wholesale revenue from a VLP arrangement that predates P415. It also misses the supplier-compensation cost flow, which under the Alternative Solution (rejected) would have been borne by VLPs directly and remains a live commercial risk if the arrangements are revisited.
- **How to implement:** Model role registration as a set: {VLP → Secondary BMU → BM access} and {VTP → wholesale Deviation Volume trading} as separate flags with separate costs. Gate BM revenue on the VLP flag only. Model P415 wholesale access as available only from 7 November 2024 onward, with Deviation Volumes valued at wholesale less any supplier compensation flow.
- *Source:* NESO, 'Wider Access to the Balancing Mechanism' guidance, 22 April 2026, https://www.neso.energy/document/150276/download
- *Source:* Ofgem, 'Decision: BSC P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', published 6 October 2023, implementation date 7 November 2024, https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps

#### D-112 · MUST · Treat unwind actions as non-additive volume: an unwind BOA only becomes available after an opposing acceptance and must not be counted as independent revenue.

- **Why:** LCP Delta's Stage 4 exclusion removes 'unaccepted actions to unwind previously accepted bids or offers' because 'these actions only become available upon the acceptance of a bid or offer in the opposing direction'. Applying Stage 4 reduced all-technology offer skip rates from 71%/67% (Stage 3) to 58%/57% in 2023/2024 — i.e. unwinds account for roughly 10–13 percentage points of apparent skipped volume.
- **Error if omitted:** A model that treats every declared bid-offer pair as independently available will inflate addressable BM volume by roughly the unwind share, and will also produce dispatch schedules that violate energy conservation (charging and discharging the same energy twice for revenue).
- **How to implement:** In the MILP, make the unwind pair conditional: V^unwind_{t} ≤ Σ_{τ<t} V^accepted,opposite_{τ} not yet unwound. Exclude unwind volume from the denominator when calibrating skip rate against Stage 4/5 published figures.
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, Stage 4 exclusion, https://www.neso.energy/document/348241/download
- *Source:* NESO/LCP Delta, 'Enhancing Storage in the Balancing Mechanism', 7 November 2024, https://www.neso.energy/document/347186/download

#### D-113 · MUST · Flag and reject any model assumption drawn from 2019–2023 GB literature without a vintage check, because the BM has changed materially in identifiable ways.

- **Why:** Between 2019 and 2026 GB has seen: the Open Balancing Platform (first iteration December 2023) with battery utilisation up 290% and daily battery instructions up 940% in its first year; Bulk Dispatch (December 2023 / January 2024); Balancing Reserve and Quick/Slow Reserve (from December 2024); the frequency response product set replaced by Dynamic Containment/Moderation/Regulation, moving into the OBP from January 2026; GC0166 replacing the 30-minute rule (implemented 18 December 2025, full compliance by early November 2026); the National Dispatch Optimiser (parallel run January 2026); and more than 500 new BM Units registered since April 2021, a 55% increase in assets. NESO's own headline metric moved from 93% battery offer skips in 2023 to 38% in H1 2026.
- **Error if omitted:** Specific, identifiable errors: a 2019-vintage model will use a 15- or 30-minute maximum dispatch length (24% of BM volume addressable rather than 69%), will assume manual single-unit dispatch, will omit Balancing Reserve entirely, will use the pre-2021 frequency response product set, and will carry a skip rate roughly 2.5x today's — a combination that can misstate BM revenue by more than an order of magnitude in either direction.
- **How to implement:** Attach a `vintage` field to every market-structure parameter and hard-fail the model run if any parameter vintage predates the most recent structural change affecting it. Maintain a dated change register: OBP Dec-2023, Bulk Dispatch Jan-2024, Quick Reserve Dec-2024, skip-rate dataset Dec-2024, GC0166 Dec-2025/Nov-2026, NDO Jan-2026, DC/DM/DR in OBP Jan-2026, P462 decision 2026.
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* NESO, 'The start of the balancing mechanism revolution', 12 December 2023, https://www.neso.energy/news/start-balancing-mechanism-revolution
- *Source:* Ofgem, 'Grid Code GC0166' decision, 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- *Source:* Modo Energy, 'NESO Roadmap 2026', https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism
- *Source:* NESO Data Portal, 'Skip Rates', https://www.neso.energy/data-portal/skip-rates

#### D-114 · MUST · Gate all DNO flexibility revenue behind an explicit site-postcode → Constraint Management Zone (CMZ) / Flexibility Zone lookup, per DNO, per product, per direction, per season. If the site postcode is not in a live zone for the product and direction the battery can deliver, the DNO revenue line must be exactly zero for that year — not a national average.

- **Why:** DNO flexibility is procured only where a specific network constraint has failed the DNO's cost-benefit test (DNOA/CEM). NGED procured across 99 HV zones and 744 LV zones in 2024/25 out of a 55,000 km2 licence area; UKPN's Summer-2026 tender covers 48 HV zones and 316 LV zones. The overwhelming majority of GB postcodes have no live requirement at all.
- **Error if omitted:** Systematic over-statement of revenue. For a site outside any zone the error is 100% of the modelled DNO line. Because DNO flex is often 5–20% of a BTM stack, this is typically a 5–20% overstatement of gross revenue and a much larger overstatement of equity IRR.
- **How to implement:** A hard boolean gate: `zone_id = lookup(postcode, dno, product, direction, season)`; `if zone_id is None: dno_flex_revenue[t] = 0`. Source the mapping from NGED's Postcode Checker / Connected Data Portal (CMZ code ↔ postcode), UKPN's 'Flexibility Zone Postcodes' sheet in the Competition Data workbook (63,449 postcode rows), and SSEN's postcode lists per licence area. Re-run the gate every tender round — zones open and close annually.
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0' (Postcodes sheet), 2025, https://www.flexiblepower.co.uk/downloads/1176
- *Source:* UK Power Networks, 'Competition Data – Summer 2026 Tender V2' (Flexibility Zone Postcodes sheet), 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx
- *Source:* National Grid Electricity Distribution, 'NGED Distribution Flexibility Services Procurement Report 2024-25 V1.0', 2025, https://www.flexiblepower.co.uk/downloads/1181

#### D-115 · MUST · Model the CURRENT ENA common product set — Scheduled Utilisation (SU), Scheduled Availability + Operational Utilisation (SAOU), Variable Availability + Operational Utilisation (VAOU), Operational Utilisation (OU), Peak Reduction — and treat Sustain / Secure / Dynamic / Restore as legacy names that map onto them. Do not build the model around the legacy four.

- **Why:** NGED's March 2026 FSP guidance lists exactly three procured products (SU, SAOU, OU) as 'a subset of the industry standard flexibility products defined in Open Network Products Review and Alignment paper'. UKPN states LT-SU replaced 'Peak Reduction' from October 2024 and that its three products 'replaced previous offerings called Sustain, Secure, and Dynamic'. SSEN procures SU, SAOU, VAOU and OU. NGED's own baseline workbook labels Sustain/Secure/Dynamic/Restore as 'Retired Product'.
- **Error if omitted:** The model prices a product that is no longer tendered, with the wrong payment structure (e.g. Sustain was utilisation-only against a fixed £/kW/season ceiling; Secure paid availability). Direction of error is unbounded and product-specific.
- **How to implement:** An enum `Product ∈ {SU_HV, SU_LV, SAOU, VAOU, OU, PEAK_REDUCTION}` with per-product payment flags `(pays_availability: bool, pays_utilisation: bool, dispatch_notice: {at_trade, day_ahead, 15min}, grace_factor, penalisation_multiplier)`. Map legacy names: Sustain→SU (specific periods), Secure→SU (settlement periods)/SAOU, Dynamic→SAOU/OU, Restore→OU.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026 V1.0, §2.2 and Table 2.1, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, Table 1, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* Scottish and Southern Electricity Networks, 'Flexibility Services' product pages (SU, SAOU, VAOU, OU), 2026, https://www.ssen.co.uk/about-ssen/dso/flexibility/flexibility-services/
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Baseline Values August 2025 V1.0' (row 'Retired Product'), 2025, https://www.flexiblepower.co.uk/downloads/1122

#### D-116 · MUST · Implement the ENA Open Networks availability payment formula exactly, including the Monthly Utilisation Performance Factor (MPF) clawback, rather than availability_price × MW × hours.

- **Why:** The ENA Standardised DNO Settlement Methodology (Aug 2024, adopted by NGED post-Sept 2024 and reflected in UKPN's Performance Factor) makes the availability payment for a whole month conditional on delivery performance during utilisation events in that month. A single badly-delivered utilisation event can wipe a material fraction of a month's availability revenue.
- **Error if omitted:** Over-statement of availability revenue in any month containing a utilisation event with imperfect delivery. With a 5% Grace Factor and a Performance Multiplier of 3, 80% delivery reduces the payable percentage to 50%; delivery at or below 63% pays zero.
- **How to implement:** AP_sm = Σ_{j=1..t} AC_sj × AVP_sj × CC_sj × SA_sj × MPF_sm, where AC = availability price (£/MW/h), AVP = availability period (minutes/60), CC = contracted capacity (MW), SA ∈ {0,1} (0 if declared or deemed unavailable), and MPF_sm = 1 if there were no dispatch events in the month or delivery is within the Grace Factor, else MPF_sm = (1/p)(1/n) Σ_{e=1..p} Σ_{k=1..n} MAX(MIN((MM_ek − BM_ek)/DC_ek, 1), 0). Signage: demand units negative for BM and MM, generation positive; DC positive for demand-reduction/generation-increase.
- *Source:* Energy Networks Association Open Networks, 'Standardised DNO Settlement Methodology', Version 1.0, August 2024, §4.1, https://www.flexiblepower.co.uk/downloads/1124
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §6.1 'Availability payment performance adjustments', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf

#### D-117 · MUST · Implement the ENA utilisation payment formula with the Grace Factor, Performance Multiplier and Payable-Over-Delivery (POD) cap, assessed per metered time period (minute-by-minute where the DNO requires it), and with over-delivery unpaid and non-compensating.

- **Why:** Payment is not linear in delivered MWh. Under-delivery below the grace band is penalised at a multiple; over-delivery in one minute cannot offset under-delivery in another. UKPN states explicitly: 'over-delivery in any period is not paid, nor will it be treated as compensating under-delivery in another period'.
- **Error if omitted:** Over-statement of utilisation revenue whenever the battery cannot hold exactly the dispatched MW for the whole event (SoC exhaustion, thermal derate, auxiliary load, site-load interaction). Materially: NGED's own data shows 6% of agreed delivery events fail to respond at all and only 84.9% of events achieve 95–100% of target.
- **How to implement:** UP_sm = Σ_j UF_sj × UVP_sj × UC_sj × PM_sj, where UC_sj = MAX(MIN((MM_sj − BM_sj)/DC_sj, POD_sj), 0) × |DC_sj| and PM_sj = IF(Delivery% ≥ (1 − GraceFactor), 1, MAX(0, (1 − GraceFactor) − ((1 − GraceFactor − Delivery%) × (Multiplier% × 100)))). Use GraceFactor = 0.05, Multiplier = 3, POD = 1.0 for NGED SU and SAOU; GraceFactor = 0, Multiplier = 2 for NGED OU; GraceFactor = 0.05, Multiplier = 3 for UKPN.
- *Source:* Energy Networks Association Open Networks, 'Standardised DNO Settlement Methodology', Version 1.0, August 2024, §4.2 and Table 4, https://www.flexiblepower.co.uk/downloads/1124
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 6.1, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, p.6, https://www.flexiblepower.co.uk/downloads/1184

#### D-118 · MUST · Model utilisation as a low-probability stochastic call, not as delivery across the whole availability window. Use a utilisation rate no higher than the DNO's own published assumption and sanity-check it against realised dispatch data.

- **Why:** This is the single largest source of DNO flexibility revenue over-statement. NGED's own Revenue Estimator states: 'We have assumed a utilisation rate of 5% within the revenue computations in this tool, for the Scheduled Availability, Operational Utilisation - Day Ahead Notice product.' UKPN's Summer-2026 competition data publishes availability hours and utilisation hours per zone-season; the median ratio is 22%. Realised NGED 2024/25 SLC31E data shows a median of 6 distinct dispatch days per flexible unit per year for SAOU_DA (p75 = 10, max = 71).
- **Error if omitted:** A model that assumes utilisation across the whole contracted window over-states utilisation revenue by roughly 4–20×. On UKPN Summer-2026 medians (270 availability hours, 60 utilisation hours per season), assuming full-window utilisation over-states by 4.5×; on NGED's 5% assumption, by 20×.
- **How to implement:** Two-stage: (a) availability revenue = f(accepted availability windows) — deterministic once awarded; (b) utilisation revenue = utilisation_price × contracted_MW × expected_utilisation_hours, with expected_utilisation_hours = utilisation_rate × availability_hours. Set utilisation_rate = 0.05 for NGED SAOU_DA (P50) and 0.22 for UKPN SAOU (P50), and run P90 at 0.00–0.02. For SU products, awarded delivery periods ARE the utilisation, so utilisation_rate = 1.0 within awarded windows but the award probability applies instead.
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', Overview tab notes, 2025, https://www.flexiblepower.co.uk/downloads/1176
- *Source:* UK Power Networks, 'Competition Data – Summer 2026 Tender V2', Competition Data TR14 sheet ('Hours of availability', 'Hours of utilisation'), 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx
- *Source:* National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Dispatch tab, 2025, https://www.flexiblepower.co.uk/downloads/1180

#### D-119 · MUST · For Variable Availability (VAOU) and any product where availability itself is instructed rather than fixed at trade, model availability HOURS as stochastic too — the DNO only instructs availability when it expects to need it.

- **Why:** SSEN's VAOU product refines contracted capacity closer to real time. Its 2025/26 SLC31E report shows SEPD VAOU with 44.61 MW contracted producing only 641.6 MWh of instructed availability and 382.4 MWh of instructed utilisation over the whole year — approximately 14 hours of instructed availability and 9 hours of utilisation per contracted MW per year.
- **Error if omitted:** A model that pays the availability fee across the whole contracted season under a VAOU contract over-states availability revenue by an order of magnitude or more. At 300 season-hours assumed versus ~14 realised, the error is ~20×.
- **How to implement:** `availability_revenue = availability_price × contracted_MW × instructed_availability_hours`, with `instructed_availability_hours` drawn from a distribution calibrated on the DNO's SLC31E 'Total Availability Instructions' divided by 'Total Contracted' MW. Do not use the tender's nominal window length for VAOU. Flag VAOU contracts as materially riskier than SAOU in the risk register.
- *Source:* Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, Table 6, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf
- *Source:* Scottish and Southern Electricity Networks, 'Flexibility Services Contract Register v2.30', 30/07/2026, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/contract-register/flexibility-services-contract-register-v2.30-v2.xlsx

#### D-120 · MUST · Model tender award probability explicitly. Do not assume a bid submitted is a contract won.

- **Why:** Awards are competitive and partial. NGED's weekly trade results for Sept–Nov 2025 delivery contain 405,710 bid rows of which 182,691 (45.0%) were Rejected. Long-term rounds accept only a fraction of offered capacity, and the DNO may accept only part of a declared availability window. SSEN and UKPN both build a merit-order price stack and cut it at the required volume.
- **Error if omitted:** Over-statement of contracted volume and hence of both availability and utilisation revenue. On NGED's autumn-2025 short-term data the naive error is roughly 1/(1−0.45) ≈ 1.8× on volume.
- **How to implement:** `P(award | bid_price, zone, product)` estimated from published results: NGED Weekly Trade Results (offered vs awarded price and capacity per delivery period), SSEN Contract Register, UKPN Localflex results. Model expected revenue = P(award) × contracted revenue. In the MILP, treat award as a scenario branch, not a certainty; in the underwriting model, apply a distinct award-probability haircut before the utilisation haircut.
- *Source:* National Grid Electricity Distribution, 'Weekly Trade Results' (405,710 rows, delivery 15/09/2025–02/11/2025), 2025, https://www.flexiblepower.co.uk/downloads/1194
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, 'Long-term Awards', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', V2.1, April 2026, §2.2, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf

#### D-121 · MUST · Never use the published ceiling / indicative price as the revenue price. Model a clearing price at a documented discount to ceiling, and model that discount widening over time.

- **Why:** NGED reports that in its autumn-2024 long-term round it 'awarded flexibility in HV zones at prices 34% lower than our ceiling prices, and in LV zones at 18% lower'. Its Revenue Estimator is explicitly labelled 'the maximum potential revenue' / 'upper bound'. UKPN publishes 'lower range' and 'higher range' indicative fees, not clears. NGED's fallback fixed price where competition is insufficient is ~£300/MWh, which is not a clearing price either.
- **Error if omitted:** Direct over-statement of revenue by the ceiling-to-clear gap: at least 34% (HV) and 18% (LV) on NGED's own 2024 evidence, and far more where competition has since intensified.
- **How to implement:** `clearing_price = ceiling_price × (1 − discount)`, with discount ≥ 0.34 for HV and ≥ 0.18 for LV as a P50 floor, and a P90 case using the observed clearing distribution (e.g. NGED SU-HV autumn 2025 median £91.93/MWh against ceilings up to £9,000/MWh). Store ceiling and clear as separate fields so the two are never conflated.
- *Source:* National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, p.7, https://www.flexiblepower.co.uk/downloads/1184
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', Overview notes ('upper bound of potential earnings'), 2025, https://www.flexiblepower.co.uk/downloads/1176
- *Source:* National Grid Electricity Distribution, 'Pricing Strategy', Version 1.2, October 2022, https://www.flexiblepower.co.uk/downloads/1112

#### D-122 · MUST · Represent service windows as hard time masks in the half-hourly MILP, and constrain state of charge so the battery can actually deliver the contracted MW for the required minimum run time at any point inside an accepted window.

- **Why:** Awards are made per Delivery Period within a Capacity Requirement Window (NGED uses half-hour or four-hour delivery periods; UKPN uses e.g. 16:30–19:30 weekdays, Nov–Mar). Every DNO requires a minimum delivery duration of 30 minutes. Availability is only payable inside accepted windows, and a battery that has arbitraged its energy away cannot deliver.
- **Error if omitted:** The optimiser will double-count energy — selling the same MWh into wholesale/BM and into the DNO window — and the underwriting model will book availability revenue the asset was not physically able to stand behind, exposing it to the MPF clawback and to derating in future rounds.
- **How to implement:** For each accepted window w with delivery periods T_w and contracted capacity CC: enforce `discharge_power[t] ≤ P_max` and `SoC[t] ≥ CC × min_run_time_hours / η_dis` for all t ∈ T_w (a reserve-headroom constraint), plus `Σ_{t∈event} discharge[t] ≥ CC × duration` when a utilisation binary u_e = 1. Minimum run time = 30 min (0.5 h) for NGED, UKPN and SSEN. Use half-hourly resolution as the modelling floor but note settlement may be minute-by-minute.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 2.1 and §5.2, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §3.2, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* UK Power Networks, 'Competition Data – Summer 2026 Tender V2' (Window Start/Window End, Service Days), 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx

#### D-123 · MUST · Cap the volume the model can sell into a zone at that zone's published MW requirement, and model the requirement as varying by season and delivery year.

- **Why:** The DNO clears the stack at its required volume; offers beyond it are rejected. UKPN's Summer-2026 HV Demand zone requirements have a median of 0.90 MW (p75 2.00 MW, max 24.54 MW), and NGED's SAOU_DA HV zones seek a median of ~3.3 MW. A 5 MW battery in a 0.9 MW zone can sell at most 0.9 MW, and less if others bid.
- **Error if omitted:** Over-statement proportional to (battery MW ÷ zone requirement MW). For a 5 MW asset in a median UKPN HV zone the naive error is 5.6×.
- **How to implement:** `contracted_MW = min(battery_available_MW, zone_requirement_MW[zone, season, year] × expected_share)`, where expected_share reflects competing bidders. Ingest UKPN 'Total MW Requirement' per zone-season, NGED 'Minimum/Maximum Trade Required Capacity', SSEN 'Peak Capacity Required'.
- *Source:* UK Power Networks, 'Competition Data – Summer 2026 Tender V2', Competition Data TR14 sheet, 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', HV LT Trade Parameters sheet, 2025, https://www.flexiblepower.co.uk/downloads/1176
- *Source:* Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, Table 3, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf

#### D-124 · MUST · Enforce minimum offer size and minimum technical requirements as eligibility gates, per DNO.

- **Why:** UKPN requires flexible capacity of at least 10 kW per zone (aggregable across DER in the same zone) sustainable for 30 minutes, and rejects bids below 10 kW. SSEN sets a 2.5 kW minimum offer threshold for SU markets and 10 kW for VAOU, OU and SAOU. NGED sets no capacity threshold but requires the asset or group to deliver for at least 30 minutes and to be energised at registration.
- **Error if omitted:** For a 0.1–5 MW C&I BESS these gates rarely bind, but they do bind for the pilot/partial-capacity cases the model will be asked to run, and they bind for any assumption that a battery can bid sub-30-minute duration.
- **How to implement:** `eligible = (offered_kW ≥ min_offer_kW[dno, product]) and (deliverable_duration_h ≥ 0.5) and asset_energised`. min_offer_kW: UKPN 10; SSEN 2.5 (SU) / 10 (VAOU, OU, SAOU); NGED 0.
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §3.2 and 'Long-term Awards', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', V2.1, April 2026, §2.1, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 2.1 and §3.2, https://www.flexiblepower.co.uk/downloads/1121

#### D-125 · MUST · Model service direction correctly and separately: demand-constrained zones need Demand Turn Down / Generation Turn Up (discharge), generation-constrained zones need Demand Turn Up / Generation Turn Down (charge). A BTM battery can serve both but not simultaneously, and the baseline differs by direction.

- **Why:** NGED's trade opportunities carry an explicit 'Service Direction' field (DTD/GTU or DTU/GTD); its baseline workbook gives different baselines for the DTU/GTD product codes (SU_HV_DTUGTD, SAOU_DA_DTUGTD). UKPN: 'In demand constrained zones, the required direction is reduced imports or increased exports. In generation constrained zones, the required direction is increased imports or reduced exports.' NGED launched Demand Turn Up zones in 2024/25 and a network-wide 'Responder' DTU trial for Sept 2026–Mar 2027.
- **Error if omitted:** Modelling a discharge-only battery against a generation-constrained zone books revenue the asset cannot earn; ignoring DTU opportunities omits a genuine revenue line whose marginal cost is negative (paid to charge). NGED's revenue estimator note is explicit: 'Turn Down and Turn Up will need to be entered separately.'
- **How to implement:** Separate decision variables and separate contracts per direction; `direction ∈ {DTD_GTU, DTU_GTD}`; enforce mutual exclusivity within a settlement period via a binary. For DTU, the delivered quantity is increased import (charging), settled against the direction-specific baseline.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 5.1, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §3.1, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Responder Fact Sheet', July 2026 V1.1, https://www.flexiblepower.co.uk/downloads/1199
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', Overview notes, 2025, https://www.flexiblepower.co.uk/downloads/1176

#### D-126 · MUST · For SAOU-type contracts, model the availability payment and the utilisation payment as separately-won: winning availability does NOT guarantee winning utilisation, because utilisation is cleared day-ahead against all other day-ahead bids.

- **Why:** UKPN: 'Utilisation of SAOU contracts is instructed day ahead. This means the utilisation portion of the bid is cleared along with the other Day-Ahead bids... The availability portion of the contract will still be paid according to the settlement rules regardless of whether the utilisation was awarded.' NGED has introduced a Joint Utilisation Competition allowing long-term contract holders to re-bid a lower utilisation price to stay competitive against short-term bids.
- **Error if omitted:** Over-statement of utilisation revenue on long-term SAOU contracts. A model that assumes the long-term utilisation price is always paid when the DNO needs energy will over-state whenever a cheaper day-ahead bid clears first.
- **How to implement:** Two coupled probabilities: `P(availability_award)` at tender, and `P(utilisation_clear | availability_award, utilisation_price)` at day-ahead. Expected utilisation revenue = utilisation_price × contracted_MW × availability_hours × utilisation_rate × P(utilisation_clear). Allow the optimiser to re-bid the utilisation price down to marginal opportunity cost (the JUC mechanic) but not below.
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §2.4, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §5.5.3 Joint Utilisation Competition, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* National Grid Electricity Distribution, 'Distribution Flexibility Services Procurement Statement 2025/26', April 2025, §6.1, https://www.flexiblepower.co.uk/downloads/933

#### D-127 · MUST · Bid the DNO utilisation price at or above the asset's opportunity cost in the co-optimised stack, and co-optimise DNO windows against wholesale, BM and NESO service revenue rather than adding DNO revenue on top.

- **Why:** DNO service windows (typically weekday evening peaks, 16:00–20:00 winter) coincide precisely with the highest-value wholesale and BM periods. SSEN's bid evaluation converts every bid to a single comparator price: Total Price (£/MWh) = Availability Price + (Utilisation Price × Utilisation Weighting Factor), so a high utilisation price weighted by a low expected call rate can still win. The economically correct bid is one that recovers foregone wholesale/BM margin at the expected call rate.
- **Error if omitted:** Either (a) additive stacking, which over-states total revenue by the value of the displaced wholesale/BM trades in the same periods, or (b) a bid price set below opportunity cost, which wins contracts that destroy value. Both errors are largest in exactly the high-price winter evening periods that drive the P50.
- **How to implement:** Single MILP over the year with one energy balance and one power balance; DNO delivery is a constraint on that balance, not a parallel revenue stream. Objective adds `Σ_t (util_price × delivered_MWh[t] × PM[t]) + Σ_w (avail_price × CC × hours_w × MPF)` while the same MWh is unavailable to wholesale/BM. Set the bid price so that `util_price × utilisation_rate + avail_price ≥ E[foregone wholesale/BM margin per available hour]`.
- *Source:* Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', V2.1, April 2026, §2.2, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf
- *Source:* Cornwall Insight for National Grid Electricity Distribution, 'Revenue Stacking for Flexibility', December 2023, §3.1–3.2, https://www.flexiblepower.co.uk/downloads/1150
- *Source:* UK Power Networks, 'Competition Data – Summer 2026 Tender V2' (Window Start/End showing evening-peak windows), 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx

#### D-128 · MUST · Model stacking with NESO services as permitted-but-operationally-constrained: DNO contracts carry no exclusivity, but delivery conflicts must be resolved period by period.

- **Why:** NGED states its 'flexibility service contracts are deliberately designed without exclusivity clauses and fully stackable... not restricted from entering other markets for the same or different settlement period', and complies with the Market Facilitator's Revenue Stacking Requirements rule. NGED moved its long-term HV product from a 15-minute dispatch notice to Day-Ahead in 2024 specifically 'to move the dispatch notice ahead of NESO's Balancing Mechanism gate closure'. NGED allows stacking between HV and LV services and where 11 kV/33 kV HV zones nest inside 132 kV GSP/BSP zones.
- **Error if omitted:** Under-statement of achievable revenue if stacking is assumed prohibited; over-statement if stacking is assumed frictionless and the same MW is sold twice in the same direction and period.
- **How to implement:** Classify every stack as co-delivery (same MW, same time, same direction — allowed only where both services accept it), splitting (different MW, same time) or jumping (same asset, different times). Enforce `Σ_services committed_MW[t] ≤ P_max` and a single direction per period. Encode the day-ahead notice timing (NGED SAOU_DA and UKPN DA-SU notify by 13:30 D-1 / 15:00 D-1) so BM and wholesale positions can be set after the DSO outcome is known.
- *Source:* National Grid Electricity Distribution, 'Unlocking Value Through Revenue Stacking: National Grid DSO's Approach', March 2026, https://www.flexiblepower.co.uk/downloads/1198
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 2.1 'Stackability', https://www.flexiblepower.co.uk/downloads/1121
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §2.5 and §5.3, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf

#### D-129 · MUST · Encode DNO-specific bidding constraints that restrict portfolio optimisation: one product per portfolio (UKPN), all-or-nothing bids, whole-window and whole-season bidding, and exclusion from the short-term stack if a long-term availability instruction was rejected.

- **Why:** UKPN: 'For each portfolio, the provider may choose to submit an offer for either, but not both of, Long-term Scheduled Utilisation or Scheduled Availability Operational Utilisation'; 'variations within the bid are treated as all-or-nothing'; 'bids must be for whole Service Window'; 'must be for a whole Delivery Season'. SSEN excludes from the stack any provider 'where the provider has rejected an availability instruction from an existing long-term contract that they held in the specific CMZ'.
- **Error if omitted:** The optimiser will construct bid portfolios that cannot be submitted, producing revenue that is unattainable. It will also under-price the option value lost by having to choose one product.
- **How to implement:** Binary product selection per portfolio with `Σ_products y_p ≤ 1`; bid acceptance as a single binary over the whole window/season rather than per delivery period; a penalty/exclusion term if a long-term availability instruction is declined.
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, 'The following bidding rules will apply', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', V2.1, April 2026, §2.2, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf

#### D-130 · MUST · Treat the DNO flexibility contract as short-tenor and terminable, and exclude or heavily haircut it from the DSCR base case and P90 revenue.

- **Why:** The ENA Standard Flexibility Services Agreement gives EITHER party the right to terminate on 90 days' written notice with no cause (paragraph 7.4). NGED's long-term cycle runs annually for the following April–March year, with contracts 'awarded on a minimum one year basis, longer contracts up to four years may also be awarded'. There is no obligation on the DNO to re-tender a zone: the DNOA can conclude that reinforcement is now the better option, closing the zone permanently.
- **Error if omitted:** A lender who assumes 10–15 years of DNO flexibility revenue is underwriting a revenue stream that can be terminated on 90 days' notice and whose underlying need disappears when the network is reinforced. This is a covenant-breaking error, not a rounding error.
- **How to implement:** Contract tenor field with default 1 year (NGED annual cycle), max 4 years (NGED) / 2.5 years (UKPN long-term); DSCR base case includes only contracted years; P90 sets DNO flexibility revenue to zero beyond the current contracted term; a 90-day termination scenario in the sensitivity set. Model zone closure on reinforcement completion using the DNO's Network Development Plan / DNOA deferral horizon.
- *Source:* Energy Networks Association, 'Standard Agreement for Flexibility Services' (ENA May 2025 as published by UK Power Networks), General Terms §7.4, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2023/12/Appendix-1-Flexibility-Services-Standard-Agreement-ENA-May-2025.pdf
- *Source:* National Grid Electricity Distribution, 'Pricing Strategy', Version 1.2, October 2022, https://www.flexiblepower.co.uk/downloads/1112
- *Source:* National Grid Electricity Distribution, 'Distribution Flexibility Services Procurement Statement 2025/26', April 2025, §5.1 (DNOA decision tree), https://www.flexiblepower.co.uk/downloads/933

#### D-131 · MUST · Carry the contractual liability and insurance terms into the risk model: £200,000 Distribution Limit per incident, £2,000,000 aggregate cap, exclusion of consequential loss, and a requirement to hold appropriate insurance.

- **Why:** The ENA Standard Agreement defines 'Distribution Limit' as £200,000 (Glossary), caps aggregate liability at £2,000,000 (§10.4), excludes loss of profit/revenue/goodwill and indirect loss (§10.3), and requires the Provider to procure appropriate insurance (§10.5). On termination for material or persistent breach the Company may recover its costs of appointing a replacement provider, capped at the Distribution Limit (§7.9).
- **Error if omitted:** Understatement of downside. A persistent-underdelivery termination creates a recoverable cost exposure up to £200,000 plus loss of the revenue stream, against a typical BTM project equity cheque of £0.5–3m — a material, uninsured-by-default line.
- **How to implement:** Risk register entries with quantified caps: `max_replacement_cost_exposure = £200,000`; `aggregate_liability_cap = £2,000,000`; add an annual insurance premium line to opex. Model a 'persistent under-delivery → termination' scenario.
- *Source:* Energy Networks Association, 'Standard Agreement for Flexibility Services', Common Flexibility Service Terms & Conditions Version 3.0 (as published May 2025), Glossary and §§7.9, 8, 10.1–10.7, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2023/12/Appendix-1-Flexibility-Services-Standard-Agreement-ENA-May-2025.pdf

#### D-132 · MUST · Model the settlement and cash-flow timing: monthly self-billing, a provisional invoice on the 1st of the month, a 14-day query window and 60-day payment terms.

- **Why:** NGED's guidance sets out a provisional invoice on the 1st of each month, 14 days for the FSP to query, self-billed final invoice thereafter, and 'the payment terms for the invoice is 60 days', with 12 billing cycles per year. Metering data must be submitted within 7 working days of operational month end or the invoice will be inaccurate.
- **Error if omitted:** Working-capital requirement is understated by roughly 2.5–3 months of DNO flexibility revenue, which matters for a small BTM project's funding requirement and for DSCR timing in the first year.
- **How to implement:** `cash_receipt_date = month_end + 1 day (provisional) + 14 days (query) + 60 days (terms)`; hold a receivable of ~2.5 months of DNO revenue in working capital. Add a data-submission SLA: metering submitted within 7 working days of month end, else payment slips a cycle.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §6.3 Billing Process and §4.3.2, https://www.flexiblepower.co.uk/downloads/1121

#### D-133 · MUST · Model the metering, telemetry and API obligations as a real capex and opex line, and as a technical gate on eligibility.

- **Why:** Every DNO requires half-hourly or minute-by-minute metering data delivered to their platform. NGED requires a Readings API per Meterable Unit, a Dispatch API per Trade Dispatch Group (mandatory for OU products instructed near real time), an optional Stop API, and at least 12 meter readings in the last 7 days to pass metering validation. UKPN requires half-hourly meter data uploaded to Localflex. SSEN uses ElectronConnect.
- **Error if omitted:** Omission of a real cost (metering, comms, aggregator/route-to-market fee, API integration) and a real delivery risk: a site whose metering cannot be proven cannot trade at all. Also omits the choice between direct participation and an aggregator, which carries a revenue share.
- **How to implement:** Capex line for MID-compliant metering + comms; opex line for data/API/platform integration and for aggregator margin if routing through a third party (NGED explicitly notes FSPs may participate via Piclo). Eligibility gate: `metering_proven = (readings_in_last_7_days ≥ 12)`.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §§4.2–4.3, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §3.4 and §6.1, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', Overview notes (participation via Piclo), 2025, https://www.flexiblepower.co.uk/downloads/1176

#### D-134 · MUST · Distinguish DER-level metering from Point-of-Connection metering, and where PoC metering applies, model the site load explicitly at half-hourly resolution — the site's own load variation sits inside the measured delivery.

- **Why:** NGED defines DER Level Metering as covering just the DER with no underlying site load, and Point of Connection metering as inherently incorporating 'any DER and any embedded site demand'. The baseline values differ between the two (e.g. NGED PoC winter household baseline 0.78 kW vs DER-level equivalents). NGED will not allow multiple asset registrations behind a single MPAN if any of them has PoC metering.
- **Error if omitted:** Under PoC metering, a coincident change in the customer's own load is settled as (or against) the battery's delivery. Without half-hourly site load in the model, delivery performance — and therefore the Performance Multiplier and the MPF clawback — cannot be estimated at all.
- **How to implement:** `metering_point ∈ {DER_level, point_of_connection}` as an input; if PoC, `metered_MW[t] = battery_MW[t] − site_load_MW[t] (+ pv_MW[t])` and delivery = metered − baseline. Require half-hourly site load as a hard model input for PoC-metered sites; do not permit a synthetic annual-consumption scaling to stand in for it when computing delivery performance.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §4.1 and Glossary, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Baseline Values August 2025 V1.0' (Asset Level vs Point of Connection blocks), 2025, https://www.flexiblepower.co.uk/downloads/1122

#### D-135 · MUST · Apply the DNO's aggregation and registration restrictions: assets are grouped into Meterable Units / Flexible Units within a single zone, Industrial & Commercial demand assets cannot be grouped with others at NGED, and duplicate MPAN registrations are rejected.

- **Why:** NGED: baselining is applied at Meterable Unit level; the grouping table shows 'Industrial or Commercial Demand: No' for grouping while all other categories are 'Yes'; duplicate assets are rejected. UKPN allows aggregation of DERs 'within the same flexibility zone' into a Flexible Unit and resolves contested MPANs on evidence of informed consent.
- **Error if omitted:** The model may assume portfolio aggregation across sites or zones that the DNO will not accept, over-stating both eligibility (minimum size) and diversity benefit. It may also assume a site is available when another provider already holds the MPAN.
- **How to implement:** Aggregation constraint: `same_zone(assets)` required; `if any(asset.type == 'I&C demand') for NGED: group_size == 1`; MPAN uniqueness check against DNO registration. Model the contested-MPAN case (customer already signed to an aggregator) as an eligibility risk with a probability.
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, §§4.1–4.2, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §3 and §3.3, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf

#### D-136 · MUST · Model past delivery performance as affecting future award probability: DNOs may derate or reject bids on performance grounds and use performance as a tie-break.

- **Why:** UKPN: 'We may derate or reject unit(s), regardless of price, based on past delivery performance, the urgency of capacity needs at the relevant Flexibility Zone and available network options in case of under-delivery.' SSEN: where multiple bids tie at the acceptance cut-off, 'we apply a process that prioritises based on historical delivery performance of FSPs against our requirements.' NGED's service selection prioritises Technical Integrity, Customer Security, Value and Market Resilience in that order.
- **Error if omitted:** A model that treats each year's award as independent of the previous year's delivery misses a compounding downside: one bad delivery year reduces both this year's payment (via MPF and PM) and next year's award probability.
- **How to implement:** Carry a `performance_score` state variable across years, updated from realised MPF; `P(award)[y] = f(bid_price, zone, performance_score[y-1])`. In the P90 case, model a performance-driven exclusion in at least one year.
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, 'Long-term Awards', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', V2.1, April 2026, §2.2, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf
- *Source:* National Grid Electricity Distribution, 'Distribution Flexibility Services Procurement Statement 2025/26', April 2025, §5.2.1, https://www.flexiblepower.co.uk/downloads/933

#### D-137 · MUST · Reflect the 2024–2026 migration to day-ahead procurement in the model's timing assumptions; a model built on annual or weekly tender cycles alone is now structurally wrong.

- **Why:** UKPN launched day-ahead auctions in April 2024 with notification of dispatch by 13:30 D-1. NGED moved short-term procurement from a week-ahead tender to a day-ahead tender on 31 March 2026, with bid deadline 12:00 D-1 and outcomes from 15:00 the same day; week-ahead procurement ceased with no parallel trading. SSEN introduced day-ahead markets in November 2025. NGED also moved its long-term HV product from a 15-minute dispatch notice to Day-Ahead notice in 2024.
- **Error if omitted:** Wrong optimisation horizon and wrong stacking logic: the day-ahead outcome is now known BEFORE BM gate closure, which changes what can be co-optimised and removes the 'unknown intraday call' friction that older models assume. It also changes the revenue mix from long-term availability toward short-term utilisation-only.
- **How to implement:** Model a day-ahead decision stage at 12:00 D-1 with outcome by 13:30–15:00 D-1, followed by a BM/wholesale positioning stage; long-term tenders remain an annual (NGED, Aug/Sep launch, awards +12 weeks) or bi-annual (UKPN) stage. Do not assume 15-minute-notice dispatch for long-term HV products.
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Day-Ahead Flexibility Fact Sheet', March 2026 V1, https://www.flexiblepower.co.uk/downloads/1197
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §2.5 and §5.3, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, §2.1, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf
- *Source:* National Grid Electricity Distribution, 'Unlocking Value Through Revenue Stacking', March 2026, item 4, https://www.flexiblepower.co.uk/downloads/1198

#### D-138 · MUST · Ingest, and refresh annually, the mandated SLC31E datasets for each relevant DNO, and use them — not vendor marketing — as the calibration source for volumes, prices, award rates and dispatch frequency.

- **Why:** Standard Licence Condition 31E obliges every DNO to publish a forward-looking Distribution Flexibility Services Procurement Statement and a backward-looking Procurement Report with a standard Ofgem data template. The template's Procurement, Procurement-Locational and Dispatch tabs contain per-zone tendered/contracted/unmet MW, tender success rate, dispatched MWh, and per-event availability fee (£/MW/hr), utilisation price (£/MWh), dispatch capacity, duration, notice time and pricing strategy. This is the only source of realised GB DNO flexibility economics at event granularity.
- **Error if omitted:** The model is calibrated on ceilings and indicative ranges rather than realised clears and realised call rates, which is precisely the failure that produces 5–20× revenue over-statement.
- **How to implement:** A data pipeline with per-DNO connectors: NGED Connected Data Portal + Flexible Power downloads (C31E Supporting Data, Weekly/Daily Trade Results, Revenue Estimator, Baseline Values); UKPN Tender Hub Competition Data + Localflex results + Open Data Portal; SSEN Flexibility Services Contract Register + SLC31E supporting data + Open Data Portal; SPEN and Northern Powergrid via Flexible Power. Version and date-stamp every ingest; refuse to run an underwriting case on data past its stated validity date (NGED's Revenue Estimator is explicitly 'Valid Until 2026-03-31').
- *Source:* Ofgem, Standard Licence Condition 31E (Distribution Flexibility Services), as implemented in DNO reporting; see NGED, 'NGED Distribution Flexibility Services Procurement Report 2024-25 V1.0', 2025, https://www.flexiblepower.co.uk/downloads/1181
- *Source:* National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', 2025, https://www.flexiblepower.co.uk/downloads/1180
- *Source:* Scottish and Southern Electricity Networks, 'Flexibility Services Document Library' (SLC31E reports and statements 2021-22 to 2026-27), https://www.ssen.co.uk/about-ssen/dso/flexibility/flexibility-services/flexibility-services-document-library/
- *Source:* UK Power Networks, 'Flexibility Tender Hub / Tender Library', 2026, https://dso.ukpowernetworks.co.uk/flexibility/tender-library

#### D-139 · MUST · Model the DNO flexibility revenue line at P50 and P90 separately, with the P90 case set at or near zero, and never allow it to carry the DSCR.

- **Why:** The stream has at least five multiplicative sources of downside, each individually evidenced: zone existence (most sites have none), award probability (45% of NGED bid rows rejected), clearing price below ceiling (34%/18% at NGED in 2024), utilisation call rate (5% NGED assumption; 14/73 SAOU zones saw zero dispatch in 2024/25), and delivery performance (6% of NGED events failed to respond at all). Compounding even optimistic values for each gives an expected value that is a small fraction of the naive maximum.
- **Error if omitted:** A DSCR that appears to clear on a revenue stream that can go to zero within one tender cycle and is terminable on 90 days' notice. This is the classic lender-facing failure for BTM assets.
- **How to implement:** `E[revenue] = P(zone) × P(award) × clearing_price × contracted_MW × availability_hours × (1 + utilisation_rate × util_price/avail_price) × E[performance_factor]`. P50: use published DNO assumptions. P90: set P(award) and utilisation_rate to their observed lower deciles, and set revenue beyond the current contracted term to zero. Report DNO flexibility as a named 'upside' line, excluded from the base-case DSCR.
- *Source:* National Grid Electricity Distribution, 'NGED Distribution Flexibility Services Procurement Report 2024-25 V1.0', Tables 1–3, 2025, https://www.flexiblepower.co.uk/downloads/1181
- *Source:* National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, pp.6–7, https://www.flexiblepower.co.uk/downloads/1184
- *Source:* National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Procurement - Locational tab, 2025, https://www.flexiblepower.co.uk/downloads/1180
- *Source:* Energy Networks Association, 'Standard Agreement for Flexibility Services', §7.4, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2023/12/Appendix-1-Flexibility-Services-Standard-Agreement-ENA-May-2025.pdf

#### D-140 · MUST · Model the site's HH net position, not a single wholesale price series. Represent day-ahead auctions as HOURLY blocks (N2EX gate closure 09:50, EPEX 60-min auction 09:20) and only the EPEX 30-minute day-ahead auction at 15:30 D-1 as half-hourly, then intraday auctions (IDA1 gate 17:30 D-1, IDA2 08:00 on-day) and continuous intraday to delivery.

- **Why:** GB day-ahead liquidity is predominantly hourly. A model that optimises against a half-hourly day-ahead price it could not actually have transacted at manufactures spread that does not exist, because it captures within-hour shape that the hourly auction averages away.
- **Error if omitted:** Overstates day-ahead arbitrage revenue. The error is largest for 1-hour assets where a large share of the modelled spread sits inside the hour. Direction: revenue overstated.
- **How to implement:** Two price index sets. p_DA_h for h in 1..24 applied to both HH periods in the hour; p_ID30_t for t in 1..48. Constrain the day-ahead decision variables to be hour-constant: e_DA_{2h-1} = e_DA_{2h}. Allow half-hourly deviation only in variables settled against p_ID30_t or the intraday continuous index.
- *Source:* Modo Energy, 'Wholesale trading: what are the different markets and how do they work', https://modoenergy.com/research/en/wholesale-trading-markets-explainer-gb-n2ex-epex-dayahead-intraday
- *Source:* Nord Pool, 'About the N2EX Day Ahead Auction', https://support.nordpoolgroup.com/support/solutions/articles/8000088463-about-the-n2ex-day-ahead-auction
- *Source:* EPEX SPOT, 'Focus GB', https://www.epexspot.com/en/focus-gb

#### D-141 · MUST · Implement the GB single imbalance price correctly: one cash-out price per settlement period applied to both long and short positions, derived from a PAR volume of 1 MWh, with a Reserve Scarcity Price element using VoLL of £6,000/MWh, and NO cap on the resulting price.

- **Why:** P305 moved GB to a single marginal cash-out price with PAR reduced from 500 MWh to 50 MWh on 5 November 2015 and to 1 MWh on 1 November 2018. Ofgem's P443 decision (20 October 2023) confirms VoLL is administratively set at £6,000/MWh within the BSC (Section T 1.12.2) and explicitly rejected capping the imbalance price, noting NGESO interconnector actions priced up to £9,500/MWh in July 2022.
- **Error if omitted:** A model using a dual price, a 50 MWh PAR, or a capped cash-out is running pre-2018 GB rules. It will understate the tail of the imbalance distribution and therefore both the risk of being short and the value of being long in scarcity.
- **How to implement:** SIP_t = marginal price of the most expensive 1 MWh of NIV-tagged system actions in period t, with RSP_t = LoLP_t * VoLL + (1-LoLP_t) * SRMC where VoLL = 6000 £/MWh, included in the price stack. Imbalance cashflow = (physical_delivered_t - contracted_t) * SIP_t, same price both directions. No cap term.
- *Source:* Ofgem, 'Authority Decision to Reject BSC modification P443: To Cap NGESO Interconnector Trades at the Value of Lost Load', 20 October 2023, https://www.ofgem.gov.uk/sites/default/files/2023-10/P443%20-%20Authority%20Decision%20to%20Reject%20Balancing%20and%20Settlement%20Code%20modification.pdf
- *Source:* Ofgem, 'P305 BSC acceptance letter', 29 March 2015, https://www.ofgem.gov.uk/sites/default/files/docs/2015/04/p305d_1.pdf
- *Source:* Ofgem, 'Analysis of the first phase of the Electricity Balancing Significant Code Review', 2018, https://www.ofgem.gov.uk/sites/default/files/docs/2018/08/analysis_of_the_first_phase_of_the_electricity_balancing_significant_code_review_as_final_version_publication.pdf

#### D-142 · MUST · For a behind-the-meter asset, gate wholesale market access on P415 eligibility and model ONLY the Deviation Volume as tradable — never nameplate power.

- **Why:** P415 (Ofgem decision 6 October 2023, implemented 7 November 2024) created Deviation Volumes as a new settlement volume type so a Virtual Lead Party can trade a consumer's flexibility on the wholesale market without the supplier. But the tradable quantity is the difference between the baseline and actual metered consumption, not the battery's rating. Orkestra states it directly: you can only trade what is different from what the battery would do anyway.
- **Error if omitted:** This is the single largest structural overstatement available in a BTM model. Assuming a 1 MW BTM battery can sell 1 MW into the day-ahead market ignores the entire settlement architecture and can inflate wholesale revenue several-fold.
- **How to implement:** DV_t = Baseline_t - Metered_t, and constrain the wholesale traded volume w_t such that |w_t| <= |DV_t|. Wholesale revenue = sum_t DV_t * p_t. Battery power/energy constraints bind on Metered_t, not on w_t directly.
- *Source:* Ofgem, 'Decision on BSC P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023, https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf
- *Source:* Orkestra, 'P415 and batteries', https://www.orkestra.energy/post/p415-and-batteries
- *Source:* Axle Energy, 'P415: how to wholesale', https://www.axle.energy/blog/p415-how-to-wholesale

#### D-143 · MUST · Implement the P415 BL01 baseline explicitly, including its eligibility rules, and test whether the dispatch schedule the optimiser produces would destroy the baseline it depends on.

- **Why:** Elexon's default BL01 baseline is the straight average of the same day-type over 10 working days or 4 non-working days, plus an in-day adjustment for conditions up to 3 hours before gate closure. At least 5 eligible days are required within any 60-day window, and days on which flexibility was delivered are excluded as event days. High-frequency dispatch therefore self-disqualifies the site from having a valid baseline.
- **Error if omitted:** A model that dispatches daily and simultaneously assumes a valid baseline is internally inconsistent — it is claiming a wholesale revenue that the settlement rules would refuse. Direction: revenue overstated, and the failure is binary rather than marginal.
- **How to implement:** Baseline_t = UnadjustedBaseline_t + InDayAdjustment_t, where UnadjustedBaseline_t = mean over the 10 most recent eligible working days (4 for non-working) of metered demand in period t, and InDayAdjustment is computed from the hours up to GateClosure - 3h. Add a hard constraint: count of non-event days in any rolling 60 days >= 5. If the MILP violates it, the wholesale revenue for those days must be zeroed. Ofgem's own CBA notes the method is designed for large industrial consumers with consistent, predictable demand — flag any site whose HH load CV exceeds a threshold as baseline-unreliable.
- *Source:* Gridcog, 'P415: what is the baselining methodology?', https://www.gridcog.com/blog/p415-what-is-the-baselining-methodology
- *Source:* Ofgem, 'Decision on BSC P415', 6 October 2023, baselining section, https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf
- *Source:* Orkestra, 'P415 baselining and deviation volumes', https://www.orkestra.energy/post/p415-baselining-and-deviation-volumes

#### D-144 · MUST · Gate P415 participation on the host MPAN being half-hourly settled, and track the MHHS migration timetable as a live eligibility risk.

- **Why:** Axle Energy states that devices must sit behind half-hourly settled meters for P415 trading, because suppliers must be purchasing against actual metered data rather than a profile. Elexon began migrating MPANs to half-hourly settlement on 22 October 2025 and expects roughly 80% of meters onboarded by October 2026.
- **Error if omitted:** Crediting P415 wholesale revenue from year 1 at a site whose meter is not yet HH settled books revenue that cannot be settled. Direction: revenue overstated and mis-timed.
- **How to implement:** Boolean gate hh_settled(site, date); wholesale_revenue_t = 0 while false. Model the migration date as an input with a probability distribution rather than a certainty.
- *Source:* Axle Energy, 'P415: how to wholesale', https://www.axle.energy/blog/p415-how-to-wholesale
- *Source:* Elexon, 'Market-wide Half-Hourly Settlement reaches major milestone', 24 September 2025, https://www.elexon.co.uk/2025/09/24/market-wide-half-hourly-settlement-reaches-major-milestone/

#### D-145 · MUST · If the BTM battery is to be settled separately from the host site (as a Secondary BM Unit or for asset-metered VLP participation), require and cost COP11-compliant asset metering under P375.

- **Why:** P375, implemented 30 June 2022, allows individual assets behind the grid boundary point to be settled using secondary asset meters complying with Code of Practice 11, so a behind-the-meter battery can participate in the BM and balancing services without its energy 'mingling' with site load and attracting imbalance across the whole site.
- **Error if omitted:** A model that assumes BM or VLP participation for a BTM asset without provisioning asset metering has omitted both a capex line and a legal precondition. Direction: capex understated and revenue access overstated.
- **How to implement:** Add a capex/opex line for COP11 asset metering plus HHDC/AMVLP/AMMOA registration, and make BM/VLP revenue lines conditional on that line being present.
- *Source:* Freeths, 'P375 metering behind the boundary point: a game changer for electricity asset co-location', 14 July 2022, https://www.freeths.co.uk/2022/07/14/p375-metering-behind-the-boundary-point-a-game-changer-for-electricity-asset-co-location/
- *Source:* Ofgem, 'P375: Settlement of Secondary BM Units using metering behind the site boundary point', https://www.ofgem.gov.uk/publications/p375-settlement-secondary-bm-units-using-metering-behind-site-boundary-point-0
- *Source:* Axle Energy, 'P415: how to wholesale', https://www.axle.energy/blog/p415-how-to-wholesale

#### D-146 · MUST · Model avoided import cost and exported energy revenue as two distinct, differently priced cashflows, and never let a discharged MWh earn both.

- **Why:** A MWh discharged behind the meter to displace site load avoids the full delivered retail cost of that MWh — commodity plus network, policy and levy components. A MWh exported earns only the wholesale/market price for exported energy. In GB these differ by a very large margin: Modo's own tabulation of import charges on a battery without a generation licence runs to roughly £60-80/MWh of non-commodity cost on top of the wholesale price.
- **Error if omitted:** Valuing all discharge at the wholesale price massively understates BTM value; valuing all discharge at the retail tariff massively overstates it once site load is exhausted. Both are common and both are fatal to the underwriting.
- **How to implement:** Split discharge: d_t = d_onsite_t + d_export_t, with d_onsite_t <= site_load_t. Revenue_t = d_onsite_t * tariff_delivered_t + d_export_t * p_export_t, where tariff_delivered_t includes the avoidable elements only (do not credit avoidance of fixed standing/capacity charges).
- *Source:* Modo Energy, 'Electricity import charges for battery energy storage', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage
- *Source:* Gridcog, 'The economics of behind-the-meter battery storage part 1: reducing your energy bill', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-1-reducing-your-energy-bill

#### D-147 · MUST · Make export physically and contractually conditional. Require evidence of an export MPAN AND a DNO connection agreement permitting export at the modelled MW before any export revenue is booked; otherwise hard-cap discharge at site load.

- **Why:** An export MPAN is issued by the DNO and is the settlement identity without which exported energy is delivered to the grid unpaid. Separately, many GB C&I connections are export-limited or zero-export, enforced by a G100 export limitation scheme, and G99 is the connection procedure that determines the permitted export capacity.
- **Error if omitted:** This is the most expensive single omission available in a BTM model. A 2 MW battery at a site with a 500 kW average load and a zero-export connection has its discharge constrained to roughly 25% of nameplate in most half-hours. Modelling it as a merchant exporter overstates energy revenue by a multiple, not a percentage.
- **How to implement:** Boolean export_permitted(site) and scalar export_limit_MW. Constraint: d_export_t <= export_permitted * export_limit_MW * 0.5 (MWh per HH), and d_export_t = 0 when export_permitted is false. Similarly cap charging at import_limit_MW where a G100 import limitation applies.
- *Source:* National Grid Electricity Distribution, 'Customer export limitation schemes', https://connections.nationalgrid.co.uk/customer-export-limitation-schemes
- *Source:* Sunsave, 'Export MPAN explained', https://www.sunsave.energy/solar-panels-advice/exporting-to-the-grid/export-mpan
- *Source:* National Grid, 'G99 Connection Procedures Guidance Document', https://connections.nationalgrid.co.uk/downloads/24747

#### D-148 · MUST · If a licence-exempt sleeved supply structure is relied upon to avoid EMR levies, test it against the Class A thresholds and the P442 arrangements, and model the ESNA reporting obligation as an opex line.

- **Why:** The Class A small supplier exemption permits a maximum of 5 MW total supplied with no more than 2.5 MW to domestic consumers, is technology-neutral and requires no pre-approval but does require self-assessment; the limit applies to the amount supplied, not consumed on site. BSC modification P442, approved May 2024 and implemented July 2025, excludes exempt volumes from CfD and Capacity Market levies and introduced Exempt Supply Notification Agents to validate and submit the data.
- **Error if omitted:** Either the model credits levy avoidance the structure does not qualify for (revenue overstated, and a regulatory finding on the site), or it ignores a legitimate £30-40/MWh saving available to a sub-5 MW C&I arrangement (revenue understated).
- **How to implement:** Boolean class_a_eligible = (annual_supplied_MW <= 5) AND (domestic_supplied_MW <= 2.5). If true, zero the CfD and CM levy terms in charge_cost_t and add an annual ESNA/reporting opex. If false, apply full levies. Since these are size-thresholded, the eligibility test must be re-run in every sizing iteration of the optimisation, not fixed once.
- *Source:* Foot Anstey, 'A new era for licence-exempt supply: P442 and Class A guidance updates', https://www.footanstey.com/our-insights/articles-news/a-new-era-for-licence-exempt-supply-p442-and-class-a-guidance-updates/
- *Source:* DESNZ, 'Electricity licence exemptions guidance', https://assets.publishing.service.gov.uk/media/6967bf7db122b8f5f68d0ddd/electricity-licence-exemptions-guidance.pdf
- *Source:* GOV.UK, 'Electricity licence exemptions', https://www.gov.uk/guidance/electricity-licence-exemptions

#### D-149 · MUST · Benchmark any assumed floor or toll level against observed GB transactions, and do not assume a BTM sub-5 MW asset can obtain grid-scale terms.

- **Why:** Two GB reference points exist. Gresham House / Octopus, June 2024: 568 MW / 920 MWh, 2-year term, £43m per year, which Modo computes as £57k/MW/year. Gresham House, July 2025: 789 MW secured minimum annual contracted revenues of £35m over a 10-year tenor with Statkraft Markets and Markel Bermuda (via Nephila), approximately £44.4k/MW/year, with merchant upside retained above the floor. Both are transmission-connected, portfolio-scale deals.
- **Error if omitted:** An underwriting that assumes a floor for a single 1 MW BTM asset at portfolio pricing is assuming a counterparty appetite that the published deal set does not evidence. Direction: contracted revenue and therefore debt capacity overstated.
- **How to implement:** Input floor_level_kGBP_per_MW_yr with a documented comparable. Apply a size/liquidity discount for assets below the observed transaction scale, and flag the assumption in the underwriting pack rather than burying it.
- *Source:* Modo Energy, 'Battery tolling announced: Gresham House and Octopus Energy', June 2024, https://modoenergy.com/research/battery-tolling-announced-gresham-house-octopus-energy-june-2024
- *Source:* Gresham House, 'Long-term floor agreements agreed on 789MW of battery projects', July 2025, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/
- *Source:* Energy-Storage.news, 'UK: Gresham House signs 789MW floor deals, Octopus toll to expire', https://www.energy-storage.news/uk-gresham-house-signs-789mw-floor-deals-octopus-toll-to-expire/

#### D-150 · MUST · Build the revenue stack from published, dated GB benchmark splits and require the model's own split to sit within the observed historical range — including allowing the wholesale line to be negative.

- **Why:** On Modo's ME BESS GB 2-hour index the annual splits were: 2023 total £75.6k/MW/yr (wholesale 31%, balancing 4%, ancillary net 46%, capacity 19%); 2024 total £60.7k (45%/27%/5%/22%); 2025 total £80.1k (39%/24%/28%/9%); Jan-Apr 2026 annualised £70.0k (14%/53%/21%/12%). The wholesale line was NEGATIVE in February 2026 (-£6,247/MW/yr) and March 2026 (-£1,694/MW/yr) while balancing revenue reached £64,943/MW/yr in March 2026.
- **Error if omitted:** A model whose wholesale share is pinned at a single number is calibrated to a market state that persisted for at most one year. A model that constrains wholesale revenue to be non-negative cannot reproduce two of the last fifteen months of GB history.
- **How to implement:** Store the monthly stack as a resampling pool. Assert that modelled wholesale_share sits in [10%, 50%] and balancing_share in [4%, 55%] over a rolling 12-month window, and permit wholesale_revenue < 0 in the solver output without treating it as an error.
- *Source:* Modo Energy, 'GB BESS revenue stack evolution' chart (ME BESS GB 2H Index), monthly data Jan 2023 - Apr 2026, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html
- *Source:* Modo Energy, 'Revenue Stack - GB BESS Benchmark' chart, ME BESS GB revenues since Mar-25, https://modoenergy.github.io/modo-charts/charts/europe/gb/bess-benchmark-monthly/gb-benchmark-1-revenue-stack.html

#### D-151 · MUST · Permit and model negative wholesale prices, including paying to charge, and check whether the site's actual supply contract passes them through.

- **Why:** GB recorded 176 hours of negative power prices in 2024, with Modo forecasting over 200 in 2025. Negative prices are the mechanism by which the TB1 spread persists even as it has fallen 53% since 2021. But a BTM site on a fixed retail tariff does not see them — Modo notes small sites may lack direct hourly wholesale price exposure due to hedging or fixed-price PPAs.
- **Error if omitted:** Two opposite errors. Clipping prices at zero removes a real source of charging value. Assuming a fixed-tariff BTM site captures negative prices credits a signal the site cannot see under its supply contract.
- **How to implement:** Allow p_t < 0 in the price series with no floor. Add a boolean passthrough(site) which, when false, replaces p_t with the contracted tariff for the avoided-import calculation while retaining p_t for any P415 Deviation Volume traded through a VLP.
- *Source:* Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve
- *Source:* Modo Energy, 'Top-bottom spread revenue benchmark', https://modoenergy.com/research/en/top-bottom-spread-revenue-benchmark-battery-energy-storage-sytems-gb-europe-spain-germany-solar-2025
- *Source:* Modo Energy documentation, 'Small BESS sites', https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/small-bess-sites/

#### D-152 · MUST · Do not carry any pre-2023 GB assumption about frequency response into the model without re-basing it, and do not use pre-2019 imbalance rules.

- **Why:** Ancillary services fell from roughly 87% of the GB stack in 2020-2022 to roughly 33% gross by 2026, and the net ancillary contribution was negative in five months of 2024 because Dynamic Regulation High import costs exceeded the positive ancillary contribution. Quick Reserve (PQR) launched 3 December 2024 and an ABSVD rule change in September 2025 allowed non-BM units to compete in Quick Reserve. On the imbalance side, PAR was 500 MWh before November 2015 and 50 MWh before November 2018; it has been 1 MWh since.
- **Error if omitted:** A model built on 2019 GB literature will assume a dominant, high-margin frequency response revenue line that no longer exists, and a materially damped cash-out price that no longer exists. Both errors point the same way: an overstated, falsely stable revenue profile.
- **How to implement:** Version-stamp every market assumption with the rule set it belongs to and refuse to load an assumption whose vintage predates the last relevant code change. Maintain a table mapping each revenue line to its governing modification (P305 for cash-out, P375 for asset metering, P415 for VLP wholesale access, P442 for exempt supply levies).
- *Source:* Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money
- *Source:* Modo Energy, 'GB BESS revenue stack evolution' chart methodology note, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html
- *Source:* Ofgem, 'Analysis of the first phase of the Electricity Balancing Significant Code Review', 2018, https://www.ofgem.gov.uk/sites/default/files/docs/2018/08/analysis_of_the_first_phase_of_the_electricity_balancing_significant_code_review_as_final_version_publication.pdf
- *Source:* Modo Energy, 'GB battery energy storage: de-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025

#### D-153 · MUST · Require genuine half-hourly site load data (or a defensible synthesis) as an input gate, because for a BTM asset the load IS the export constraint and the baseline.

- **Why:** For a behind-the-meter battery, site load determines (a) how much discharge can be monetised as avoided import when export is limited, (b) the BL01 baseline against which P415 Deviation Volumes are computed, and (c) the imbalance exposure from forecast error. Ofgem's P415 CBA notes baselining is better designed for large industrial consumers with consistent, predictable demand — meaning load predictability is itself a revenue driver.
- **Error if omitted:** Without HH load the model cannot compute the export cap, cannot compute the baseline, and cannot compute forecast error. Any revenue number produced is unfalsifiable. Direction: unbounded error.
- **How to implement:** Hard input gate: reject an underwriting run lacking 8,760x2 half-hourly site consumption. Where synthesised, record the synthesis method and propagate a load-uncertainty band into the P90. Compute and report the load coefficient of variation as a baseline-reliability indicator.
- *Source:* Ofgem, 'Decision on BSC P415', 6 October 2023, baselining section, https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf
- *Source:* Gridcog, 'P415: what is the baselining methodology?', https://www.gridcog.com/blog/p415-what-is-the-baselining-methodology
- *Source:* Gridcog, 'The economics of behind-the-meter battery storage part 2', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets

#### D-154 · MUST · Enforce a no-simultaneous-charge-and-discharge condition, or prove from the price and charge-cost data that it cannot pay.

- **Why:** With a delivered charging cost that includes £60-80/MWh of levies at a BTM site, and with negative wholesale prices occurring for 176 hours in 2024, the sign of the charge-leg cost can invert. When the effective charging price is negative and the discharge price is positive, an LP relaxation without a binary can find a spurious simultaneous charge/discharge solution that manufactures revenue from round-trip losses.
- **Error if omitted:** Physically impossible dispatch and fabricated revenue, concentrated exactly in the negative-price hours that a GB model must be able to represent. Direction: revenue overstated, and the artefact is easy to miss because it appears only in a minority of periods.
- **How to implement:** Binary u_t per settlement period with c_t <= P_max * u_t and d_t <= P_max * (1 - u_t). If the binary is dropped for tractability, add a post-solve assertion that c_t * d_t = 0 for all t and fail the run if violated.
- *Source:* Modo Energy, 'Electricity import charges for battery energy storage', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage
- *Source:* Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve

#### D-155 · MUST · Under P415, model the supplier compensation flow correctly: under the directed Proposed Solution the cost is MUTUALISED across suppliers and priced using Ofgem's Price Cap Methodology, so the VLP does NOT pay it directly — but the rejected Alternative Solution would have charged it to the VLP.

- **Why:** Ofgem directed the Proposed Solution on 6 October 2023, under which suppliers commercially impacted by VLP action are compensated and the compensation costs are mutualised amongst suppliers, at a price representing average supplier sourcing costs per the Price Cap Methodology. Ofgem also flagged that it will monitor the resulting uneven playing field and expects industry to progress changes.
- **Error if omitted:** Charging the VLP a supplier compensation cost it does not currently bear understates BTM wholesale revenue; assuming the mutualisation is permanent ignores Ofgem's explicit statement that it expects industry to revisit it. Both should be modelled.
- **How to implement:** Parameter vlp_pays_supplier_compensation (default false, matching the implemented Proposed Solution), with a downside scenario setting it true and pricing it at the Ofgem PCM wholesale sourcing cost per Deviation Volume MWh.
- *Source:* Ofgem, 'Decision on BSC P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023, https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf

#### D-156 · MUST · Enforce a single shared power and energy budget across ALL services in every half hour: the sum of energy-market charge/discharge, peak-shaving discharge, and any capacity reserved for frequency response or Capacity Market obligation must not exceed the inverter rating or the stored energy. Never compute service values in separate passes and add them.

- **Why:** GB rules treat stacking as simultaneous delivery of two or more services from the same MW. NESO explicitly prohibits stacking two Dynamic Frequency Response services (DC+DM, DM+DR) and permits a single DFR with the BM only under conditions that reserve capability. The naive sum of standalone optimisations is not physically deliverable.
- **Error if omitted:** Revenue is overstated by the whole of the smaller conflicting stream. In the limit, a model that separately credits full peak shaving and full DC availability on the same 1 MW/1 MWh asset double-counts 100% of one of them. Direction: always overstates.
- **How to implement:** For each period t: P_dis[t] + P_ch[t] + R_up_reserved[t] <= P_rated and P_ch[t] + R_dn_reserved[t] <= P_rated; and E[t] >= R_up_reserved[t] * T_service (T_service = 0.25 h for DC, 0.5 h for DM, 1.0 h for DR) and (E_max - E[t]) >= R_dn_reserved[t] * T_service. Add mutual exclusion binaries: y_DC[b] + y_DM[b] + y_DR[b] <= 1 for each 4-hour EFA block b.
- *Source:* National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', https://www.neso.energy/document/184466/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, https://www.neso.energy/document/276606/download
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., 'Revenue stacking for behind the meter battery storage in energy and ancillary services markets', Electric Power Systems Research 211 (2022) 108292 / PSCC 2022, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-157 · MUST · Gate ALL frequency-response revenue (DC/DM/DR) on an eligibility test: the response unit must offer at least 1 MW, orders must be whole MW, and aggregation is only permitted across assets behind the SAME GSP Group. A sub-1 MW standalone BTM asset must be credited zero DC/DM/DR revenue unless an aggregation route within its GSP Group is explicitly modelled, with the aggregator's margin deducted.

- **Why:** NESO Provider Guidance states a minimum response capacity of 1 MW and a maximum of 100 MW per response unit, that sell orders may only be submitted in whole MWs, and that aggregation is possible only when assets sit behind the same GSP Group (subject to technical assurance).
- **Error if omitted:** For the 0.1–1 MW segment — the bulk of BTM C&I — the model invents a revenue stream that does not exist. GB BESS frequency-response revenue ran at ~£30k/MW/yr in October 2025 (Modo), so crediting it to a 500 kW asset overstates revenue by ~£15k/yr, typically a large share of a small project's margin.
- **How to implement:** Boolean gate: eligible_FR = (P_rated_MW >= 1.0) OR (aggregation_agreement_exists AND same_GSP_Group). Round contracted volume down: V_contract = floor(P_available_MW). Apply aggregator fee as a percentage haircut on gross FR revenue and document it as an assumption.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slide 6, https://www.neso.energy/document/276606/download
- *Source:* Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', published 6 November 2025, https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates

#### D-158 · MUST · Do NOT model frequency-response revenue as contracted MW × clearing price × hours. Apply the settlement formula including the binary availability factor F (which is ZERO for an entire settlement period if the unit is unavailable for any part of it) and the performance factor K derived from high-frequency error data.

- **Why:** The NESO service terms settlement value is S_aij = Round((P_aj − ((1−K_aij) × PF_aj)) × V_aij × 0.5 × F_aij, 2). F_ij is 0 where there is ANY period of unavailability within settlement period j. For a Low service, availability is computed from 20 Hz data (36,000 rows per settlement period) and F = 0 if availability < 99.9%.
- **Error if omitted:** Overstates frequency-response revenue. A single brief comms dropout or SOC excursion in a half hour zeroes the whole half hour's availability payment, and sustained delivery error above the K-factor's upper bound (B = 0.07 for DC) zeroes the performance component. Models that ignore this quote a theoretical maximum no operator achieves.
- **How to implement:** Revenue_FR[j] = P_clear[j] * V_MW * 0.5 * F[j] * K[j], with F[j] ∈ {0,1} sampled from an assumed availability distribution (e.g. F=1 with probability p_avail) and K[j] drawn from a performance distribution. For DC, k_j = 1 if E < 0.03; k_j = 1 − (E − 0.03)/(0.07 − 0.03) if 0.03 <= E <= 0.07; k_j = 0 if E > 0.07. Underwrite P90 on the low tail of p_avail.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slides 14 and 19, https://www.neso.energy/document/276606/download

#### D-159 · MUST · Treat the Transmission Demand Residual (TDR) as a FIXED £/site/day charge that the battery cannot reduce, allocated by band and locked for the whole price control period. Explicitly model the risk that raising MIC to accommodate the battery pushes the site into a higher (more expensive) band.

- **Why:** Post-TCR, the residual element of demand charges is levied on a £/site/day basis with sites allocated into bands, and 'users remain in band for the duration of price control'. Bands are set by MIC (kVA) at LV-with-MIC, HV and EHV. Triad-based residual recovery ended: the last Triad period was February 2023 and from April 2023 the TDR became a fixed £/site/day varying by meter type and band.
- **Error if omitted:** Two errors, both in the optimistic direction. (a) Crediting the battery with avoided TNUoS residual — historically the largest TNUoS component — is pure fiction post-April 2023. (b) Ignoring the band-jump risk understates cost: RIIO3 HV Band 2 begins above 500 kVA and Band 3 above 1,100 kVA, so adding a 1 MW battery to an 800 kVA HV site can move it two bands.
- **How to implement:** TDR_annual = tariff_band(voltage_class, MIC_kVA, price_control) * 365, treated as a constant in the objective (it drops out of dispatch optimisation) but as a step function in the SIZING loop: MIC_new = MIC_old + P_rated_kVA if the connection must be uprated; re-evaluate band and add ΔTDR to project cost. RIIO2 (2021/22–2025/26) LV-MIC thresholds: Band1 ≤80, Band2 >80–150, Band3 >150–231, Band4 >231 kVA. RIIO3 (2026/27–2030/31): LV-MIC ≤90 / >90–150 / >150–250 / >250; HV ≤500 / >500–1,100 / >1,100–2,000 / >2,000; EHV ≤3,500 / >3,500–11,000 / >11,000–20,000 / >20,000 kVA.
- *Source:* NESO, 'Transmission Demand Residual (TDR) Guidance Document', Tables 1a and 1b, https://www.neso.energy/document/288186/download
- *Source:* Ofgem, 'Targeted Charging Review: decision and impact assessment', 18 December 2019 (decision confirmed 21 November 2021 per NESO guidance), https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- *Source:* Drax, 'Triads: How TNUoS charges are changing', https://energy.drax.com/insights/end-of-triads-tnuos-charges-changing/

#### D-160 · MUST · Do not allow the model to escape residual charges by declaring the host a 'Non-Final Demand Site'. Apply a hard test: the exemption requires a Single Site where ONLY electricity storage and/or generation occurs, with an export MPAN and an import MPAN whose metering measures only the storage/generation. A C&I host with a factory, warehouse or office on the same connection is a Final Demand Site and pays the full residual.

- **Why:** The DCUSA Non-Final Demand Site certificate of compliance requires the property to be a Single Site at which either or both Electricity Storage and/or Electricity Generation occurs, with metering that 'only measures export from Electricity Storage and/or Electricity Generation and import for or directly relating to Electricity Storage'. NESO's TDR guidance states the same for transmission: 'if there is anything else at that site such as a factory or a data centre then that whole site would be liable for the charge'.
- **Error if omitted:** Overstates savings by the full residual (fixed £/site/day at both DUoS and TNUoS). This is a common and expensive error imported from front-of-meter storage models where the exemption genuinely applies.
- **How to implement:** Flag site_type ∈ {final_demand, non_final_demand, mixed}. Set non_final_demand = TRUE only if there is no non-storage load behind the same connection agreement AND separate storage-only MPANs exist. Otherwise residual_charges_avoidable = 0. Note the certification is not automatic: 'all sites are liable for the TDR unless they opt out' and re-certification may be required on any capacity change.
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, Section 10 and Appendix 3, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf
- *Source:* NESO, 'Transmission Demand Residual (TDR) Guidance Document', pages 5 and 9–10, https://www.neso.energy/document/288186/download

#### D-161 · MUST · Model DUoS capacity charges against the contractual MIC/MEC, not against measured peak demand, and apply the rule that MIC may be reduced only once in any 12-month period and not at all within 12 months of the MIC being agreed. Do not credit capacity-charge savings in year 1.

- **Why:** DNO charging statements state that chargeable capacity is the MIC/MEC agreed at connection, that following such an agreement 'no reduction in MIC/MEC will be allowed for a 12 month period', and that reductions 'may only be permitted once in a 12 month period'. They also warn that once reduced, 'the original capacity may not be available in the future without the need for network reinforcement and associated charges'.
- **Error if omitted:** Overstates savings and mis-times cash flow. A model that converts peak-kW reduction directly into p/kVA/day savings from month 1 books revenue that cannot legally be realised for at least a year, and ignores the option cost of surrendering headroom.
- **How to implement:** Capacity_charge[t] = MIC_contracted_kVA * rate_p_per_kVA_per_day. Allow MIC_contracted to step down only at t >= 12 months after connection agreement, at most once per rolling 12 months, and only to a level justified by observed maximum demand. Add a project-risk flag if the reduced MIC would be insufficient for forecast load growth.
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.37–2.40, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf

#### D-162 · MUST · Model the exceeded-capacity charge with the published apparent-power formula, computed for EVERY half hour with the maximum in the billing period applied — and check that battery charging cannot itself trigger it.

- **Why:** Exceeded capacity is charged on the excess over MIC for the full duration of the billing period in which the breach occurs. The DNO formula is apparent-power based, so a battery charging at high current with poor power factor can breach MIC even when active-power import looks acceptable.
- **Error if omitted:** Understates cost and, worse, hides a failure mode where the optimiser charges the battery hard in cheap green-band hours and creates an exceeded-capacity event that costs more than the arbitrage earned. Direction: understates cost, and can invert the sign of a dispatch decision.
- **How to implement:** Demand exceeded capacity = max( 2 × sqrt( AI² + max(RI, RE)² ) − MIC , 0 ), where AI = active import (kWh in the half hour), RI = reactive import (kVArh), RE = reactive export (kVArh), MIC in kVA. Compute for every half hour; apply the maximum over the billing period. Generation exceeded capacity uses AE (active export) against MEC. Add MILP constraint: 2*sqrt((P_load[t]+P_ch[t])² + Q[t]²) <= MIC (linearise with a polygonal approximation of the apparent-power circle).
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.41–2.45, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf

#### D-163 · MUST · Model reactive power and excess-reactive charges explicitly, and model the battery inverter's reactive behaviour. Do not assume unity power factor.

- **Why:** DNOs charge for reactive units where an individual HH MPAN's kVArh exceeds 33% of its kWh in any half hour — equivalent to an average power factor of 0.95. The chargeable quantity is calculated per half hour and summed over the billing period. Under EDCM there is no separate reactive component but poor power factor increases unit charges and raises the kVA needed for the same kW.
- **Error if omitted:** Two-sided error. Ignoring it understates cost at sites with inductive load; ignoring the inverter's ability to supply VArs forgoes a real saving. Either way the model is wrong about the direction of a design decision (whether to specify a 4-quadrant inverter).
- **How to implement:** Demand chargeable kVArh[t] = max( max(RI[t], RE[t]) − sqrt(1/0.95² − 1) × AI[t] , 0 ), summed over the billing period and priced at the p/kVArh rate. If the inverter is 4-quadrant, allow Q_batt[t] as a decision variable bounded by sqrt(S_inv² − P_batt[t]²) and subtract it from RI[t]; charge the resulting apparent-power headroom loss against active-power capability.
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.48–2.53 and Appendix 2 paras 1.17–1.21, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf

#### D-164 · MUST · Model DUoS red/amber/green volumetric avoidance as a genuine, dispatchable saving — this is one of the few network charges a BTM battery CAN reduce — but use the correct DNO-specific time bands and current-year rates, and re-derive the value each charging year rather than escalating.

- **Why:** DUoS unit charges are p/kWh by time band and are avoided by reducing import in the red band. Red band windows differ by DNO (examples: 16:00–19:30, 16:30–19:00, 16:00–19:00 on weekdays). The magnitude has been volatile: for a residual band 2 LV site-specific user, 2025/26 versus 2024/25 saw standing charges fall ~72% on average while capacity charges rose ~108% on average (up to +246% in Northern Powergrid Northeast) and unit rates rose ~30–40%, with overall DUoS down ~6% on average but ranging from +25% to −32% by region.
- **Error if omitted:** Both directions. Using a stale red-band rate understates the (currently rising) volumetric prize; using a generic national rate misallocates value between regions by tens of percent; using the wrong window shaves the wrong half hours entirely and delivers near-zero realised saving.
- **How to implement:** DUoS_cost = Σ_t import_kWh[t] × rate_band(DNO, band(t)); band(t) ∈ {red, amber, green} from the DNO's published Annex 1 time periods for the relevant LLFC/DUoS Tariff ID. The optimiser sees this directly as a time-varying import price adder. Under EDCM the analogue is the 'super-red' unit charge, which is positive for import and NEGATIVE for export — so an EHV site can be paid to export in super-red.
- *Source:* NUS Consulting Group, 'DUoS Charges (UK Mainland) 2025', https://www.nusconsulting.com/energy-news/uk-duos-charges-2025/
- *Source:* Drax, 'DUoS charges: 2025's box of frogs', https://energy.drax.com/intelligence/2025-duos-charges/
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.33 and Appendix 2 para 1.24(c), https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, Fig. 7 (worked DUoS red-band profile), https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-165 · MUST · Model the site's export limit as a physical constraint implemented by an EREC G100 Customer Limitation Scheme, including its control tolerance and its lock-out behaviour — not as a simple cap on exported kW.

- **Why:** EREC G100 Issue 2 Amd 2 requires CLS measurement/control tolerance of ±2% of the greater of MEL or MIL; a default maximum 1-minute response to bring flow back within limits (3 minutes for slow devices where the DNO agrees); entry to failed state (State 3) within 15 s of a detected failure; and lock-out to State 3 if there is a single excursion beyond 1 minute, or more than three excursions each >15 s and <1 minute in any 24 hours, or two consecutive >15 s excursions less than 10 minutes apart. For non-domestic installations, an excursion into State 3 'shall not be capable of being reset within 4 hours'.
- **Error if omitted:** Catastrophically overstates availability. An aggressive optimiser that sails at the export limit will trip the CLS; three trips in a day take the whole asset offline for 4 hours, zeroing peak shaving, arbitrage and (via the binary availability factor) any frequency-response payment for those settlement periods. Models that ignore this cannot reproduce observed downtime.
- **How to implement:** Constrain P_export[t] <= MEL × (1 − margin) with margin >= 0.02 plus a control-error allowance, and P_import[t] <= MIL × (1 − margin). Set an explicit State 1 operating limit inside the MEL/MIL as G100 §4.4.1 recommends, to avoid inadvertent State 2 entry. Model an availability penalty: if excursion_count_24h > 3 then asset_available = FALSE for the next 4 hours. Where MEL = 0 (non-exporting site) require reverse power protection instead.
- *Source:* Energy Networks Association, 'Engineering Recommendation G100 Issue 2 2022 Amendment 2 (2023): Technical Requirements for Customers' Export and Import Limitation Schemes', §§4.2, 4.3.2, 4.3.3, 4.4, 4.5.1.3, 4.5.2.1, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes

