#### D-166 · MUST · Where the site is HV-connected, or LV-connected without a demonstrably Fail Safe CLS, include the capital and operational cost of overload and/or reverse-power protection at the connection point, set no higher than the State 2 limits and instantaneous (fast acting, no definite-time delay), with a maximum operating time of 10 s and graded with the DNO's protection.

- **Why:** G100 §4.5.3.1 requires that for all HV installations and LV installations with a non-Fail-Safe CLS, the customer shall install overload or reverse power protection at the connection point. §4.5.3.2 sets a default operating margin of 2% where protection substitutes for a CLS, and caps the maximum allowable operating time at 10 s.
- **Error if omitted:** Understates capex and, more importantly, understates schedule risk: the protection design and settings must be agreed with the DNO and recorded in the Connection Agreement, which is a gating item for energisation.
- **How to implement:** Add a capex line item conditional on (voltage == HV) OR (NOT CLS_fail_safe_type_tested). Add a development-schedule gate: connection_agreement_variation_agreed before commercial operation date.
- *Source:* Energy Networks Association, EREC G100 Issue 2 Amd 2 (2023), §§4.5, 4.5.3, 4.5.3.1, 4.5.3.2, 4.9, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes

#### D-167 · MUST · Linearise the peak/demand-charge term with an epigraph variable rather than a non-linear max, and include a binary preventing simultaneous charge and discharge unless it can be proven that simultaneous operation cannot pay.

- **Why:** This is the standard and verified MILP construction. Carmona et al. (2024) formulate exactly this: binaries b_h enforce that charging or discharging occurs one at a time, and the demand-charge maximum is replaced by s_i >= L_i,h − PV_h + C·π⁻_h − C·π⁺_h with s_i >= 0 minimised in the objective. Shi et al. (2017) note that in a pure arbitrage/regulation setting the no-simultaneous-operation condition is automatically satisfied, so the binary can sometimes be relaxed — but only after proof.
- **Error if omitted:** Without the binary, a model with round-trip losses and any negative-price or negative-effective-price period can 'burn' energy by charging and discharging simultaneously, manufacturing revenue. Without the epigraph the problem is non-linear and either fails to solve or is solved heuristically with an unquantified optimality gap.
- **How to implement:** Objective adds λ_demand × s where s >= (L[t] − PV[t] + P_ch[t] − P_dis[t]) for all t in the billing period, s >= 0. Charge/discharge exclusivity: 0 <= P_ch[t] <= (1−b[t])·P_rated; 0 <= P_dis[t] <= b[t]·P_rated; b[t] ∈ {0,1}. SOC: E[t] = E[t−1] + η_ch·P_ch[t]·Δt − P_dis[t]·Δt/η_dis, with SOC_min <= E[t] <= SOC_max.
- *Source:* Carmona, R., Yang, X., Bhela, S., Zeng, C., 'Maximizing on-bill savings through battery management optimization', arXiv:2409.03942, September 2024, https://arxiv.org/abs/2409.03942
- *Source:* Shi, Y., Xu, B., Tan, Y., Kirschen, D., Zhang, B., 'Optimal Battery Control Under Cycle Aging Mechanisms', arXiv:1709.05715v2, 2017, https://arxiv.org/abs/1709.05715

#### D-168 · MUST · Model AC-side round-trip efficiency including auxiliaries and transformer losses, and apply charge and discharge efficiencies separately rather than a single round-trip number applied once.

- **Why:** Seward et al. assume a round-trip efficiency of 90%, applied as a charging/discharging efficiency of 94.87% each way (0.9487² ≈ 0.90). Carmona et al. use η = 0.8 round trip, applied as η⁺ = η⁻ = sqrt(0.8). Applying a single RTE at one end of the cycle mis-times energy flows relative to time-varying prices.
- **Error if omitted:** Mis-states the SOC trajectory and therefore both the achievable peak shave and the energy-arbitrage spread required to break even. A 90% RTE means the required price spread is ~11% above the charge price before degradation cost.
- **How to implement:** E[t] = E[t−1] + η_ch·P_ch[t]·Δt − P_dis[t]·Δt/η_dis with η_ch = η_dis = sqrt(RTE_AC). Add a parasitic/auxiliary load term (HVAC, BMS) as a constant kW draw that appears on the site's import meter and therefore in the demand charge.
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §III, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf
- *Source:* Carmona, R., et al., arXiv:2409.03942, Table 1, https://arxiv.org/abs/2409.03942

#### D-169 · MUST · Impose operational SOC bounds strictly inside 0–100%, and impose an end-of-horizon SOC constraint so the optimiser cannot finance the last day by emptying the battery.

- **Why:** Carmona et al. use preservation constraints SOC ∈ [20%, 96%] with SOC_0 = 20%. Seward et al. constrain the final state of charge on the last day to be equal to or larger than the initial state of charge. Both are standard defences against terminal-condition artefacts.
- **Error if omitted:** Without terminal constraints the optimiser liquidates stored energy at the horizon, inflating revenue by up to one full discharge and distorting the last periods of every rolling-horizon solve. Without operating-band limits the model over-uses depth of discharge that the warranty forbids.
- **How to implement:** SOC_min <= E[t]/E_max <= SOC_max for all t (e.g. 0.10–0.95, set from the OEM warranty, not from first principles); E[T] >= E[0]. For rolling horizons, carry a shadow value on terminal energy rather than a hard equality.
- *Source:* Carmona, R., et al., arXiv:2409.03942, §3.1, https://arxiv.org/abs/2409.03942
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §III, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-170 · MUST · If Balancing Mechanism participation is credited, enforce the BM energy-limited-provider rules: MEL/MIL must be sustainable for at least 15 minutes, redeclaration takes at least 17 minutes from the point of instruction (15 minutes duration plus 1-minute ramps), and where DFR is also contracted, the capacity above the reserved headroom must be priced at ±£99,999 so it is not accepted.

- **Why:** NESO's stacking guidance sets these as the enduring principles for storage in the BM: battery BMUs declare MEL/MIL open-ended to reflect the capacity to follow a BOA that ramps from PN to MEL/MIL and remains there for 15 minutes; redeclaration is 'a minimum of 17 minutes from the first point of instruction'. In the approved (Scenario 3a) stacking mode, the first tranche (the headroom/footroom) is priced competitively and the remainder to MEL/MIL is priced at ±£99,999 to indicate that any acceptance there would erode response.
- **Error if omitted:** Models that let the battery bid its full rating into the BM while also holding a DFR contract are describing a position the operator cannot legally take under NESO's currently-active guidance (Scenario 3b, which allows erosion priced at DC opportunity cost, is explicitly marked INACTIVE pending NESO satisfaction with stacking performance). Overstates BM revenue.
- **How to implement:** BM_offerable_MW[t] = P_rated − V_DFR_contracted − SoE_management_headroom, where the headroom 'will vary per asset and contract quantity'. Require E[t] >= BM_offerable_MW × 0.25 h + V_DFR × T_service. Model a minimum 17-minute lockout after each BOA before MEL/MIL can be improved.
- *Source:* National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', §§2–3, https://www.neso.energy/document/184466/download

#### D-171 · MUST · If wholesale-market trading of BTM flexibility is credited, model it through the P415 Virtual Lead Party route with Deviation Volumes and supplier compensation — do not assume the site can simply trade its own flexibility at day-ahead prices.

- **Why:** Before P415, the BSC assigned all flexibility delivered by a consumer to their supplier, so consumers could only access the wholesale market through their supplier. Ofgem directed P415 be made on 6 October 2023 with an implementation date of 7 November 2024. It introduces 'Deviation Volumes' and requires supplier compensation calculated at a price representing average supplier sourcing costs using Ofgem's Price Cap Methodology; under the approved Proposed Solution those costs are mutualised amongst suppliers.
- **Error if omitted:** Overstates wholesale arbitrage value and understates commercial friction. A model that books the full day-ahead spread for a BTM asset ignores both the VLP's share and the settlement machinery that has only existed since November 2024; pre-2024 literature assuming supplier-mediated access is now out of date in the opposite direction.
- **How to implement:** Split wholesale revenue: gross_spread × (1 − VLP_share). Flag whether the site's supply contract is pass-through or fixed — under a fixed contract the site captures the supplier's avoided-cost, not the day-ahead spread. Record the counterfactual explicitly.
- *Source:* Ofgem, 'Decision on BSC modification P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023, implementation 7 November 2024, https://www.ofgem.gov.uk/publications/decision-bsc-modification-p415
- *Source:* Elexon, 'P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', https://www.elexon.co.uk/bsc/mod-proposal/p415/

#### D-172 · MUST · Model Capacity Market revenue on DE-RATED capacity using duration-specific de-rating factors, not nameplate, and gate it on the CM's minimum unit size, metering and demonstration requirements.

- **Why:** Battery de-rating factors are duration-dependent and low. Modo Energy reports 13.64% for 1-hour and 27.15% for 2-hour batteries in the T-1 auction for delivery year 2025/26, and 10.47% (1h) and 20.94% (2h) for the T-4 for 2028/29. The T-1 auction for 2025/26 cleared at £20.00/kW/year on 5 March 2025, procuring 7,936.289 MW across 246 CMUs. DSR CMUs must demonstrate capacity across three separate days in winter, and government has consulted on a £5,000/MW termination fee for failure to provide a DSR Test certificate.
- **Error if omitted:** Using nameplate capacity overstates CM revenue by a factor of ~4–7 for 1–2 hour batteries. Modo's GB benchmark shows Capacity Market contributing only about £2.7k/MW/year of incremental revenue when batteries entered new 2025/26 contracts — a small line, easily inflated to a decisive one by a de-rating error.
- **How to implement:** CM_revenue = P_rated_MW × derating_factor(duration_h, auction) × clearing_price_£/kW/yr × 1000. Gate on CMU minimum size and on the metering/demonstration obligations; add the cost of CM metering compliance and the risk of termination fees. Model stress-event obligation as a dispatch constraint that competes with peak shaving on winter weekday evenings — the same hours as the DUoS red band.
- *Source:* Modo Energy, 'Capacity Market 2024/25: Increased derating factors for BESS confirmed', https://modoenergy.com/research/en/gb-capacity-market-2025-bess-derating-factors-confirmed-target-capacity
- *Source:* Solar Power Portal, 'NESO T-1 and T-4 capacity market results roundup' (T-1 2025/26: £20.00/kW/year, 7,936.289 MW, 246 CMUs, 5 March 2025), https://www.solarpowerportal.co.uk/solar-projects/neso-t-1-and-t-4-capacity-market-results-roundup
- *Source:* Drax, 'Capacity Market DSR documents published / Government looks at Capacity Market reform for DSR', https://energy.drax.com/intelligence/government-looks-at-capacity-market-reform-for-dsr/
- *Source:* DESNZ, 'Capacity Market Rules' (informal consolidation), https://www.gov.uk/government/publications/capacity-market-rules

#### D-173 · MUST · Recognise the direct temporal conflict between Capacity Market stress-event obligation, DUoS red-band shaving, TNUoS locational triad avoidance and evening wholesale peak — all of which fall in roughly the same winter weekday 16:00–19:30 window — and resolve it explicitly in the optimisation rather than crediting all of them.

- **Why:** DUoS red bands are weekday late-afternoon/early-evening (examples 16:00–19:30, 16:30–19:00, 16:00–19:00). Fourteen HH locational TNUoS tariffs are still charged in £/kW on consumption over the Triad, and 14 NHH locational tariffs on 4–7pm consumption. Capacity Market stress events and the highest wholesale prices occur in the same window. This is the concrete GB instance of the 'one asset cannot be in two places' constraint.
- **Error if omitted:** This is the single largest source of stacked-value overstatement for a BTM C&I battery: four or five separate value lines are computed against the same three or four hours of the same winter weekdays, and a 2-hour battery can serve only one pass through that window. Direction: always overstates, potentially by several multiples of the true evening value.
- **How to implement:** Do not compute per-service values in isolation. Solve a single MILP over the year where all these prices/obligations appear as terms in one objective sharing one P_dis[t] and one E[t]. Then report a DECOMPOSITION by shadow price or by leave-one-out re-solve, and report the stacking discount = 1 − (stacked value / Σ standalone values). Publish that discount as a headline number.
- *Source:* NESO, 'Transmission Demand Residual (TDR) Guidance Document', Figure 2 (14 HH locational tariffs on Triad; 14 NHH locational tariffs on 4–7pm consumption; 18 nationwide residual tariffs), https://www.neso.energy/document/288186/download
- *Source:* NUS Consulting Group, 'DUoS Charges (UK Mainland) 2025' (red band window examples), https://www.nusconsulting.com/energy-news/uk-duos-charges-2025/
- *Source:* National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', https://www.neso.energy/document/184466/download

#### D-174 · MUST · Model solar co-location by first netting PV against load at half-hourly resolution to derive net site load, then optimising the battery against the NET profile — and separately value self-consumed energy at the retail import price (including all avoidable levies) versus exported energy at the export price, which are materially different.

- **Why:** Self-consumed PV avoids the full delivered price of imported electricity (commodity + DUoS unit + BSUoS + CCL + supplier margin + VAT treatment), whereas exported PV earns only an export tariff. Under the Smart Export Guarantee, SEG Licensees set the rate, contract length and terms, subject only to the rate being above zero — there is no floor price to rely on. Export also requires export meter readings.
- **Error if omitted:** Valuing all PV at one price is wrong by the whole retail-versus-wholesale wedge. Since a battery's main PV-related job is to convert export into self-consumption, mis-pricing this wedge directly mis-sizes the battery.
- **How to implement:** NetLoad[t] = Load[t] − PV[t]. Self_consumed[t] = min(PV[t], Load[t] + P_ch[t]). Export[t] = max(PV[t] + P_dis[t] − Load[t] − P_ch[t], 0), subject to Export[t] <= MEC × (1 − G100 margin). Value: self_consumption_value = Σ Self_consumed[t] × (p_commodity[t] + p_DUoS_band(t) + p_BSUoS + p_CCL + p_other_levies); export_value = Σ Export[t] × p_export. State p_export as a contracted assumption, not a market price.
- *Source:* Ofgem, 'Smart Export Guarantee (SEG)', https://www.ofgem.gov.uk/environmental-and-social-schemes/smart-export-guarantee-seg
- *Source:* Energy Networks Association, EREC G100 Issue 2 Amd 2 (2023), https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes
- *Source:* Gridcog, 'The economics of behind-the-meter battery storage. Part 1: Reducing your energy bill', 28 January 2025, https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-1-reducing-your-energy-bill

#### D-175 · MUST · Do not credit the battery with avoiding levies that are not avoided by reducing metered import at the relevant time, and enumerate the bill stack line by line with an explicit avoidable/non-avoidable flag for each.

- **Why:** GB non-commodity costs behave differently: BSUoS is a volumetric £/MWh on demand and IS avoided by reducing import; CCL is a p/kWh on supplied electricity and IS avoided by self-supply; DUoS unit charges ARE avoided; DUoS and TNUoS residuals are FIXED £/site/day and are NOT avoided; DUoS capacity charges are levied on contracted MIC and are NOT avoided within the year. The Climate Change Levy main rate for electricity was £0.00775/kWh for both 2024-25 and 2025-26, rising to £0.00801/kWh for 2026-27 and £0.00827/kWh for 2027-28, with a 92% discount for holders of a Climate Change Agreement.
- **Error if omitted:** Mixing avoidable and non-avoidable components into a single blended p/kWh import price is the most common way BTM savings are overstated. The residual and capacity components are precisely the ones that have GROWN post-TCR, so the error is getting worse over time, not better.
- **How to implement:** Build the import price as a vector of components with flags: {commodity: avoidable_volumetric, DUoS_unit: avoidable_volumetric_by_band, BSUoS: avoidable_volumetric, CCL: avoidable_volumetric (0 if CCA at 92% relief), RO/FiT/CfD levies: avoidable_volumetric if passed through volumetrically — verify against the supply contract, DUoS_fixed_residual: NOT avoidable, TNUoS_TDR: NOT avoidable, DUoS_capacity: NOT avoidable in-year}. Only sum the avoidable components into the dispatch price signal.
- *Source:* HMRC/GOV.UK, 'Climate Change Levy rates', https://www.gov.uk/guidance/climate-change-levy-rates
- *Source:* Drax, 'BSUoS fixed tariffs to fall through 2026', https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/
- *Source:* NESO, 'Transmission Demand Residual (TDR) Guidance Document', https://www.neso.energy/document/288186/download
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf

#### D-176 · MUST · Use the fixed, forward-published BSUoS tariff for the relevant six-month period rather than a historic average or a forecast, and carry it as a known input over the tariff horizon with an explicit forecast beyond.

- **Why:** BSUoS is now set as a fixed £/MWh tariff for six-month periods and published in advance. Published values: Tariff 5 £10.74/MWh; Tariff 6 (October 2025 – March 2026) £15.69/MWh; Tariff 7 (April – September 2026) £13.74/MWh; Tariff 8 (October 2026 – March 2027) £12.49/MWh.
- **Error if omitted:** BSUoS has moved by nearly 50% between adjacent published tariffs. Using a stale value mis-prices every avoided MWh; using a forecast where a published fixed tariff exists imports avoidable uncertainty into the near term.
- **How to implement:** p_BSUoS[t] = published_fixed_tariff(period(t)) for periods with a published tariff; a stated forecast thereafter. Include BSUoS in the avoidable volumetric price seen by the optimiser.
- *Source:* Drax, 'BSUoS fixed tariffs to fall through 2026', https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/
- *Source:* NESO, 'December 2025 Final BSUoS Tariffs for 2026/27', https://www.neso.energy/document/375086/download

#### D-177 · MUST · Define the measurement and verification method for savings BEFORE the model is used commercially, choose an IPMVP option, and specify the adjusted baseline and the treatment of non-routine adjustments (production changes, site closure, new load, tariff changes).

- **Why:** IPMVP (EVO, Core Concepts 2022) states that 'energy savings in a facility cannot be directly measured because savings represent the absence of consumption', so savings must be determined by comparing measured consumption before and after, with adjustments for changed conditions. The four options are A and B (retrofit isolation, boundary around the affected equipment), C (whole facility, using the meters that measure total supply — the natural choice where the payment is a share of the site's bill), and D (calibrated simulation, where baseline data are unreliable or unavailable).
- **Error if omitted:** In a savings-share structure the absence of an agreed M&V method is a guaranteed dispute and, for a lender, an unbankable revenue definition. It also creates a moral hazard: without non-routine adjustment rules, a host that increases production sees 'savings' evaporate and the developer's revenue with them.
- **How to implement:** Specify: option (C is usual for bill-share on a single-meter C&I site); baseline period (>= 12 months of HH data); routine adjustment variables (HDD/CDD, production units, occupancy) fitted by regression on the baseline; non-routine adjustment triggers and process; and the tariff basis (fix the tariff at contract signature or re-price annually — state which, since a DUoS re-basing of +108% on capacity charges materially changes measured savings without any change in physical operation).
- *Source:* Efficiency Valuation Organization, 'International Performance Measurement and Verification Protocol (IPMVP) Core Concepts 2022', https://evo-world.org/en/products-services-mainmenu-en/protocols/ipmvp
- *Source:* Drax, 'DUoS charges: 2025's box of frogs' (magnitude of year-on-year tariff re-basing), https://energy.drax.com/intelligence/2025-duos-charges/

#### D-178 · MUST · For frequency response, distinguish availability revenue from response-energy revenue and apply GB's current position: DC, DM and DR are paid for AVAILABILITY ONLY. Do not credit response energy for these services.

- **Why:** NESO's Provider Guidance states plainly for all three Dynamic Services: 'Payments are provided for availability only.' Seward et al. record the same for DC ('the DC response energy payment received is 0'), in contrast to the legacy FFR service, which paid an availability fee plus a response energy payment settled at 125% of the balancing price for export and 75% for import (a 25% benefit either way).
- **Error if omitted:** Crediting response energy on DC/DM/DR invents revenue. Conversely, models built on legacy FFR economics carry a response-energy line that no longer exists for the current product set — an identifiable way in which a 2019-vintage model is wrong.
- **How to implement:** FR_revenue = availability_payment only. If a legacy FFR-style product is modelled for a historical period, use φ = Σ 0.25 × K_balancing[t] × E_dispatched[t] and state the vintage. Also account for the energy the battery actually moves while responding — it degrades the cell and shifts SOC even though it is unpaid.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slide 6, https://www.neso.energy/document/276606/download
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §II.B, eqns (11)–(12), https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-179 · MUST · Model the state-of-energy management obligation for energy-limited assets providing Dynamic Services, and hold back enough SOC in both directions for the full delivery duration of the contracted service in every settlement period of every contracted EFA block.

- **Why:** NESO states that 'Energy limited assets have to comply with the "state of energy" management rules' and that low and high frequency services are procured separately. Delivery durations that must be sustainable are 15 minutes (DC), 30 minutes (DM) and 60 minutes (DR). NESO's stacking guidance notes that 'some headroom/footroom is required for the unit to manage SoE. The amount will vary per asset and contract quantity.'
- **Error if omitted:** A 1-hour battery contracted for DR-low for a whole 4-hour EFA block must hold a full hour of discharge energy for all 8 settlement periods — leaving essentially nothing for peak shaving in that block. Ignoring the SOC hold makes the two look compatible when they are not. Direction: overstates.
- **How to implement:** For every t in a contracted EFA block e: E[t] − E_min >= V_low[e] × T_service(service) and E_max − E[t] >= V_high[e] × T_service(service). Add a separate SoE-management headroom band as a parameter (state its value and source). Note DR (60 minutes) is effectively incompatible with peak shaving for a 1-hour asset.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slides 6–7, https://www.neso.energy/document/276606/download
- *Source:* National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', Scenario 3a, https://www.neso.energy/document/184466/download

#### D-180 · MUST · Include the cost and feasibility of the metering, telemetry and IT obligations that each revenue stream imposes, and treat them as gating conditions rather than as a small opex line.

- **Why:** Dynamic Services require performance data at 20 Hz (36,000 rows per settlement period for a Low service), operational metering, performance monitoring through the Data Concentrator, and Open Balancing Programme testing for non-BM units. BM participation requires working EDL and EDT connections (or wider access API), PN and bid-offer data submitted to gate closure, dynamic data (MEL, MIL, SEL), working telephone contact, and a 24/7 Grid Code obligation to phone the NESO Control Engineer to explain any BOA rejection. Capacity Market participation requires compliant metering and, for DSR, demonstration across three separate winter days.
- **Error if omitted:** Understates cost and, more seriously, overstates feasibility for a small BTM asset. A 500 kW battery at a factory cannot economically carry BM-grade telemetry and a 24/7 control-room obligation on its own; it must be aggregated, and the aggregator's share must appear in the model.
- **How to implement:** Attach to each revenue stream a boolean prerequisite set and a cost: {stream: [metering_class, telemetry_rate, control_room_obligation, prequalification_test, annual_cost_£]}. If a prerequisite is unmet, set the stream's revenue to zero rather than discounting it.
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slides 6, 13 and 19, https://www.neso.energy/document/276606/download
- *Source:* National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services', §1, https://www.neso.energy/document/184466/download
- *Source:* EMR Settlement Ltd, 'G1 – Capacity Market Metering', https://www.emrsettlement.co.uk/document/guidance/g1-capacity-market-metering/

#### D-181 · MUST · Do not carry pre-2023 GB revenue assumptions forward. Audit the model for these specific dead or changed items: triad avoidance of the transmission residual (dead from April 2023); Firm Frequency Response as a live product (replaced by DC/DM/DR); BSUoS payable by generation (removed); DC as the only stackable frequency product; and 'embedded benefits' framed as they were pre-TCR.

- **Why:** The last Triad period was February 2023 and from April 2023 the TDR became a fixed £/site/day; only a small locational element remains, floored at zero. NESO states that Dynamic Firm Frequency Response 'has been replaced with these dynamic services and has now been phased out'. Ofgem's CMP308 removed BSUoS charges from generation. NESO's TCR reform also set the TNUoS Generation Residual to £0.
- **Error if omitted:** A model built on 2019 assumptions is wrong in specific, identifiable, always-optimistic ways: it credits triad avoidance that no longer exists, an FFR product that no longer exists, and embedded benefits that TCR removed.
- **How to implement:** Add an assumption-vintage audit: every price and mechanism carries a source and an effective-date field; refuse to run if any mechanism's effective date has lapsed. Explicitly assert triad_residual_avoidance_value = 0 for periods on or after 1 April 2023.
- *Source:* Drax, 'Triads: How TNUoS charges are changing', https://energy.drax.com/insights/end-of-triads-tnuos-charges-changing/
- *Source:* NESO, 'Transmission Demand Residual (TDR) Guidance Document', https://www.neso.energy/document/288186/download
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026, slide 4, https://www.neso.energy/document/276606/download
- *Source:* Ofgem, 'CMP308: Removal of BSUoS charges from Generation', https://www.ofgem.gov.uk/publications/cmp308-removal-bsuos-charges-generation

#### D-182 · MUST · Flag DUoS reform as an open regulatory risk with no fixed date, and stress-test the case against a redesign of DUoS time bands and capacity charging.

- **Why:** Ofgem's DUoS Significant Code Review update (22 April 2025) states that Ofgem is deferring substantive reform pending REMA, TNUoS charging reform and the Energy Cost Allocation and Recovery review, will address 'urgent issues as they arise' through interim measures, and defers 'design-led enduring solutions for later work'. No implementation dates are given. Meanwhile the year-on-year tariff re-basing is already large: 2025/26 versus 2024/25 saw capacity charges rise on average about 108% and standing charges fall about 72% for an LV band-2 site-specific user.
- **Error if omitted:** A ten-year BTM savings case rests on a charging methodology that the regulator has publicly stated it intends to redesign. Presenting a flat escalation of today's red-band rate as a P50 is not defensible.
- **How to implement:** Sensitivity: (a) red-band rate ±50%; (b) red-band window narrowed to 2 hours; (c) volumetric DUoS replaced in part by capacity charging; (d) capacity charges +100%. Report the DSCR breach point for each. State the regulatory risk explicitly in the underwriting memo.
- *Source:* Ofgem, 'Distribution Use of System Charges: Significant Code Review update', 22 April 2025, https://www.ofgem.gov.uk/policy/distribution-use-system-charges-significant-code-review-update
- *Source:* NUS Consulting Group, 'DUoS Charges (UK Mainland) 2025', https://www.nusconsulting.com/energy-news/uk-duos-charges-2025/

#### D-183 · MUST · For an EHV-connected or HV-substation-metered site, use the EDCM rather than the CDCM, and model the super-red unit charge as an export CREDIT as well as an import charge.

- **Why:** The EDCM applies to customers connected at EHV or connected at HV and metered at an HV substation. Its components are a fixed charge (p/MPAN/day), a capacity charge (p/kVA/day levied on MIC, MEC and exceeded capacity, incorporating the LRIC component and the National Grid transmission cost), and a super-red unit charge (p/kWh) that 'is positive for import and negative for export which means you can either reduce your charges by minimising consumption or increasing export at those times'. Charges are site-specific and locational.
- **Error if omitted:** Applying CDCM red/amber/green rates to an EDCM site produces the wrong number entirely, and misses the export credit, which for a battery able to export in the super-red window is a genuine additional revenue line unavailable to CDCM sites.
- **How to implement:** Branch on charging methodology by voltage and metering point. For EDCM: cost = fixed_p_per_day + (MIC + MEC + exceeded) × capacity_rate + Σ_t super_red_rate × (import[t] − export[t]) over the super-red window defined in the DNO's Annex 2. Note the DNO warns that 'future charge rates may be affected by consumption during the Super-red period', so reducing super-red consumption has a compounding benefit.
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, Appendix 2 paras 1.22–1.26, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf

#### D-184 · MUST · Where multiple MPANs sit behind one connection point, model the aggregation rules for fixed charges and for exceeded-capacity/reactive calculations, because they change which meter the battery should sit behind.

- **Why:** DNOs state that where two or more HH MPANs/MSIDs are at the same point of connection with the same LLFC/DUoS Tariff ID and registered to the same supplier, only one daily fixed charge applies; and that where data for two or more MPANs is aggregated for billing, the half-hourly consumption values are summed BEFORE the exceeded-capacity and reactive calculations. Conversely, where a site has more than one point of connection, separate charges apply to each.
- **Error if omitted:** Mis-places the battery. A battery behind the wrong MPAN cannot shave the peak that drives the charge, and the model will not detect this if it treats the site as a single node.
- **How to implement:** Represent the site as a graph of connection points and MPANs with the battery attached at a specified node. Compute charges at the level at which they are actually levied (per connection point / per aggregated MPAN group). Test alternative battery locations as a design variable.
- *Source:* London Power Networks plc, 'Use of System Charging Statement', effective 1 April 2026, v1.2, paras 2.21, 2.24, 2.42, 2.51, https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf

#### D-185 · MUST · Include a degradation penalty term in the dispatch objective so that the optimiser trades revenue against wear in every period, rather than optimising revenue and then applying degradation ex post.

- **Why:** Carmona et al. include an explicit daily battery degradation penalty EDP = λ_deg × Σ_h |π⁻_h − π⁺_h − π⁻_{h−1} + π⁺_{h−1}|, linearised in the MILP with auxiliary variables u_h, v_h >= 0. Shi et al. show the rainflow degradation cost is convex and can therefore be embedded directly in the optimisation with solution-quality guarantees; the whole point of their paper is that treating degradation inside the control problem, rather than after it, changes the optimal policy.
- **Error if omitted:** Ex-post degradation accounting produces a dispatch that is optimal for a battery that does not wear out, then charges it for wear it would not have incurred under a wear-aware policy. It over-cycles, and both revenue and life are wrong.
- **How to implement:** Add to the objective: λ_deg × Σ_h (u_h + v_h) subject to π⁻_h − π⁺_h − π⁻_{h−1} + π⁺_{h−1} = u_h − v_h, u_h >= 0, v_h >= 0. Set λ_deg from the marginal cost of life loss (cell cost × dΦ/du at the operating depth), not from an arbitrary throughput figure.
- *Source:* Carmona, R., et al., arXiv:2409.03942, §3.2.4 and eqn (1), https://arxiv.org/abs/2409.03942
- *Source:* Shi, Y., Xu, B., Tan, Y., Kirschen, D., Zhang, B., arXiv:1709.05715v2, 2017, https://arxiv.org/abs/1709.05715

#### D-186 · MUST · Model the demand-charge state as a running maximum within the billing period, so the controller's decision to shave depends on the peak already set that month — and do not let the model reset that state at a horizon boundary.

- **Why:** Demand charges are levied on the maximum net import in the billing period, so the marginal value of shaving on any given day depends on the running maximum to date. Carmona et al. handle this explicitly, generating probabilistic estimates of whether a given day will set a new running maximum ('the probability that day d sees a new running maximum'), because the non-coincident-peak reward depends on it.
- **Error if omitted:** Naive daily optimisation shaves every day equally, spending cycles (and life) on days that cannot possibly set the month's peak, and under-shaves on the days that do. Overstates cost, understates achievable savings, and over-cycles the asset — a triple error.
- **How to implement:** Carry a state variable M[d] = max over half hours up to day d of net import in the billing period. The demand-charge saving on day d is λ_demand × max(0, M_baseline[end of month] − M_actual[end of month]), so the controller must reason over the remaining days. Implement either as a full-month MILP (perfect foresight bound) or as a rolling-horizon controller with a probability estimate p_new_max[d] (realistic case) and report both.
- *Source:* Carmona, R., et al., arXiv:2409.03942, §§2.3.3 and 3.2.3, https://arxiv.org/abs/2409.03942

#### D-187 · MUST · Where load is not fully controllable, state the assumption. Do not allow the model to implicitly curtail or shift the host's process load unless a contractual demand-response arrangement exists.

- **Why:** Carmona et al. assume explicitly that 'the microgrid's load is assumed to be non-controllable: it has to be satisfied at all times and cannot be modified'. This is the correct default for a C&I host: production is not the developer's to interrupt. G100 makes the converse point on the network side — a CLS 'is not intended to interfere with any load or generation flexibility that Customers wish to make use of', but it MUST be able to override any market-driven control system to keep flows within State 1 limits.
- **Error if omitted:** A model that quietly shifts host load creates savings that the host will not permit and that no M&V method will recognise. It also inverts the sizing conclusion: a battery sized against a shiftable load is smaller than one sized against a rigid load.
- **How to implement:** Load[t] is exogenous unless an explicit DSR contract object exists with defined curtailable kW, notice period, maximum events per year and compensation. Add a constraint that the CLS override takes precedence over the economic optimiser: if the G100 limit binds, the optimiser's schedule is superseded.
- *Source:* Carmona, R., et al., arXiv:2409.03942, §2.1, https://arxiv.org/abs/2409.03942
- *Source:* Energy Networks Association, EREC G100 Issue 2 Amd 2 (2023), §§1 and 4.3.1, https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes

#### D-188 · MUST · Rebuild the revenue stack to the current GB market structure, not to a frequency-response-led 2019-2022 structure, and state the stack composition as a model output.

- **Why:** The GB stack has inverted. In 2020-2021 frequency response (FFR, EFR, then Dynamic Containment at a £17/MW/h cap) carried the revenue; by 2024-2026 the Balancing Mechanism and wholesale dominate, with the Open Balancing Platform, bulk dispatch in merit order and Grid Code GC0166 (real-time state of charge visibility) changing BM access materially. Gresham House notes NESO has historically assumed batteries have a maximum of 30 minutes of charge, 'which significantly reduces their usefulness to NESO', and that GC0166 implementation will change this.
- **Error if omitted:** A model calibrated on a frequency-response-led stack will misprice duration (short duration was optimal for DC; longer duration is optimal for BM and wholesale), misprice the value of state-of-charge management, and produce revenue that has no relationship to what current assets earn.
- **How to implement:** Model each stream separately with its own price series, availability window, and co-optimisation rules: wholesale day-ahead, intraday, Balancing Mechanism (bid and offer, with skip-rate and dispatch-probability assumptions), the current dynamic response product set, reserve products, and Capacity Market. Report the modelled stack shares by year and compare to the observed GB index composition. Flag any assumption inherited from the DC era (e.g. a fixed £/MW/h frequency price, or an assumption that response is always available) as stale.
- *Source:* Modo Energy, 'The evolution of the GB battery energy storage revenue stack' — FFR/EFR era, DC at a £17/MW/h price cap, subsequent diversification, https://modoenergy.com/research/en/5023
- *Source:* Modo Energy, 'GB BESS revenue forecast v3.4: Model enhancements and revenue outlook', April 2025 — Balancing Mechanism optimisation fully integrated into the core linear optimisation, replacing a fixed allocation, https://modoenergy.com/research/en/gb-battery-revenue-energy-storage-gb-april-2025-forecast-revenue-changes-new-balancing-mechanism
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — bulk dispatch in merit order; Grid Code GC0166 approved, real-time state of charge visibility, implementation scheduled Q2; NESO's 30-minute charge assumption, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### D-189 · MUST · Model the grid or site connection as a hard constraint and as a bankability gate: firm versus non-firm, import and export limits, and the connection agreement date.

- **Why:** DNV identifies grid connection firmness as critically affecting operational certainty and revenue generation, and distinguishes firm from non-firm connections as a bankability question. For a BTM asset the constraint is usually the host's existing capacity, and any export requires a separate agreement. Gresham House records a connections reform process reviewing over six thousand grid connection offers and delaying project dates.
- **Error if omitted:** A model that lets the battery charge and discharge at rated power ignoring the site's agreed capacity will produce dispatch that cannot physically or contractually occur, and will overstate both arbitrage volume and any capacity-market or ancillary participation. Ignoring non-firm curtailment overstates availability.
- **How to implement:** Constrain -ImportLimit_kW <= NetSiteFlow_hh <= ExportLimit_kW where NetSiteFlow = HostLoad + BatteryCharge - BatteryDischarge - OnsiteGeneration. For export-limited or zero-export sites set ExportLimit = 0 and confirm that all revenue streams modelled are achievable without export. For non-firm connections apply a curtailment profile. Gate the case on: connection agreement in place, capacity sufficient, and expiry/reassessment date beyond the debt tenor.
- *Source:* DNV, 'Financing the energy transition: building bankable battery projects' — firm vs non-firm connection distinction; network tariffs and curtailment restrictions materially impact project economics, https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — connections reform, Gate 2 offers, over six thousand connection offers reviewed, delays to connection dates, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### D-190 · SHOULD · Represent skip as a stochastic, direction-specific probability of non-acceptance applied to volume that is already in merit — not as a flat revenue haircut and not as a price adjustment. Sample it (Monte Carlo) rather than applying the mean.

- **Why:** The only peer-reviewed treatment (Gale et al. 2026) uses 'stochastic allocation of skip rates (bid non-acceptance) using a Monte Carlo approach'. LCP Delta's own construction is volumetric: skip rate is 'the ratio of volume in-merit but not utilised to the overall balancing requirement for that time-period'. Skips are volumetric events, and they are correlated with exactly the periods a battery most wants to be dispatched (system stress, constraints).
- **Error if omitted:** Applying the mean skip rate to mean revenue understates variance and therefore understates P90 downside and DSCR breach probability, because BM revenue is convex in acceptance during high-price periods. A flat haircut also destroys the ability to test a P90 case, which is the whole point of underwriting.
- **How to implement:** For each period t, direction d, band p: draw A(t,d,p) ~ Bernoulli(1 − s(t,d,·)) where s is the skip rate conditional on stage/technology/region/period. Realised BM volume V*(t,d,p) = A(t,d,p) · V_inmerit(t,d,p). Run N ≥ 1,000 paths; report P50 and P90 of annual BM revenue. Preserve serial and cross-sectional correlation of s with price and with constraint state (do not draw i.i.d. across periods).
- *Source:* Gale, E., Schmidt, O., O'Cinneide, A., Johnson, N. & Staffell, I., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage, Vol. 166, 20 July 2026, DOI 10.1016/j.est.2026.122328, https://www.sciencedirect.com/science/article/pii/S2352152X26019924
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, p.3, https://www.neso.energy/document/348241/download

#### D-191 · SHOULD · Apply an explicit market-depth (volume) cap on how much BM volume the asset can win, derived from the total BM energy requirement, the share addressable given the asset's dynamic parameters, and the size of the competing fleet.

- **Why:** Modo measured the control room dispatching ~71 GWh/day across both directions (~1.5 GW continuous each way); 39% is system-flagged; of the non-system-flagged volume only 24% was accessible under the 15-minute rule, i.e. ~440 MW continuous / ~11 GWh/day, against a GB battery fleet that has since grown from 2.9 GW to 7.2 GW / 11.8 GWh (Q1 2026). Modo also measures ~0.4 MWh dispatched per MW offered per day.
- **Error if omitted:** An unconstrained optimiser will let a single site win unlimited BM volume at attractive prices. As the GB fleet grows from 2.9 GW to a projected 22.8 GW by 2029, per-MW BM revenue must be modelled as competing for a finite and only slowly-growing pool. Omitting this produces per-MW BM revenues that cannot be earned by the fleet in aggregate.
- **How to implement:** Cap: Σ_sites V_BM(t) ≤ AddressableDepth(t) = R_energy(t) × f_param, and allocate to the modelled asset a share ≤ (P_asset / P_fleet_addressable). Sanity gate: implied annual BM throughput per MW should not exceed the empirical benchmark of ~0.4 MWh/MW/day (≈146 MWh/MW/yr) without an explicit justification; flag if it does.
- *Source:* Modo Energy, 'Balancing Mechanism: how deep is the market for battery energy storage?', https://modoenergy.com/research/en/10374
- *Source:* Modo Energy, 'Balancing Mechanism availability: how much are batteries getting dispatched?', https://modoenergy.com/research/en/balancing-mechanism-availability-dispatch-battery-energy-storage
- *Source:* Modo Energy, 'GB BESS buildout Q1 2026: fleet reaches 7.2 GW', 2026, https://modoenergy.com/research/en/gb-bess-buildout-q1-2026-great-britain-battery-energy-storage-connections-reform

#### D-192 · SHOULD · Do not model skip rate as a pure function of the asset's own bid/offer price. Price-competitiveness is the entry condition (being 'in merit'); skip is what happens after that condition is met.

- **Why:** By construction, NESO's skip rate is 'a measurement of out of cost merit actions ... taken by NESO against the total volume of actions available' — the skipped volume is by definition already cheaper than what was taken. LCP Delta attributes residual skips to asset dynamics, transmission limitations, ENCC IT and process limitations, desk allocation ('Zonal Management'), and operator behaviour — not to price.
- **Error if omitted:** A model that assumes cutting bid prices buys acceptance will recommend value-destroying aggressive pricing: the asset gives up margin on the small volume it does win without materially improving acceptance. LCP Delta's stakeholder evidence is that operators responded to skips by pivoting away from the BM entirely, and that expectation of skipping 'alters pricing'.
- **How to implement:** Two-step: (i) merit test — include volume in the in-merit stack only if π(u,p) < π_marginal(t) for offers (> for bids); (ii) acceptance — apply s(·) that is independent of π given merit. If any price-elasticity of acceptance is asserted, it must be evidenced separately and labelled as an assumption, not as literature.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.7-8, 47, 55-56, https://www.neso.energy/document/348241/download

#### D-193 · SHOULD · Model the aggregator/optimiser (route-to-market) commercial share as an explicit, separately disclosed line in the cashflow, and model floor structures where present.

- **Why:** The GB BESS market 'heavily relies on optimisers'; there is no standard contract. Reported traditional revenue-share models give the optimiser 3–10% of revenues; above-floor revenue is sometimes shared 50/50; floor agreements trade a higher fee for a minimum guaranteed return that is typically set at a level sufficient to secure debt.
- **Error if omitted:** Omitting the optimiser share overstates net revenue by 3–10% of gross across every stream, and the DSCR is computed on the wrong cashflow. For a BTM asset the aggregator is not optional — it is the only route to the BM — so the fee is unavoidable, not a modelling choice.
- **How to implement:** Net_revenue(t) = Gross_revenue(t) × (1 − φ) − Fixed_fee, with φ ∈ [0.03, 0.10] for revenue-share, or Net_revenue = max(Floor, Gross×(1−φ_high)) with the floor sized to cover debt service and φ_high the elevated share. Run DSCR on the floor case for the downside and on the merchant case for the base.
- *Source:* Bryan Cave Leighton Paisner, 'Battery storage revenues and routes to market', https://www.bclplaw.com/en-US/events-insights-news/battery-storage-revenues-and-routes-to-market.html
- *Source:* enspired, 'BESS revenue models: tolling, floor & fully merchant', https://www.enspired-trading.com/blog/bess-revenue-models-toll-floor-fully-merchant
- *Source:* Pexapark, 'What Are BESS Offtake and Optimization Agreements?', https://pexapark.com/what-are-bess-offtake-and-optimization-agreements/

#### D-194 · SHOULD · Calibrate total revenue and the BM share against published GB benchmarks, and flag any model output that materially exceeds them. Do not present a BM revenue per MW that the GB fleet has never achieved.

- **Why:** Published benchmarks: GB BESS revenue averaged ~£51k/MW/yr in 2024 and ~£72k/MW/yr in 2025; two-hour BESS averaged £73,145/MW/yr over the twelve months to April 2026 with wholesale + BM ~60% of the stack; monthly range across 2025–26 spans £47k (Dec 2025) to £77k (Oct 2025). BM alone hit a record £27k/MW/yr in February 2025 and £46k/MW/yr in March 2026.
- **Error if omitted:** Underwriting models that produce £120k+/MW/yr merchant revenue for a BTM asset are not lender-credible. The published range of £55,000–£120,000/MW across 2023–2025 is for front-of-meter, BM-active, ≥6 MW assets — a BTM 1 MW asset behind an aggregator should be at or below the bottom of that range after the optimiser share.
- **How to implement:** Add a validation gate: if modelled gross revenue/MW/yr > 1.25 × the trailing 12-month published benchmark for the equivalent duration class, halt and require explicit justification. Report the modelled BM share of the stack alongside the published ~60% wholesale+BM benchmark and the ~33% gross frequency response share.
- *Source:* Modo Energy, 'How does a battery energy storage system make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money
- *Source:* Modo Energy, 'ME BESS GB' monthly revenue series (Sep 2025 – Mar 2026), e.g. https://modoenergy.com/research/en/me-bess-gb-revenues-rise-march-2026-balancing-mechanism-record-gas-prices-
- *Source:* Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve

#### D-195 · SHOULD · Model locational value explicitly at GSP-group granularity, not as a national average, for any revenue arising from constraint or system-flagged actions.

- **Why:** Peer-reviewed transmission-system modelling of the GB BM (Nosratabadi et al., Oxford/Bocconi/Brunel, 1,982-node model) finds the marginal BM cost benefit of a 1 MW 2-hour Li-ion battery varies from ~£0 to ~£4,000 per month depending on GSP group and season, and that for 100 MW units the January monthly BM cost reduction ranges from ~£15,500 to ~£372,000 by GSP group. LCP Delta's stakeholders separately noted that the ENCC's split of dispatch between geographical North and South desks itself generates 'Zonal Management' skips.
- **Error if omitted:** A single national skip rate and a single national BM price ignores that BM value in the constrained north can be an order of magnitude different from the south. For a BTM site the location is fixed and known — there is no excuse for a national average.
- **How to implement:** Parameterise by GSP group g: BM_value(g,t) = f(R_energy(t), R_sys(g,t), s_energy(t), s_sys(g,t), π_BM(g,t)). Where GSP-level skip data is unavailable, use the NESO technology dataset as the national prior and apply a documented regional adjustment, flagging it as an assumption. Note North Scotland is reported as having the highest battery skip rates.
- *Source:* Nosratabadi, S.M., Savelli, I., Kumtepeli, V., Grunewald, P., Aunedi, M., Howey, D.A. & Morstyn, T., 'The Impact of Grid Storage on Balancing Costs and Carbon Emissions in Great Britain', arXiv:2410.07740, 2024, https://arxiv.org/pdf/2410.07740
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.46, 55-56, https://www.neso.energy/document/348241/download
- *Source:* Modo Energy, 'Skip rates: How have these improved for BESS in 2024?', https://modoenergy.com/research/en/bess-skip-rates-balancing-mechanism-2024-update-system-energy-actions

#### D-196 · SHOULD · Model round-trip efficiency and directional efficiencies explicitly in the BM volume calculation, and state the metering point at which they apply (the connection point / settlement metering, not the DC bus).

- **Why:** NESO's GC0166 FSoE model requires that BOAs and PNs be modelled 'at the point where these are measured as defined in the BSC (normally settlement metering)'; a 'very simple model may just have export and import efficiencies'. Modo's published index methodology applies an import efficiency of 85% and an export efficiency of 99% when modelling non-BMU behaviour. Nosratabadi et al. use 85% round-trip for Li-ion and 79% for pumped storage in their BM model.
- **Error if omitted:** Applying efficiency at the wrong boundary double-counts or omits auxiliary and transformer losses. For BTM assets the settlement boundary is the asset meter (AMSID) or the site boundary point, and losses between the two matter for verified BM delivery.
- **How to implement:** SoC(t+1) = SoC(t) + η_ch·P_ch(t)·Δt/E_cap − P_dis(t)·Δt/(η_dis·E_cap), with η_ch and η_dis referenced to the settlement metering point. Default η_ch = 0.85, η_dis = 0.99 per Modo's non-BMU convention, or an explicit AC-AC round-trip of ~85% per the peer-reviewed GB BM model, and state which convention is used.
- *Source:* NESO, 'GC0166 Final Modification Report', 8 July 2025, p.11, https://www.neso.energy/document/364346/download
- *Source:* Modo Energy, 'GB Methodology — Indices', https://modoenergy.com/methodology/gb
- *Source:* Nosratabadi et al., arXiv:2410.07740, 2024, p.6, https://arxiv.org/pdf/2410.07740

#### D-197 · SHOULD · Model BSUoS on the Final-Demand-only basis effective from 1 April 2023 (CMP308) with an ex-ante fixed volumetric tariff set with advance notice (CMP361 WACM3), and do not charge BSUoS on the battery's charging energy where that energy is consumed for the purpose of generation or export rather than as final demand.

- **Why:** From April 2023 CMP308 moved BSUoS from generation and demand to Final Demand only, where Final Demand is 'electricity consumed other than for the purposes of generation or export onto the electricity network'. CMP361 WACM3 introduced a fixed volumetric BSUoS tariff published for six months with nine months' notice.
- **Error if omitted:** For a BTM battery the split between energy consumed as site final demand and energy consumed for export/generation is the difference between paying and not paying BSUoS on charging volume — material for a high-cycling BM strategy. Using a pre-2023 volumetric BSUoS on generation also mis-states the cost of BM offers.
- **How to implement:** BSUoS_cost(t) = BSUoS_tariff(t) × FinalDemand_volume(t), where FinalDemand_volume excludes battery charging attributable to subsequent export/BM delivery. Use the published fixed tariff for the relevant six-month window rather than a forecast volumetric rate. Flag the final-demand apportionment as a site-specific determination requiring supplier/DNO confirmation.
- *Source:* Ofgem/NGESO, CMP308 and CMP361 decisions as summarised in NESO, 'BSUoS fixed tariff model methodology', https://www.neso.energy/document/262041/download
- *Source:* Ofgem, 'CMP361 and CMP362 — Minded-to decision', September 2022, https://www.ofgem.gov.uk/sites/default/files/2022-09/CMP361%20Minded-to%20final%20PDF%20-%20Publication.pdf
- *Source:* EDF Energy, 'BSUoS reform: why and how charges are changing', https://www.edfenergy.com/large-business/talk-power/blogs/BSUoS-charging-reform

#### D-198 · SHOULD · Derive P50 and P90 revenue from the joint distribution of price and acceptance, and report DSCR under a downside that holds skip rates at their current observed level rather than assuming the reform trajectory continues.

- **Why:** LCP Delta's stakeholder evidence is unambiguous that this is the binding underwriting issue: investors reported dispatch rates 'a country mile' below project-development-stage projections, one battery 'sitting idle for up to two-years', and stakeholders 'now incorporating higher levels of skip rates in their modelling forecasts', with some holding back GB investment altogether. Gale et al. quantify the elasticity at ~7% of profit per 10 percentage points of skip.
- **Error if omitted:** A P90 built only on price uncertainty misses the dominant risk. The historical realisation of skip-rate risk (90%+ against development-stage expectations) is precisely the failure mode this survey exists to catch.
- **How to implement:** P90_revenue = 10th percentile of the Monte Carlo distribution over jointly sampled (price path, skip path), not the product of separate P90s. Downside case: s frozen at latest observed value, no further reform benefit, constraint bid-down banned (Option 3A). Sizing case: DSCR ≥ lender threshold must hold in the downside, not the base.
- *Source:* LCP Delta, 'BM Skip Rates Phase 2 Report', 2024, pp.46-47, https://www.neso.energy/document/348241/download
- *Source:* Gale et al., 'Balancing with batteries', J. Energy Storage 166, 2026, DOI 10.1016/j.est.2026.122328, https://www.sciencedirect.com/science/article/pii/S2352152X26019924

#### D-199 · SHOULD · Do not stack CM revenue with a Triad-avoidance revenue line for a delivery year after 2021/22 without explicit justification; treat post-TCR embedded benefits as (a) avoided volumetric DUoS unit rates, (b) any remaining locational transmission demand charge exposure, and (c) BSUoS treatment, each sourced from the current charging statements.

- **Why:** Ofgem's Targeted Charging Review decision (21 November 2019) moved residual network charge recovery to fixed charges for all households and businesses, removed Transmission Generation Residual liability for generators, and reformed balancing services charges for smaller distributed generators; NESO records implementation at both transmission and distribution level in April 2022. The Triad-avoidance embedded benefit that dominated pre-2018 BTM battery business cases was progressively removed.
- **Error if omitted:** A BTM battery business case built on a 2017-era stack (Triad avoidance + CM + DUoS red-band avoidance) will overstate revenue by the entire Triad line, historically a very large component for a C&I site. This is the single clearest way in which a model built on pre-2020 GB literature is wrong. Conversely, assuming ALL network charge avoidance has gone will understate the volumetric DUoS red-band saving, which remains real.
- **How to implement:** Network charge avoidance must be computed from the DNO's current Use of System charging statement (volumetric red/amber/green p/kWh bands applied to the site's half-hourly import) and the current TNUoS demand tariff structure for the site's charging category, not from a legacy Triad model. Assert: `delivery_year >= 2022 implies triad_avoidance_revenue == 0` unless a specifically-sourced exception is documented. Note this is a different lens; obtain the tariff numbers from the network-charging workstream rather than from the CM lens.
- *Source:* Ofgem, Targeted Charging Review: Decision and Impact Assessment, 21 November 2019, https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- *Source:* NESO, Targeted Charging Review, https://www.neso.energy/industry-information/charging/charging-futures/targeted-charging-review

#### D-200 · SHOULD · Treat the storage de-rating factor for future auctions as a forecast with a downward central trend and wide uncertainty, not a constant, when modelling post-agreement re-contracting.

- **Why:** Modo Energy's July 2026 methodology documentation states BESS de-rating factors 'fell sharply for CM years 2026/27 and 2027/28' following NESO methodology changes, partially recovered in 2028/29 and 2029/30, and that the long-term trajectory is 'expected to be downward'. The published record confirms the volatility: 4h storage 0.9552 (2019/20 T-1) -> 0.3078 (2027/28 T-4) -> 0.4396 (2029/30 T-4). The mechanism is structural: as more storage enters the system, the marginal EFC of an additional duration-limited unit falls.
- **Error if omitted:** For a 15-year agreement the re-contracting tail matters less; for a 3-year or 1-year route it is the dominant driver. A model that assumes today's de-rating factor persists for 15+ years overstates merchant-tail CM revenue. A model that assumes a linear decline may equally overstate the decline given the 2028/29-2029/30 recovery.
- **How to implement:** Scenario the per-hour de-rating slope k. Base: hold the latest T-4 slope flat (0.1099/h for 2029/30). Downside: decline k by 3-7%/yr toward saturation. Upside: hold at the 2024/25 T-4 level (k = 0.2477/h). Apply to CM revenue only in delivery years after the contracted agreement ends.
- *Source:* Modo Energy, Capacity Market (July 2026 forecast documentation), https://docs.modoenergy.com/pages/jul-2026/uk-europe/gb/capacity-market/
- *Source:* NESO, Capacity Market De-Rating Factors dataset (full history 2016-17 to 2029-30)
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rule 2.3.4B (a Storage GTC is Duration Limited if at least 5% of Loss of Load Occurrences are estimated to last longer than the class's minimum duration)

#### D-201 · SHOULD · Do not allow a Response contract and a Reserve contract (Quick Reserve, Balancing Reserve, Slow Reserve) to be held on the same MW of the same unit in the same window in the base case. Treat any such co-delivery as a modelled upside only, flagged as not yet permitted.

- **Why:** The Response Service Terms provide that where a Service Provider is required to provide any other Balancing Service that conflicts, the two cannot be provided simultaneously and the Response Unit is deemed unavailable for the other Balancing Service. The QR Service Terms contain the mirror clause with QR prevailing. The Quick Reserve design states splitting with Response is not possible in the initial phases, with an intention to broaden it in future subject to an EBR Article 18 consultation.
- **Error if omitted:** Double-counting the same MW across two markets. Given FY26/27 mean prices of £2.79/MW/h (DCL) and £3.98/MW/h (PQR), naive stacking would inflate modelled ancillary revenue by roughly 100 % on that capacity. It would also expose the project to withheld availability payments, since availability payments are withheld for units holding more than one reserve service contract in the same direction for a given window.
- **How to implement:** Constraint per unit and per overlapping window: sum_s (1+rc_s) q_response[s,d,w] + q_reserve[all products, w] <= P_registered, with a hard binary forbidding simultaneous non-zero response and reserve on the same registered capacity unless a flag 'neso_no_conflict_determination = True' is set. Model the upside as a separate sensitivity.
- *Source:* NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, paragraphs 12.5–12.7, https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Quick Reserve Service Terms', paragraph 17.4–17.5, https://www.neso.energy/document/364276/download
- *Source:* NESO, 'Quick Reserve Service Summary', Version 5.0, July 2025, 'Revenue Stacking' section: 'For a given QR Window, splitting is allowed between Positive and Negative Quick Reserve only... Availability payments will be withheld for any units holding >1 Reserve service contract in the same direction'; 'Whilst not possible for the initial phases of Quick Reserve, NESO intend to broaden splitting capabilities with other services including Response, Balancing Reserve and Slow Reserve in the future', https://www.neso.energy/document/364336/download

#### D-202 · SHOULD · If the asset is behind a distribution connection subject to an Active Network Management scheme or flexibility connection, test eligibility explicitly before booking reserve revenue, and check the equivalent position for Response.

- **Why:** For Quick Reserve, NESO states that eligible assets will not normally be registered if they have a DNO connection agreement condition signing them up to an ANM scheme or flexibility connection, though it may permit participation case by case with evidence of high forecast availability. The Response Procurement Rules define 'Active Network Management Scheme' and give NESO discretion to refuse a Sell Order where an Eligible Asset's location would compromise operational security.
- **Error if omitted:** Many small BTM and distribution-connected sites are on flexible or ANM connections precisely because that is how they got connected quickly. Booking full ancillary revenue on such a site can be simply wrong, and the failure is binary rather than marginal.
- **How to implement:** Site input flag: anm_or_flexible_connection (bool). If true, set reserve revenue to zero in the base case and response revenue subject to a named NESO-discretion probability; require documented evidence (e.g. DNO Curtailment Assessment Report) to relax it.
- *Source:* NESO, 'Quick Reserve Service Summary', Version 5.0, July 2025, 'Active Network Management Schemes' section, https://www.neso.energy/document/364336/download
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, Schedule 1 definition of 'Active Network Management Scheme' and paragraph 6.6, https://www.neso.energy/document/384601/download

#### D-203 · SHOULD · Apply a locational skip-rate adder driven by the asset's GSP Group / constraint zone, and do not assume a national average applies to a Scottish or otherwise constrained site.

- **Why:** NESO explicitly lists 'the location of the asset on the transmission system' and 'transmission constraints' among the operational constraints causing skips, and system-flagged (constraint) acceptances are excluded from the PSA measure by construction. Joining NESO's BMU-level Stage-5 PSA data to Elexon BM Unit reference data shows North Scotland 60.3% and South Scotland 56.6% in January 2025 versus Eastern 47.2% and Northern 43.2%; by June 2026 the gap had widened to North Scotland 53.5% / South Scotland 54.8% versus Eastern 35.2%.
- **Error if omitted:** Understates skip rate by ~10 percentage points (Jan 2025) to ~17 percentage points (Jun 2026) for Scottish sites, overstating their BM revenue by roughly 25–40%. Conversely, the model misses that constrained-zone assets can earn large negative-priced bid revenue that the PSA metric excludes as system-flagged — so it can also badly understate constraint revenue if only the energy-balancing merit stack is modelled.
- **How to implement:** s_{d,h,z} = s_{d,h} + Δ_z, with Δ_z calibrated per GSP Group from NESO's monthly '3_in_merit_data_post_system_actions_skips_MM_YYYY.csv' joined to Elexon '/reference/bmunits/all' on nationalGridBmUnit → gspGroupName. Model constraint/system-flagged revenue as a separate, explicitly locational stream rather than folding it into the energy-balancing merit stack.
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* NESO Data Portal, 'Skip Rates', monthly In Merit Post System Action files, joined to Elexon BMRS Insights reference data https://data.elexon.co.uk/bmrs/api/v1/reference/bmunits/all, analysed 10 August 2026
- *Source:* Timera Energy, 'Key changes are impacting BESS constraint revenue capture', https://timera-energy.com/blog/key-changes-are-impacting-bess-constraint-revenue-capture/ (consultancy blog)
- *Source:* Modo Energy, 'Four batteries 20 miles apart beat the ME BESS GB Index in January', 2025, https://modoenergy.com/research/en/battery-energy-storage-revenues-operations-january-2025-scotland-balancing-mechanism

#### D-204 · SHOULD · Handle deeply negative bid prices as a distinct, locational, constraint-driven revenue mode with its own (much higher) skip rate, not as part of the national energy-balancing merit stack.

- **Why:** NESO's Stage-5 PSA data for June 2026 shows battery bids priced below −£50/MWh were skipped 76.1% of the time and bids in the −£50 to −£20 band 49.4%, versus 28.0% for bids in the £0–20 band. These deeply negative bids are predominantly behind-constraint charging offers, and the corresponding acceptances are system-flagged and therefore excluded from the PSA measure entirely.
- **Error if omitted:** Two symmetric failures. A model that applies the average skip rate to deeply negative bids will overstate constraint charging revenue by ~2x. A model that ignores the constraint mode altogether will miss the dominant BM revenue driver for Scottish and other constrained sites — Modo observed a Scottish cluster running losses of >£30k/MW/year in the BM while earning >£120k/MW/year in wholesale, i.e. paying for BM charging in order to sell energy.
- **How to implement:** Split BM into (a) national energy-balancing acceptances, priced against the merit stack with s from the PSA dataset, and (b) constraint/system-flagged acceptances, modelled as a locational volume × price process calibrated per constraint boundary. Flag both against Elexon's BOALF 'soFlag' / NESO Dispatch Transparency reason codes when back-testing.
- *Source:* NESO Data Portal, 'Skip Rates', '3_in_merit_data_post_system_actions_skips_06_2026.csv', BATTERY bids at stage 5 by price band, analysed 10 August 2026
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024 (Stage 3 excludes system-flagged acceptances taken to alleviate transmission constraints), https://www.neso.energy/document/348241/download
- *Source:* Modo Energy, 'Four batteries 20 miles apart beat the ME BESS GB Index in January', 2025, https://modoenergy.com/research/en/battery-energy-storage-revenues-operations-january-2025-scotland-balancing-mechanism

#### D-205 · SHOULD · Model the dispatch rate (share of available energy actually dispatched) as a separate, explicitly bounded quantity, and check it against battery cycling limits before accepting the revenue it implies.

- **Why:** Modo Energy defines dispatch rate as the percentage of total available energy dispatched by the control room, measured 1.7% on average in 2023 with a central forecast of 6% by 2027 (high 8%, low 2%). It separately reports an 'in-merit dispatch rate' of 18% in October 2025, up from 11% in September 2025. These are the physical throughput constraints on BM revenue, and they bind against warranty cycling limits: a one-hour battery at an 8% dispatch rate cycles twice daily on BM alone, while two-hour assets can reach ~17% before cycling constraints bind.
- **Error if omitted:** A model that lets the BM absorb unlimited volume will produce BM revenue that requires more cycles than the warranty permits, invalidating both the degradation schedule and the O&M/warranty assumptions the lender is underwriting. For a 1-hour BTM asset this is the binding error.
- **How to implement:** Add a MILP constraint linking BM throughput to cycling: Σ_t (V^BM,charge_t + V^BM,offer_t + V^wholesale_t)/(2·E_nominal) ≤ N_cycles,max per day (typically 1–3 per warranty), and report the implied dispatch rate D = Σ_t V^dispatched_t / Σ_t V^available_t as a model output that must be checked against the 1.7%–8% published range for the relevant vintage. If D exceeds the plausible range, the revenue is not achievable.
- *Source:* Modo Energy, 'Balancing Mechanism: how the Open Balancing Platform could improve battery revenues', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-revenues-forecast-bess-dispatch-skip-rates-open-platform
- *Source:* Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates
- *Source:* Modo Energy forecast documentation, 'Balancing Mechanism', January 2026 edition, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/bm/

#### D-206 · SHOULD · Model Balancing Reserve (and Quick/Slow Reserve) as a day-ahead availability commitment that reserves headroom/footroom and is delivered through the BM, with both an availability payment (£/MW/h, single clearing price) and a utilisation payment via BOA.

- **Why:** NESO's Balancing Reserve procures firm day-ahead regulating reserve; participants must be a BM Unit with a minimum 1 MW contracted capacity, must position headroom or footroom via MEL, PN, SEL/SIL and MIL, and are paid a single clearing availability price (£/MW/h) plus utilisation when instructed via BOA. NESO explicitly increased Balancing Reserve volumes and introduced Quick Reserve (phase 1 from 3 December 2024, phase 2 Q2 2025, Slow Reserve Q3 2025) as part of its response to skip rates. From October 2025, afternoon auctions co-optimise Balancing Reserve with Quick Reserve and Dynamic Response services.
- **Error if omitted:** Missing a revenue stream that is deliberately designed to be additive to the BM, and — worse — mis-modelling the BM itself, because a Balancing Reserve commitment constrains PN/MEL/MIL and so changes the BM volume the model can offer. Co-optimisation from October 2025 means the streams cannot be modelled independently without bias.
- **How to implement:** Add a day-ahead decision variable R_t (MW of reserve committed, ≥1 MW) with revenue = R_t·p^avail_t·0.5 h + accepted BM utilisation. Constrain headroom: MEL_t − PN_t ≥ R^up_t and PN_t − MIL_t ≥ R^down_t, and reserve the corresponding energy in the SoC envelope. Co-optimise Balancing Reserve, Quick Reserve and Dynamic Response in a single stage for periods after October 2025, not sequentially.
- *Source:* NESO, 'Balancing Reserve' service page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024 (commitment to increase Balancing Reserve volume; Quick Reserve phase 1 from 3 December 2024), https://www.neso.energy/document/348236/download

#### D-207 · SHOULD · Model the Open Balancing Platform / Bulk Dispatch effect as a change in instruction granularity, not simply as more volume: more, smaller instructions to more units simultaneously.

- **Why:** Bulk dispatch launched 12 December 2023, was suspended after three days due to errors dispatching actions priced up to £99,000/MWh, and relaunched 8 January 2024. In the first relaunch week, BOAs doubled from a 260 to a 540 daily average and grouped instructions rose from 94 to 126 per day, but dispatched volume rose only 8% and average volume per instruction fell 48%. Maximum simultaneous BOAs doubled from 15 to 30 units. NESO reports battery utilisation up 290% and daily battery instructions up 940% in the first year of OBP.
- **Error if omitted:** A model that converts 'more instructions' into 'more MWh' overstates BM volume by roughly an order of magnitude. It also misses that shorter, smaller instructions raise the cycle count per MWh earned, worsening degradation per unit of revenue, and increase the share of dispatch that falls foul of MNZT/MZT.
- **How to implement:** Parameterise BM dispatch as (instruction arrival rate λ_t, mean instruction duration d, mean instruction MW m) rather than a single MWh figure. Cycle count contribution = Σ instructions × (m·d)/(2·E_nominal). Calibrate d against the post-bulk-dispatch average and re-check MNZT feasibility for each instruction.
- *Source:* Modo Energy, 'Balancing Mechanism: Bulk dispatch launches for batteries', https://modoenergy.com/research/en/balancing-mechanism-bulk-dispatch-battery-energy-storage-open-platform-volume-skip-rates
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* NESO, 'The start of the balancing mechanism revolution', 12 December 2023, https://www.neso.energy/news/start-balancing-mechanism-revolution

#### D-208 · SHOULD · Model pay-as-bid price capture explicitly: the unit is paid its own submitted BOD price, not a market clearing price, so realised price capture is strictly below the marginal price.

- **Why:** The BM settles accepted bid-offer volume at the submitted BOD price (pay-as-bid), and Gale et al. find that 'imperfect price capture under pay-as-bid settlement proportionally erodes financial returns'. Modo's own BM model assumes 'a minimum spread of £50/MWh between bid and offer prices, based on historical data', reflecting that a participant must price inside the margin to be selected and therefore cannot capture the full marginal price.
- **Error if omitted:** Overstates BM revenue per accepted MWh by the gap between the marginal price and the submitted price. Because a participant must price below the marginal offer to be in-merit, this error is systematic and one-directional, and it compounds with the skip-rate error rather than offsetting it.
- **How to implement:** Revenue = Σ_t Σ_j V^accepted_{j,t} · p^submitted_{j,t}, with p^submitted ≤ p^marginal for offers and ≥ p^marginal for bids. Introduce a price-capture ratio κ = Σ V·p^submitted / Σ V·p^marginal, report it as a model output, and constrain the modelled bid-offer spread to be no tighter than the observed floor (Modo use £50/MWh).
- *Source:* Gale E. et al., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage vol. 166, 2026, DOI 10.1016/j.est.2026.122328
- *Source:* Modo Energy forecast documentation, 'Balancing Mechanism', January 2026, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/bm/

#### D-209 · SHOULD · Model BM participation as a revenue-diversification benefit as well as a revenue-level benefit, and reflect the reduced volatility in the cost of capital or DSCR sizing rather than only in the mean.

- **Why:** Gale et al. find that participation in the GB balancing mechanism increases returns by 'up to 250% more than wholesale arbitrage alone' while reducing income volatility. NESO records that 'some batteries now earn 61% of their revenue from the Balancing Mechanism'. Modo's monthly GB BESS index shows the volatility being managed: £86k/MW/year (December 2024), £77k (October 2025), £59k (November 2025), £47k (December 2025).
- **Error if omitted:** Underwriting BM revenue purely on its mean misses the correlation structure that matters to a lender. Conversely, a model that treats BM as an independent uncorrelated stream will understate P90 downside, because BM, wholesale and imbalance revenues all fell together in December 2025.
- **How to implement:** Build the P50/P90 from a joint distribution across revenue streams with an estimated correlation matrix, not from independent per-stream percentiles. Report BM share of total revenue as a concentration metric (benchmark: up to 61% for some GB batteries) and stress DSCR at a BM revenue haircut consistent with a 10pp adverse skip-rate move (≈7% profitability impact per Gale et al.).
- *Source:* Gale E. et al., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage vol. 166, 2026, DOI 10.1016/j.est.2026.122328
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* Modo Energy, 'ME BESS GB: Revenues fall to £47k/MW/year in December 2025', https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas

#### D-210 · SHOULD · Count BM dispatch cycles in the degradation model, using the actual accepted (not offered) volume and the actual instruction durations.

- **Why:** BM instructions became far more numerous and far shorter after Bulk Dispatch — average volume per individual instruction fell 48% while instruction count doubled — and NESO reports BM battery dispatch averaging 2.3 GWh per day across the fleet. Modo's cycling analysis shows a one-hour battery at an 8% dispatch rate would cycle twice daily on BM alone, and that warranty constraints typically permit between one and three daily cycles.
- **Error if omitted:** Understates throughput-driven capacity fade and can breach the warranty. Because BM revenue and cycling scale together, an unconstrained model produces a revenue case whose degradation schedule and warranty position are both invalid — the two errors compound rather than offset.
- **How to implement:** Equivalent full cycles from BM = Σ_t (V^BM,accepted,charge_t + V^BM,accepted,discharge_t) / (2 · E_nominal). Feed into the calendar-plus-cycle fade model, and add a hard MILP constraint on daily/annual equivalent full cycles at the warranty limit (1–3/day typical). Attribute the resulting capacity fade cost against BM revenue when comparing revenue streams.
- *Source:* Modo Energy, 'Balancing Mechanism: how the Open Balancing Platform could improve battery revenues', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-revenues-forecast-bess-dispatch-skip-rates-open-platform
- *Source:* Modo Energy, 'Balancing Mechanism: Bulk dispatch launches for batteries', https://modoenergy.com/research/en/balancing-mechanism-bulk-dispatch-battery-energy-storage-open-platform-volume-skip-rates
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download

#### D-211 · SHOULD · Include the consumer-cost/materiality framing as a model output so the underwriting case can be sanity-checked against published aggregate figures.

- **Why:** Modo Energy quantified the cost of skipping batteries: £24 million of additional balancing costs in 2023, £8 million January–April 2024, a peak monthly cost of £3.9 million in October 2023, and a finding that using skipped battery volume over January 2023–April 2024 would have cost £47 million versus £79 million actual — a 40% (£32 million) saving. Skipped battery volume peaked at 132 GWh in December 2023, more than three times the January 2023 level, as available battery capacity grew from 750 MW to 2.4 GW.
- **Error if omitted:** Without an aggregate cross-check, a model can produce a per-MW BM revenue number that, scaled to the fleet, implies a BM cost far larger than the market actually spends. Fleet-level reconciliation is the cheapest available detector of a per-unit revenue error.
- **How to implement:** Report modelled BM revenue per MW × assumed GB battery fleet MW and compare against published aggregate BM battery spend and skipped-volume statistics for the same period. Flag the case if the implied fleet BM cost is inconsistent with the published total (e.g. £551 million total BM cost January–April 2024, of which battery skips represented 1.5%).
- *Source:* Modo Energy, 'Balancing Mechanism: The cost of skipping battery energy storage', https://modoenergy.com/research/en/gb-benchmark-balancing-mechanism-battery-energy-storage-skip-rates-cost

#### D-212 · SHOULD · Explicitly separate 'why a unit was not accepted' into the taxonomy NESO publishes, and do not attribute all non-acceptance to control-room inefficiency.

- **Why:** NESO lists the operational constraints that legitimately cause out-of-merit dispatch: the location of the asset on the transmission system; transmission constraints; the length of time the asset can produce energy; maintaining network frequency; ramp up and ramp down times of the asset; and ancillary services required to meet operational requirements. NESO states that 'these do not necessarily represent inefficient dispatch'. NESO's Root Cause Analysis programme with machine-learning support, and the publication of findings and recommendations, is scheduled for April 2026.
- **Error if omitted:** Assuming all residual skips are fixable inefficiency leads to an over-optimistic improvement trajectory. Assuming none are fixable ignores NESO's regulatory commitment. Either way, without the taxonomy the model cannot say which portion of today's skip rate is expected to fall and when.
- **How to implement:** Decompose s = s_locational + s_dynamic-parameter + s_ancillary-reserved + s_tooling + s_residual, calibrate each from the NESO Exclusion Reasons dataset and the stage-by-stage funnel, and apply a different improvement trajectory to each component (tooling fastest, locational slowest and dependent on network investment).
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* NESO, 'Skip rates' industry information page (Root Cause Analysis programme, Independent Dispatch Strategic Review), accessed August 2026, https://www.neso.energy/industry-information/balancing-services/skip-rates
- *Source:* NESO Data Portal, 'Skip Rates' — 'Skip Rate - Exclusion Reasons' monthly files, https://www.neso.energy/data-portal/skip-rates

#### D-213 · SHOULD · If the BTM battery is to provide balancing services or participate in the Balancing Mechanism, model it as a secondary BM unit under BSC P375 with metering behind the site boundary point, and model the settlement interaction with the host site's supplier.

- **Why:** P375 'Settlement of Secondary BM Units using metering behind the site boundary point' was implemented on 1 April 2024 and is the mechanism by which a behind-the-meter asset can be settled separately for balancing services while sitting downstream of the site's main metering point. Without it, the asset's output is simply netted into the host supplier's position and the value accrues to the supplier.
- **Error if omitted:** Either (a) assuming BM/ancillary revenues accrue to the project when contractually they accrue to the host supplier, or (b) assuming they are unavailable when P375 makes them available. Also determines whether the asset's energy is 'traded away' from the supply contract, which changes the network-charge base.
- **How to implement:** Model two settlement regimes: (1) netted-into-supply (default) — battery output only reduces metered import, all value is the avoided delivered cost; (2) P375 secondary BMU — battery output is separately settled, earning market prices, but the host site's import is grossed up correspondingly and network charges/levies apply to the gross import. Make the regime a required input; the two regimes give materially different network-charge outcomes and must not be blended.
- *Source:* Ofgem, P375 Authority Decision Letter, 2021, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf
- *Source:* Elexon, P375 'Settlement of Secondary BM Units using metering behind the site boundary point' (implemented 1 April 2024), https://www.elexon.co.uk/bsc/mod-proposal/p375/

#### D-214 · SHOULD · Apply a real price-decline curve to DNO flexibility prices across the asset life. Do not hold today's clear flat or escalate it with CPI.

- **Why:** Awarded prices are falling sharply as domestic aggregators enter. SSEN's contract register shows awarded VAOU (week-ahead) availability price medians of £150/MW/h for 25/26, £145 for 26/27, £18.71 for 27/28, £10.70 for 28/29 and £8.54 for 29/30 delivery — a ~94% decline over five delivery years, already contracted. NGED's SU_SEP dispatch utilisation price median was £958/MWh in 2024/25 against an SU-HV awarded median of £91.93/MWh for autumn-2025 delivery.
- **Error if omitted:** Severe over-statement of years 3–15 of the revenue stack. A flat or escalating price assumption applied to SSEN's own forward contracts would over-state year-5 availability revenue by roughly 17×.
- **How to implement:** `price[y] = price[0] × decay(y)` with decay calibrated on the SSEN contract register forward curve (or, more conservatively, on a merchant-flexibility price floor). Expose the decay as an explicit, sensitivity-tested assumption; run a scenario where DNO flexibility prices converge on the wholesale/BM opportunity cost by year 5.
- *Source:* Scottish and Southern Electricity Networks, 'Flexibility Services Contract Register v2.30' (Call Off Contracts sheet, 1,537 awarded contracts), 30/07/2026, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/contract-register/flexibility-services-contract-register-v2.30-v2.xlsx
- *Source:* National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Dispatch tab, 2025, https://www.flexiblepower.co.uk/downloads/1180
- *Source:* National Grid Electricity Distribution, 'Weekly Trade Results', 2025, https://www.flexiblepower.co.uk/downloads/1194

#### D-215 · SHOULD · Count DNO utilisation cycles against the battery's degradation and warranty budget, and model the SoC pre-positioning cost of holding availability.

- **Why:** Realised dispatch durations are long relative to a 1–4 hour BTM battery: NGED's 2024/25 dispatch data shows modal durations of 1–2 hours for Dynamic/SAOU_DA but up to 14 hours for Secure, and 4-hour blocks for Sustain and SU_SEP. Holding availability across a 3–4 hour evening window requires the battery to arrive at the window with sufficient SoC and to forgo the wholesale trade that would otherwise have used it.
- **Error if omitted:** Understated degradation (throughput and calendar) and understated opportunity cost. Where the utilisation rate is low, the dominant cost of an SAOU contract is not cycling — it is the SoC reservation that cannot be traded, which a model without the reservation constraint books as free.
- **How to implement:** Add utilisation-event throughput to the annual cycle count feeding the degradation model, and add the reservation constraint from the service-window requirement (SoC headroom during accepted windows). Test whether the availability fee exceeds the value of the reserved energy; if not, the contract should not be bid.
- *Source:* National Grid Electricity Distribution, 'C31E Supporting Data 2024-25', Dispatch tab ('Actual Duration of Dispatched Utility'), 2025, https://www.flexiblepower.co.uk/downloads/1180
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Table 2.1, https://www.flexiblepower.co.uk/downloads/1121

#### D-216 · SHOULD · Never underwrite on a perfect-foresight, single-shot annual MILP. Run a rolling-horizon re-optimisation with a realistic information set and calibrate the output against a published capture benchmark.

- **Why:** The published GB benchmark methodology (Modo v3.3) explicitly re-optimises across the delivery day in 2-hour increments and injects demand, wind and solar forecast error plus unplanned outages, precisely because a single perfect-foresight pass is not achievable revenue.
- **Error if omitted:** Systematic overstatement of wholesale revenue. The literature does not publish a single GB haircut percentage, so the correct treatment is calibration to the TB benchmark ratios below rather than an assumed derate. Direction: revenue overstated; magnitude unquantified in public sources.
- **How to implement:** Solve on a rolling window (e.g. 24-48h horizon, re-solved every 2h), fixing the first block of decisions each pass and carrying SoC forward. Then compute realised_revenue / TB_benchmark and reject the run if it falls outside the published band (see the TB capture constants).
- *Source:* Modo Energy, 'GB BESS revenue forecast v3.3: hyper-real revenue operations', https://modoenergy.com/research/en/gb-bess-revenue-forecast-33-hyper-real-revenue-operations
- *Source:* Modo Energy forecast documentation, 'Historic performance', https://forecastdocs.modoenergy.com/docs/historic-performance

#### D-217 · SHOULD · Validate modelled wholesale revenue against the top-bottom spread benchmark for the asset's duration, and require the ratio to sit inside the published range.

- **Why:** Modo publishes the realised relationship between GB battery revenue and the TBx spread: in 2025 one-hour assets earned around twice TB1 and two-hour assets around 42% more than TB2. This is the only public, duration-specific capture yardstick for GB.
- **Error if omitted:** No means of detecting a model that is either fantasising spread or ignoring the multi-venue/churn uplift. Both errors are large and neither is visible from the MILP objective alone.
- **How to implement:** TB1_d = max_h(p_d,h) - min_h(p_d,h); TB2_d = sum of 2 highest hourly prices minus sum of 2 lowest, per day d. Assert 1.5 <= R_wholesale_1h / sum_d(TB1_d) <= 2.5 and 1.2 <= R_wholesale_2h / sum_d(TB2_d) <= 1.7 as a model-acceptance gate, and log the ratio in the underwriting pack.
- *Source:* Modo Energy, 'Top-bottom spread revenue benchmark for BESS: GB, Europe, Spain, Germany 2025', https://modoenergy.com/research/en/top-bottom-spread-revenue-benchmark-battery-energy-storage-sytems-gb-europe-spain-germany-solar-2025
- *Source:* Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money

#### D-218 · SHOULD · Model intraday trading and re-trading (churn) as a distinct revenue source, or explicitly assume day-ahead only and label the resulting revenue as a floor.

- **Why:** Modo measured intraday-only revenue 37% above day-ahead-only for a 1-hour, 1-cycle GB asset, and day-ahead plus intraday up to 96% above day-ahead-only for short-duration assets. Intraday average daily spread in 2023 was £103/MWh vs £71/MWh day-ahead, with intraday spreads larger on 90% of days.
- **Error if omitted:** Understates wholesale revenue by up to roughly a factor of two for a 1-hour asset. This is the opposite-sign error to perfect foresight and the two must not be allowed to silently cancel.
- **How to implement:** Add a second trading stage after the day-ahead clear: variables e_ID_t (buy/sell) settled at the intraday index, with a cumulative position constraint sum_t(e_DA_t + e_ID_t) matching physical delivery, and a churn cap (traded volume / delivered volume <= 5) reflecting observed GB churn.
- *Source:* Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn for battery energy storage', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage
- *Source:* Modo Energy, 'Trading in the continuous intraday market: how does it work?', https://modoenergy.com/research/en/continuous-intraday-trading-wholesale-epex-n2ex-volume-battery-energy-storage-prices

#### D-219 · SHOULD · Cap the value attributed to continuous intraday by its liquidity. Do not let a small BTM asset assume unlimited intraday execution.

- **Why:** GB continuous intraday averaged 47 GWh/day in 2023, 56% below EPEX day-ahead hourly and 83% below N2EX day-ahead. The effective trading window is roughly the 3 hours before delivery and average trade size was 1.3 MWh, with under 1% of trades exceeding 10 MWh. Modo separately notes that intraday trading overhead deters small-site participation.
- **Error if omitted:** A 0.5 MW BTM asset modelled as freely re-trading every half hour in continuous intraday is assuming an execution capability its optimiser will not sell it. Direction: revenue overstated.
- **How to implement:** Constrain |e_ID_t| <= liquidity_cap_t, with liquidity_cap_t non-zero only in the last N settlement periods before delivery, and add a per-trade minimum lot and a fixed transaction cost so that sub-MWh opportunities are not harvested.
- *Source:* Modo Energy, 'Trading in the continuous intraday market: how does it work?', https://modoenergy.com/research/en/continuous-intraday-trading-wholesale-epex-n2ex-volume-battery-energy-storage-prices
- *Source:* Modo Energy documentation, 'Small BESS sites', https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/small-bess-sites/

#### D-220 · SHOULD · Price the cost of charging behind the customer's meter using the full delivered import stack, not the wholesale price, unless a specific exemption is evidenced.

- **Why:** Modo's tabulation for 2023/24 shows a battery pays BSUoS £13.41-14.03/MWh, CfD ~£13/MWh, Renewables Obligation ~£27/MWh, FiT ~£8/MWh, Capacity Market supplier charge plus settlement costs levy ~£11/MWh, Climate Change Levy £7.80/MWh and AAHEDC £0.42/MWh, plus DUoS capacity and unit charges and TNUoS triad exposure at £2.2/kW. Grid-scale storage escapes most of these via a generation licence and a Non-Final Demand declaration; Modo states behind-the-meter batteries typically do not qualify.
- **Error if omitted:** Charging at wholesale price understates the cost of every charged MWh by roughly £60-80/MWh at 2023/24 rates. On a 1-hour, 1-cycle asset that is on the order of tens of thousands of pounds per MW per year — enough to invert the sign of the arbitrage line.
- **How to implement:** charge_cost_t = c_t * (p_wholesale_t + BSUoS_t + DUoS_unit_t + CCL + RO + CfD + FiT + CM_levy + AAHEDC + supplier_margin) / RTE_charge_leg. Gate each levy term on an evidenced exemption flag (generation licence held; Non-Final Demand form submitted; Class A exemption claimed).
- *Source:* Modo Energy, 'Electricity import charges for battery energy storage', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage
- *Source:* Modo Energy documentation, 'Small BESS sites', https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/small-bess-sites/

#### D-221 · SHOULD · Model the route-to-market agreement as an explicit cashflow line with the correct structure (revenue share, fixed fee, floor with upside share, or toll), applied to GROSS trading revenue before it reaches the project.

- **Why:** BCLP notes there is no standard form of GB optimisation agreement and that optimisers charge a service fee and/or a share of revenues. Sympower publishes typical revenue shares of 3-10%. Enspired publishes worked structures: merchant with a 90:10 owner:optimiser split, floor without cap at 80:20, floor with cap at 85:15 plus a ceiling. Gridcog notes tolling terms typically span four to seven years while floors can support up to fifteen-year tenors.
- **Error if omitted:** Booking gross trading revenue to the project overstates equity cashflow by the fee. At a 10% share on £45k/MW/yr of wholesale plus BM revenue that is £4.5k/MW/yr straight off the equity line, before any DSCR test.
- **How to implement:** net_trading_revenue = max(floor, gross_trading_revenue * (1 - share)) - fixed_fee, with the floor and share as scenario inputs. Report contracted revenue and merchant revenue as separate lines so the lender can size debt to the contracted line only.
- *Source:* Bryan Cave Leighton Paisner, 'Battery storage revenues and routes to market', https://www.bclplaw.com/en-US/events-insights-news/battery-storage-revenues-and-routes-to-market.html
- *Source:* Sympower, 'BESS revenue models', https://sympower.net/articles/bess-revenue-models
- *Source:* enspired, 'BESS revenue models: toll, floor & fully merchant', https://www.enspired-trading.com/blog/bess-revenue-models-toll-floor-fully-merchant
- *Source:* Gridcog, 'Battery storage offtake and bankability', https://www.gridcog.com/blog/battery-storage-offtake-bankability

#### D-222 · SHOULD · Model a day-ahead financial swap or hedge as a variance-reduction instrument with a quantified effect on the revenue distribution, not as a level change.

- **Why:** Gridcog models a 100 MW four-hour battery trading wholesale and balancing with a financial day-ahead swap on its exports at a fixed £100/MWh: the monthly revenue range narrows from £13,100-£22,500/MW to £14,551-£17,304/MW. The swap compresses both tails.
- **Error if omitted:** P90 revenue is understated for a hedged asset (the hedge lifts the floor) and P50/P10 is overstated (the hedge caps the upside). A model that applies a hedge as a flat uplift gets both wrong.
- **How to implement:** hedged_revenue_t = merchant_revenue_t + hedge_volume_t * (strike - p_DA_t). Recompute the full P10/P50/P90 distribution post-hedge rather than adjusting the mean.
- *Source:* Gridcog, 'Battery storage offtake and bankability', https://www.gridcog.com/blog/battery-storage-offtake-bankability
- *Source:* Modo Energy, 'GB battery energy storage: de-risking returns — offtake, LDES and P462, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025

#### D-223 · SHOULD · Read published ancillary-services shares carefully: distinguish NET (after Dynamic Regulation High import costs) from GROSS, and do not mix the two in one stack.

- **Why:** Modo's published stack reports ancillary on a NET basis, with Dynamic Regulation High imports counted as negative because batteries pay to provide the service. On that basis the ancillary band went below zero in five months of 2024 and averaged only 5% of the 2024 stack, while gross frequency response in 2024 was roughly 21% of the stack. Modo's separate explainer quotes ancillary at roughly 33% of the stack on a gross basis, down from 87% in 2020-2022.
- **Error if omitted:** Silently mixing a gross ancillary share with a net wholesale share double-counts the DRH charging energy, which sits in the wholesale line. The 2024 stack is internally incoherent unless the basis is stated.
- **How to implement:** Carry an explicit basis flag on every revenue benchmark ('net_of_service_import_cost' vs 'gross') and refuse to sum lines with different bases. Record the DRH import cost as its own line so it can be moved between the two conventions.
- *Source:* Modo Energy, 'GB BESS revenue stack evolution' chart methodology note, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html
- *Source:* Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money

#### D-224 · SHOULD · Do not apply the published GB fleet benchmark to a 0.1-5 MW behind-the-meter asset without an explicit small-site derate.

- **Why:** Modo's forecast documentation states its GB model targets 10-100 MW utility-scale assets and is calibrated on operational data from sites of 7 MW and above. It sets out specific small-site penalties: integer-MW granularity in frequency response means a 5 MW site reserving 10% for state-of-charge management has 4.5 MW available but can only sell 4 MW, giving roughly a 20% revenue reduction versus roughly 10% for a 50 MW site; smaller sites may lack direct hourly wholesale price exposure due to hedging or fixed-price PPAs; and sites without generation licences incur additional charges.
- **Error if omitted:** Applying an £80k/MW/yr fleet number to a 1 MW BTM asset imports the economics of a transmission-connected, BMU-registered, generation-licensed, ancillary-qualified asset into a project that is none of those things. Direction: revenue overstated, potentially by tens of percent.
- **How to implement:** Apply a size derate chain: granularity_loss(MW) = 1 - floor(MW * (1 - soc_reserve)) / MW with soc_reserve = 0.10; plus a licence/charging derate from the import-charge stack; plus an intraday-access derate reflecting liquidity. Document each factor separately so a reviewer can challenge them individually.
- *Source:* Modo Energy documentation, 'Small BESS sites', https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/small-bess-sites/
- *Source:* Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html

#### D-225 · SHOULD · Derive P50/P90 from a resampled distribution of monthly GB outcomes rather than scaling a single representative year, and disclose the dispersion.

- **Why:** The published monthly GB series is extremely dispersed: £36.6k/MW/yr in January 2024 versus £83.7k/MW/yr in December 2024 versus £88k/MW/yr in January 2025 — a factor of 2.4 within thirteen months. Modo separately quotes low-revenue scenarios around £40k/MW/yr and strong-market scenarios around £70k/MW/yr for the same asset class.
- **Error if omitted:** A P90 built by applying a flat haircut to a P50 point estimate will not reproduce the observed left tail and will not survive lender diligence. Direction: P90 overstated, DSCR overstated, gearing overstated.
- **How to implement:** Block-bootstrap the monthly stack (preserving within-year autocorrelation and the wholesale/balancing anticorrelation visible in the series), simulate N annual paths, and report P10/P50/P90 of annual revenue and of minimum annual DSCR.
- *Source:* Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve
- *Source:* Modo Energy, 'GB battery energy storage: de-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025
- *Source:* Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html

#### D-226 · SHOULD · Constrain cycling to the range that actually pays and stop crediting marginal cycles.

- **Why:** Modo measured that for GB assets a second daily cycle raised revenues by 23% for 1-hour and 20% for 2-hour assets, but a third daily cycle added only about 1% to revenues on average. Montel's worked model targets 0.5-1.5 cycles per day.
- **Error if omitted:** An unconstrained MILP will cycle to the physical limit, harvesting spreads that do not exist net of degradation and that the historical record shows do not materialise. Direction: revenue overstated and degradation understated simultaneously.
- **How to implement:** Add sum_t (c_t + d_t) / (2 * E_nom) <= cycles_max_per_day with cycles_max_per_day parameterised at 2 for the base case, and run a sensitivity at 1 and 3 to confirm the 3-cycle case adds ~1%, matching the published elasticity. If it adds materially more, the price series is too volatile.
- *Source:* Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage
- *Source:* Montel, 'Battery storage revenues explained', https://montel.energy/resources/blog/battery-storage-revenues-explained

#### D-227 · SHOULD · Apply an availability derate to all market revenue lines, sourced to the observed fleet, and state it separately from technical degradation.

- **Why:** Modo reports GB fleet average availability of 95% from September 2024 onwards, down from 97-98% in the prior year.
- **Error if omitted:** Modelling 100% availability overstates every revenue line by 2-5% and, more importantly, hides the trend. Direction: revenue overstated.
- **How to implement:** Multiply all market revenue by availability_factor (base 0.95), applied after the MILP rather than inside it so the derate is visible and auditable. Do not fold it into round-trip efficiency or degradation.
- *Source:* Modo Energy, 'GB battery energy storage: de-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025

#### D-228 · SHOULD · Model the VLP's own imbalance exposure on Deviation Volumes as a cost line separate from the site's imbalance.

- **Why:** Axle Energy notes that if a VTP's traded volumes do not match delivered volumes it faces the System Imbalance Price for under- or over-delivery, exactly as any market participant does. Because the delivered volume depends on a baseline that is itself an estimate of counterfactual site demand, the VLP's delivery error is structurally larger than a conventional generator's.
- **Error if omitted:** Booking the full wholesale price on every traded Deviation Volume MWh ignores the settlement risk that arises from the baseline being wrong, which is precisely the risk Ofgem's CBA identified as inherent to baselining heterogeneous consumers.
- **How to implement:** vlp_imbalance_cost = sum_t |traded_DV_t - realised_DV_t| * E[SIP_short - SIP_long], with realised_DV_t derived from the actual metered outturn versus the BL01 baseline, not from the optimiser's intent.
- *Source:* Axle Energy, 'P415: how to wholesale', https://www.axle.energy/blog/p415-how-to-wholesale
- *Source:* Ofgem, 'Decision on BSC P415', 6 October 2023, https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf
- *Source:* Elexon, 'System Prices Analysis Report: March 2025', https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf

#### D-229 · SHOULD · Do not credit DNO flexibility revenue and avoided-import revenue in the same half-hour without checking the dispatch is compatible, and use published payment ranges rather than assumed ones.

- **Why:** Gridcog reports GB DNOs offering between 3p and 25p per kWh (£30-250/MWh) for demand reduction services, with a modelled 500 kWh/250 kW supermarket battery earning between £475 and £2,300 a year. That is a wide range and a small absolute number relative to the wholesale line.
- **Error if omitted:** Overstating DNO flex as a reliable annuity for a small BTM asset, and double-counting the same discharge half-hour across flex, avoided import and P415 wholesale.
- **How to implement:** Single allocation constraint per half-hour: each MWh of discharge is assigned to exactly one of {onsite_avoided_import, export_wholesale, p415_deviation, dno_flex}, with revenue computed from the assigned stream only.
- *Source:* Gridcog, 'The economics of behind-the-meter battery storage part 2: earning value in energy markets', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets

#### D-230 · SHOULD · Run the dispatch optimisation at half-hourly resolution matched to GB settlement, and validate the peak-shaving result against the actual metering resolution used for billing. Do not optimise at hourly or daily resolution and scale.

- **Why:** Liu (2021) shows that peak-shaving outcomes differ systematically between 15-minute and 1-hour resolution, and that the sign of the error depends on where the battery sits in the power-energy plane relative to a 'critical power' and 'critical energy' derived from the load profile: in the power-constrained region the difference between the fine-resolution peak and the coarse average peak persists in the optimised net load; in the energy-constrained region averaging changes the apparent peak duration, and the sequence effect causes energy-constrained batteries to UNDERESTIMATE peak shaving. GB DUoS/settlement is half-hourly and MHHS has now migrated over 50% of industry MPANs to site-specific half-hourly reconciliation.
- **Error if omitted:** Sign-ambiguous but always material. Coarse resolution overstates achievable shaving for power-constrained (short-duration) batteries and understates it for energy-constrained ones; either way the sizing recommendation is wrong.
- **How to implement:** Time index t over 17,520 half hours per year. Demand-charge term uses the maximum over half-hourly net import within the billing period, exactly as the DNO does. Report critical power CP and critical energy CE for the site's load and state which region the chosen rating sits in.
- *Source:* Liu, S., 'Battery Operating Regimes: Effect of Temporal Resolution on Peak Shaving by Battery Energy Storage System', MSc thesis, University of California San Diego, 2021, https://escholarship.org/uc/item/2gp2v64w
- *Source:* MHHS Programme, https://www.mhhsprogramme.co.uk/

#### D-231 · SHOULD · Underwrite on a realistically-controlled dispatch, not perfect foresight. Produce at least two dispatch runs — a perfect-foresight upper bound and a forecast-driven / rolling-horizon run — and report the gap explicitly as the control-quality risk.

- **Why:** Carmona et al. (2024) compare a scenario-based stochastic MILP against a rational rule-based benchmark on a real anonymised microgrid and find monthly demand charges differ by approximately 45%; total final cost over one summer was $17,952.05 for the benchmark versus $6,654.59 for the optimised solution, a difference of $11,294.49, of which the coincident-peak component alone was $5,029.93. The value of a BTM battery is therefore substantially a function of control quality and forecast skill, not of the hardware.
- **Error if omitted:** A perfect-foresight model is an upper bound with no probability attached. Presenting it as P50 systematically overstates revenue; the literature's implied magnitude of the control-quality gap is of the same order as the entire equity return.
- **How to implement:** Run (a) full-year deterministic MILP with perfect foresight → 'technical potential'; (b) rolling-horizon MPC with day-ahead load/PV/price forecasts of stated skill, re-solved each day with realised outturn → 'expected'. Report realised/perfect ratio. For demand charges specifically, model the peak-tracking state (running monthly maximum to date) as a state variable so the controller cannot cheat by knowing the month's peak in advance.
- *Source:* Carmona, R., Yang, X., Bhela, S., Zeng, C., arXiv:2409.03942, 2024, Table 3, https://arxiv.org/abs/2409.03942

#### D-232 · SHOULD · Take degradation as the MAXIMUM of calendar and cyclic ageing per day, not the sum, and re-solve dispatch each year against the degraded capacity until end-of-life (typically 80% of original energy capacity) rather than assuming a fixed capacity across the appraisal period.

- **Why:** Seward et al. set daily degradation as D_day = max(D_calendar, D_cyclic) and iterate the operational optimisation each year with the updated E_max, terminating when E_max_y / E_max_0 < 0.8. They also show revenue stacking CHANGES lifetime: their best-NPV scenario (arbitrage + Dynamic Containment) achieved an 11-year lifetime, longer than arbitrage-only scenarios, because DC availability requires little energy throughput.
- **Error if omitted:** Fixed-capacity models overstate late-life revenue and miss the interaction between service mix and lifetime — which is itself a first-order finding: an availability-heavy stack can extend life while raising revenue.
- **How to implement:** Outer loop over years y: solve dispatch with E_max[y]; compute D_total[y] = Σ_days max(D_cal, D_cyc); E_max[y+1] = E_max[y] × (1 − D_total[y]); stop when E_max[y]/E_max[0] < 0.8. Add throughput attributable to frequency-response energy delivery: D_total = D_arbitrage × (1 + dispatch_energy_throughput / arbitrage_energy_throughput).
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §II.C, Fig. 2, Fig. 10, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-233 · SHOULD · Require genuine half-hourly site consumption data for at least 12 months before producing an underwritable number. Where synthetic or profile-scaled data is used, mark the output as indicative and widen the confidence band; do not produce a DSCR or debt sizing from synthetic load.

- **Why:** Peak-shaving and demand-charge value is a function of the peakiness and coincidence of the specific load shape, not of annual consumption. Liu (2021) shows the achievable shave depends on where the asset sits relative to the site's critical power and critical energy, both derived from the observed profile. DUoS red-band value depends on the fraction of consumption falling in a 2.5–3.5 hour weekday window. The Carmona et al. formulation requires the joint distribution of site load with system/utility peaks, which cannot be recovered from an annual total.
- **Error if omitted:** Any number produced from a scaled standard profile is a statement about the profile, not the site. Errors of a factor of two in peak-shaving value are entirely possible because standard profiles are smoothed averages across many sites and systematically understate individual-site peakiness.
- **How to implement:** Hard gate: if hh_data_coverage < 12 months OR data_source == 'synthetic', set output_class = 'indicative' and refuse to emit DSCR/P90/debt-sizing outputs. Compute and report load factor (annual kWh / (peak kW × 8760)), red-band consumption share, and the ratio of monthly peak to monthly mean for each month.
- *Source:* Liu, S., UCSD MSc thesis, 2021, abstract and Chapter 1, https://escholarship.org/uc/item/2gp2v64w
- *Source:* Carmona, R., et al., arXiv:2409.03942, §2.2, https://arxiv.org/abs/2409.03942
- *Source:* MHHS Programme (settlement is moving to site-specific half-hourly reconciliation), https://www.mhhsprogramme.co.uk/

#### D-234 · SHOULD · Model the counterparty structure explicitly and attribute each cash flow to the party that actually receives it. A savings-share, a fixed £/kWh, a capacity fee and an outright purchase allocate volume risk, price risk, performance risk and residual value differently, and produce different project and equity IRRs from identical physical dispatch.

- **Why:** Billimoria and Simshauser (2023) classify storage contracts along four axes — derivative index (net periodic revenue vs a yardstick/spread), contractual form (swap; options: put floor, call cap, collar; grants/service contracts/availability-scaled), periodicity (daily/monthly/quarterly/yearly), and tenor (bilateral and negotiated contracts 'tend to be structured over a longer periods (i.e. 7 to 15 years) to underwrite project financings') — and find that 'preferences for structural simplicity in contract design could introduce incentive incompatibility without careful consideration of the interactions between storage operations and investment'. Third-party shared-savings structures in practice are 'long-term agreement[s], typically ten or more years' in which the provider finances and owns the asset and takes a percentage of savings and revenue.
- **Error if omitted:** A model that computes 'site savings' and calls it project revenue conflates two different cash flows with two different risk profiles. Under a savings share the developer bears the site's load-shape risk (including plant closure and load growth); under a capacity fee the host does. Getting this wrong makes the DSCR meaningless.
- **How to implement:** Parameterise the contract as a cashflow transform applied to the physical result: revenue_developer[t] = f(savings[t], market_revenue[t]) where f is one of: share_pct × (savings + market_revenue); fixed £/kWh_discharged × kWh_dis[t]; fixed capacity fee £/kW/month × P_rated regardless of dispatch; or tolling (fixed fee, offtaker directs dispatch). Run each and report project IRR, equity IRR and DSCR under each. Model the incentive-compatibility test: does the developer's optimal dispatch under f equal the socially/host-optimal dispatch?
- *Source:* Billimoria, F., Simshauser, P., 'Contract design for storage in hybrid electricity markets', EPRG WP 2304 / CWPE 2322, February 2023, §2.1 and Figure 2, https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf
- *Source:* Peak Power, 'Energy Storage Shared Savings Agreement', https://peakpowerenergy.com/2023/11/15/energy-storage-shared-savings-agreement/
- *Source:* Davis Wright Tremaine LLP, 'Structuring Battery Energy Storage Agreements', 19 February 2026, https://www.dwt.com/blogs/energy--environmental-law-blog/2026/02/energy-store-contractual-regulatory-considerations

#### D-235 · SHOULD · Separate P50 and P90 revenue by running the dispatch over multiple stochastic realisations of the uncertain inputs (site load, PV, prices, frequency-response clearing prices, availability), not by applying a flat percentage haircut to a single deterministic run.

- **Why:** Lender practice sizes debt on a P90 one-year cash flow at a stated DSCR, and merchant revenue is either floored/contracted or subjected to a haircut with lower gearing. The uncertainty in a BTM stack is not a single scalar: it comprises load-shape uncertainty (which drives demand-charge value), price uncertainty (arbitrage), clearing-price uncertainty (frequency response), and the binary availability factor (which can zero a whole settlement period's response payment). These do not combine linearly and a flat haircut cannot represent them.
- **Error if omitted:** A flat haircut produces a P90 that is not a percentile of anything. It will be rejected by a credit committee and, worse, it hides which risk actually drives the tail — which is the information needed to structure a floor or a contract.
- **How to implement:** Monte Carlo over N scenarios of {load, PV, wholesale price, DFR clearing price, availability flag}. For each scenario run the rolling-horizon dispatch and compute annual net revenue. Report the empirical 50th and 10th percentiles of the one-year distribution as P50 and P90. Size debt to min over the schedule of CFADS/(debt service) >= target DSCR on the P90 case, and report LLCR and PLCR alongside. Decompose the P50–P90 gap by variance contribution per input.
- *Source:* Billimoria, F., Simshauser, P., EPRG WP 2304, 2023 (on the 'manifestly random nature and variability of spot revenue streams' making long-tenor financing difficult), https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf
- *Source:* Carmona, R., et al., arXiv:2409.03942, 2024 (scenario-based stochastic formulation with N_s = 1000 Monte Carlo scenarios), https://arxiv.org/abs/2409.03942
- *Source:* NESO, 'Dynamic Response Services – Provider Guidance', v14, June 2026 (binary availability factor), https://www.neso.energy/document/276606/download

#### D-236 · SHOULD · Treat merchant frequency-response and wholesale revenue as unbankable at full value: either contract/floor it, or apply lower gearing, and never size senior debt against uncontracted BTM revenue at the same DSCR as contracted savings.

- **Why:** Billimoria and Simshauser (2023) note that ancillary-service markets 'are frequently small and illiquid' and 'ultimately subject to a form of saturation risk', and that 'the manifestly random nature and variability of spot revenue from such markets makes it challenging to secure long-tenor financing'. GB BESS benchmark revenues moved from about £57k/MW/year in July 2025 to £77k/MW/year in October 2025 to £59k in November and £47k in December 2025 — a range of more than 1.6× within six months.
- **Error if omitted:** Over-gearing. A DSCR computed on a single year's merchant revenue is not a covenant a project can hold through a 40% swing in benchmark revenue.
- **How to implement:** Split CFADS into contracted (host savings under an agreed M&V method; Capacity Market agreement; any floor/tolling fee) and merchant (frequency response, BM, wholesale). Size debt on contracted CFADS at the base DSCR; either exclude merchant entirely or include it at a haircut with a separate, higher DSCR. Report both.
- *Source:* Billimoria, F., Simshauser, P., EPRG WP 2304, 2023, §2, https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf
- *Source:* Modo Energy, GB BESS revenue benchmark series, July–December 2025, https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas

#### D-237 · SHOULD · Model the interaction between service mix and asset lifetime, and re-run the investment case for each candidate mix — do not assume lifetime is independent of dispatch.

- **Why:** Seward et al. found the scenario with the largest NPV and the LONGEST battery lifetime was arbitrage + Dynamic Containment, with an NPV of £7,255.42 and a lifetime of 11 years, versus shorter lifetimes for arbitrage-heavy scenarios. The mechanism is that DC is paid for availability with minimal energy throughput: in their results essentially all DC income was availability payment, since DC has no response energy payment.
- **Error if omitted:** Models that fix lifetime at a nameplate figure cannot see that an availability-heavy stack both raises revenue and extends life, and so systematically prefer the wrong dispatch strategy. Direction: mis-ranks strategies, not simply mis-levels them.
- **How to implement:** For each candidate service mix, run the year-by-year degradation loop to end of life and compute NPV over the resulting (variable) lifetime rather than over a fixed appraisal period. Report lifetime as an OUTPUT of the optimisation, not an input.
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §IV.A.2 and Fig. 10, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-238 · SHOULD · Model site load growth, load decline and site-exit risk over the contract term as an explicit scenario, not as a static profile, because the entire BTM savings case is contingent on the host's load continuing to exist in its current shape.

- **Why:** This is the structural difference between BTM and front-of-meter storage: front-of-meter revenue depends on a market, BTM savings depend on one counterparty's operations. Shared-savings agreements run 'typically ten or more years', over which a C&I host's production, shift patterns, electrification (EV fleets, heat pumps) and even site tenure can change materially. Under a savings-share the developer holds this risk; under a capacity fee the host does.
- **Error if omitted:** The single largest uninsured risk in a BTM project is invisible. A model with a static load profile cannot show that a 20% load reduction can eliminate the demand-charge saving entirely while leaving the debt intact.
- **How to implement:** Scenario set over load: {flat, +2%/yr, −2%/yr, step change at year 5, site closure at year 7}. Also model shape change: electrification adds evening/overnight load that can either help (flattens peaks) or hurt (raises MIC requirement). Report DSCR under each. Add a contractual mitigant flag: minimum-payment floor, change-of-control, or step-in rights.
- *Source:* Peak Power, 'Energy Storage Shared Savings Agreement' (typical ten-year-plus tenor, third-party ownership), https://peakpowerenergy.com/2023/11/15/energy-storage-shared-savings-agreement/
- *Source:* Billimoria, F., Simshauser, P., EPRG WP 2304, 2023 (contract tenor 7–15 years to underwrite project financings), https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf

#### D-239 · SHOULD · Calibrate the capital cost per kWh to the small-scale C&I segment, not to utility-scale benchmarks, and test whether the case survives realistic small-system pricing.

- **Why:** Seward et al. found that at a capital cost of $177/kWh (approximately £128/kWh), the 2020 average for stationary BSS, several stacked scenarios were NPV-positive; but small-scale domestic/commercial BSS prices ranged from £445/kWh to £1,315/kWh, and their case remained NPV-positive only up to a capital cost of approximately £490/kWh. They concluded that 'despite revenue stacking improving investment viability of BSSs, the cost of small-scale BSSs will limit their mass adoption'.
- **Error if omitted:** Using a utility-scale £/kWh for a 0.1–1 MW BTM system can understate capex by a factor of 3–4 and turn a negative-NPV project positive. This is the most direct route to an unbuildable recommendation.
- **How to implement:** Segment capex by system size band and source the £/kWh from actual quotations for that band. Run a breakeven capex analysis: report the maximum £/kWh at which the project clears the target IRR, and compare it with observed market pricing for the relevant size band. If breakeven capex is below observed pricing, say so explicitly.
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, §IV.A.2, https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-240 · CONSIDER · Treat the skip rate as a policy-dependent, time-varying scenario input under active regulatory intervention, not a fixed constant. Model at minimum a declining base case, a flat pessimistic case and an Ofgem-parity optimistic case, and re-derive the number at each vintage.

- **Why:** Ofgem's determination directs NESO to achieve 'technological parity' by end of the financial year and to set absolute numerical dispatch targets; NESO committed to a skip-rate reduction target decision in February 2026, 'optimisation within a constraint' from April 2026, and full GC0166 implementation by early November 2026. Measured battery skip rates fell from >90% (2023) to 76% (Aug 2024) to 49% (H1 2025) to 38% (H1 2026), but rose to 35% in June 2026 from a 31% Jan–Jun 2026 average.
- **Error if omitted:** Freezing a 2023 or 2024 skip rate into a 15–25 year underwriting model produces a systematically pessimistic (or, if you freeze a 2026 number, systematically optimistic) revenue curve. The literature shows a ~55 percentage-point move in three years, i.e. roughly £66k/MW/yr of profit swing on the Gale et al. elasticity.
- **How to implement:** s(y) = s_terminal + (s_0 − s_terminal)·exp(−k(y−y_0)), fitted to the published series {2023: 0.93 offer, 2024ytd: 0.83, H1-2025: 0.49, H1-2026: 0.38}. Optimistic terminal: parity with CCGT (Stage-3 CCGT offer skip 55% in 2024 ytd). Pessimistic: hold s at the current observed value flat. Report IRR/DSCR under all three.
- *Source:* Hypercube, 'Ofgem's skip rate determination: a shift for battery storage economics?', 2026, https://wearehypercube.com/ofgem-skip-rate-bess/
- *Source:* NESO, 'Our commitment to improve battery dispatch rates in the Balancing Mechanism', 2024, https://www.neso.energy/news/our-commitment-improve-battery-dispatch-rates-balancing-mechanism
- *Source:* ESS News, 'Lower skip rates for UK battery storage but NESO plans further reform', 14 July 2026, https://www.ess-news.com/2026/07/14/lower-skip-rates-for-uk-battery-storage-but-neso-plans-further-reform/
- *Source:* Modo Energy, 'NESO Roadmap 2026', 2026, https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism

#### D-241 · CONSIDER · Model the risk that NESO restricts storage bid-down inside active transmission constraints, which would remove a material BM bid revenue line for assets in or behind constrained regions.

- **Why:** As of 16 July 2026 NESO's leading option (3A) 'would stop storage from being bid down in the Balancing Mechanism during a constraint', leaving units idle. Modo quantifies the affected flows: £180m of replacement energy between December 2024 and April 2026 (78% attributable to pumped hydro), £30m of net consumer savings from Scottish batteries over the same window, and a £68m constraint-solving value gap between Options 3A and 3AA.
- **Error if omitted:** For any asset whose modelled BM bid revenue depends on charging during constraint periods, this is an existential downside scenario, not a sensitivity. It is live regulatory risk with a 2026 decision point.
- **How to implement:** Scenario switch: constraint_bid_allowed ∈ {yes, 3A_no, 3AA_conditional, 3C_capped}. Under 3A, set Bid_volume = 0 in any period flagged as an active constraint in the asset's zone. Under 3C, cap cumulative daily constraint-window bid energy (Modo's illustrative cap: 100 MWh/day for a 50 MW 2-hour battery, i.e. 1 cycle/day). Report IRR under each.
- *Source:* Modo Energy, 'Constraints retrading: banning storage would cost consumers millions', July 2026, https://modoenergy.com/research/en/banning-storage-balancing-mechanism-cost-consumers-constraints-repetitive-retrading-neso-july-2026

#### D-242 · CONSIDER · Make the CMU registration route (Generating CMU in a Storage Generating Technology Class vs Proven/Unproven DSR CMU) an explicit modelled choice, and apply the correct de-rating factor to each — because for a one-year agreement the DSR route can be de-rated at ~86% while the storage route is de-rated at ~14%.

- **Why:** Rule 2.3.4(b) applies the Average Availability of Non-BSC Balancing Services (AABS) to DSR CMUs, EXCEPT those described in Rule 2.3.4(e). Rule 2.3.4(e) applies the Storage EFC only to Unproven DSR CMUs bidding for or awarded agreements exceeding one Delivery Year with a declared Storage Facility component (Rule 3.10.1(aa)(iv)). Rule 3.9.3(a)(i)(bb) expressly names 'Import reduction achieved by behind-the-meter Storage' as a valid DSR type. So a Proven DSR CMU, or a one-year Unproven DSR CMU, containing a BTM battery, falls under the DSR de-rating factor.
- **Error if omitted:** Published DSR de-rating factors: 0.8558 (2026/27 T-1 and 2029/30 T-4), 0.7987 (2028/29 T-4), 0.7902 (2027/28 T-4). Against a 1h storage EFC of 0.1361 (2026/27 T-1) that is a 6.3x difference in CM revenue for the same physical asset. A model that hard-codes one route silently either understates BTM CM revenue by ~6x or overstates it by ~6x, depending on which route it chose.
- **How to implement:** Enumerate both routes as scenarios. Route A (Generating CMU, Storage GTC): DF = EFC[duration], multi-year agreements available (up to 15 years), Extended Performance Test applies (Rule 13.4A). Route B (Proven DSR CMU): DF = AABS (DSR factor), ONE-YEAR agreements only in practice (T-1 awards are single-year; multi-year triggers Rule 2.3.4(e)), DSR Test required (Rule 13.2), Rule 13.4A EPT does not apply. Underwrite Route B with a heavy haircut and an explicit reperformance/regulatory-change risk flag; do not put Route B revenue into a P50 base case without legal sign-off.
- *Source:* DESNZ/NESO, Capacity Market Rules consolidation 24 July 2026, Rules 2.3.4(b), 2.3.4(e), 3.9.3(a)(i)(bb), 3.10.1(aa)(iv), 13.4A.1
- *Source:* NESO, Capacity Market De-Rating Factors dataset, DSR rows by auction (2026-27 T-1 = 0.8558; 2029-30 T-4 = 0.8558; 2027-28 T-4 = 0.7902)
- *Source:* DESNZ, Capacity Market: Government response - 2023 Phase 2 Consultation and 2024 Rule amendments, July 2024, https://assets.publishing.service.gov.uk/media/669a1e7e0808eaf43b50d28e/capacity-market-government-response__1_.pdf

#### D-243 · CONSIDER · Include a downside sensitivity for the announced move of Dynamic Response procurement from four-hour EFA blocks to 30-minute blocks, and for the introduction of an instructed real-time Dynamic Response market alongside the day-ahead auction.

- **Why:** NESO's Future Frequency Response programme states it is aligning Dynamic Regulation's technical requirements with the other Dynamic Response services and moving toward 30-minute procurement blocks. A detailed service design for a real-time, instructed Dx market (limits and prices submitted half-hourly to gate closure, start/cease instructions, settlement on the integral of the time-varying contracted quantity) was published in June 2026.
- **Error if omitted:** Two structural risks are unmodelled. Finer granularity increases competition and typically compresses prices, because assets can now offer only their genuinely spare hours. The real-time market converts part of the availability payment into an option NESO exercises, shifting revenue from firm to contingent — which materially affects the DSCR profile a lender will accept.
- **How to implement:** Scenario switch: procurement_granularity in {4h, 30min} with an associated price-compression factor; realtime_share parameter moving x % of the day-ahead volume into an instructed market with an exercise probability. Also model the settlement formula difference: real-time pays S = (P − (1−K·F)·PF) x integral of Q(t) dt, i.e. pro-rated by actual instructed duration.
- *Source:* NESO, 'Future Frequency Response' page, accessed 11 August 2026 ('Moving toward 30-minute procurement blocks (rather than EFA blocks)'; 'Aligning technical requirements of Dynamic Regulation with other Dynamic Response Services'), https://www.neso.energy/industry-information/balancing-services/frequency-response-services/future-frequency-response
- *Source:* NESO, 'Real-time Dynamic Response Detailed Service Design', v2, June 2026, https://www.neso.energy/document/382806/download

#### D-244 · CONSIDER · For a behind-the-meter asset, resolve explicitly how the physical response energy at the customer's supply meter is settled, and do not assume the ABSVD adjustment neutralises the customer's retail exposure.

- **Why:** ABSVD adjusts the imbalance position of the relevant BSC party by reference to the response energy volumes. A BTM battery behind a C&I customer's supply meter changes the site's metered import or export, which is settled under the customer's supply contract with its licensed supplier, not directly under the BSC party's imbalance account. Public NESO documentation does not address this interaction.
- **Error if omitted:** Either a large phantom benefit (assuming low-frequency discharge avoids retail import at the full delivered rate, which would make DCL/DRL far more valuable BTM than in front of the meter) or a large phantom cost. For a C&I site paying £150–250/MWh all-in, mis-assigning ~1,275 MWh/MW/yr of DRL discharge is a six-figure per-MW error in either direction.
- **How to implement:** Make the settlement route an explicit, named model input with at least three cases: (a) asset registered as a separate MPAN / BSC-accredited half-hourly metered site, response energy settled at the BSC party level and not through the customer's tariff; (b) asset inside the customer's MPAN with a supplier-side sleeving arrangement at a stated price; (c) unresolved — response revenue set to zero. Do not let the model default silently.
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraph 16 (ABSVD, BSC Section Q), https://www.neso.energy/document/384606/download
- *Source:* NESO, 'Response Services Procurement Rules', Version 6, Schedule 1 definition of 'Relevant Metering' ('the BSC accredited half hourly metering registered to each Eligible Asset') and paragraph 6.7 (all energy volumes must be included within Applicable Balancing Services Volume Data as a pre-condition to participation), https://www.neso.energy/document/384601/download
- *Source:* NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response', December 2025, https://www.neso.energy/document/375491/download

#### D-245 · CONSIDER · Do not assume Capacity Market and Dynamic Response co-delivery without checking; the explicit carve-out exists for Quick Reserve but not, on the face of the current Response Service Terms, for Response.

- **Why:** QR Service Terms paragraph 17.6 expressly provides that nothing prevents a QR Unit providing Quick Reserve in a window overlapping a Capacity Market contract, and Quick Reserve has been added to the list of Relevant Balancing Services. The Response Service Terms paragraph 12.1 instead lists performance of any third-party agreement 'pursuant to the Capacity Market Rules or otherwise' among the things that must not impair response availability, with no equivalent express carve-out in the text reviewed.
- **Error if omitted:** If the model stacks a Capacity Market agreement on the same MW as a DC/DM/DR contract and the carve-out does not exist, the response contract can be terminated and the £250,000-floor liability engaged during exactly the stress event when the Capacity Market obligation bites. This is a correlated tail risk, not an independent one.
- **How to implement:** Model CM and Response as co-deliverable only under an explicit flag defaulting to false, with a note to verify against the current Response Service Terms and the Capacity Market Rules list of Relevant Balancing Services. Model the stress-event overlap explicitly rather than assuming independence.
- *Source:* NESO, 'Quick Reserve Service Terms', paragraph 17.6, https://www.neso.energy/document/364276/download
- *Source:* NESO, 'Quick Reserve Service Summary', Version 5.0, July 2025, 'Co-delivery' section, https://www.neso.energy/document/364336/download
- *Source:* NESO, 'Response Services Service Terms', Version 6, paragraphs 12.1–12.2, https://www.neso.energy/document/384606/download

#### D-246 · CONSIDER · Align ancillary decision variables to NESO's 30-minute service windows with linked-window minimum durations, not to 4-hour EFA blocks.

- **Why:** GB service window granularity changed. NESO's Enduring Auction Capability operates on 30-minute service windows, with a 'Linked Service Windows' feature (default 2-hour minimum) allowing sell orders across consecutive 30-minute periods with a consistent volume. A model that assumes 4-hour EFA-block commitment either over-constrains (losing real optionality) or, if it assumes free half-hourly switching without linkage, over-optimises.
- **Error if omitted:** Modelling free half-hourly ancillary switching overstates the ability to interleave frequency response with arbitrage; modelling rigid 4-hour EFA blocks understates it. Either way the ancillary/wholesale split is wrong, and it is the split that drives duration selection in the build decision.
- **How to implement:** Define r_{s,w} on service windows w of 30 minutes; add linkage constraints r_{s,w} = r_{s,w+1} for all w within a linked block of default minimum 2 hours (4 windows). Map each 30-minute window one-to-one onto the settlement period index so the energy-headroom constraints bind at the same granularity.
- *Source:* NESO, 'Enduring Auction Capability (EAC)': 30-minute service windows; Linked Service Windows allowing sell orders across multiple consecutive 30-minute periods with a default minimum duration of 2 hours and consistent volumes; UI redesign and Flexible Service Windows deployed January 2026, https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac

#### D-247 · CONSIDER · Model the GB day-ahead ancillary auction as a single co-optimised, pay-as-clear clearing across Dynamic Containment, Dynamic Moderation, Dynamic Regulation, Quick Reserve and Balancing Reserve (plus Slow Reserve from March 2026), settled at 14:00 D-1 — and commit those volumes BEFORE the intraday energy optimisation.

- **Why:** Since 29 October 2025 NESO clears these products together in one simultaneous day-ahead auction, and the Balancing Reserve auction moved from 08:15 to 14:00 to align with it. Any model built on the pre-2025 structure of independent per-product auctions, or that co-optimises ancillary and intraday energy with common hindsight, has the wrong information structure.
- **Error if omitted:** Two distinct errors. (1) Modelling separate auctions ignores substitution between products and will misallocate capacity across the stack. (2) Letting a single MILP choose ancillary volumes and intraday energy simultaneously with full-year price foresight gives the asset information it cannot have at 14:00 D-1 — a pure perfect-foresight artefact that inflates the stacked revenue above anything achievable.
- **How to implement:** Two-stage structure: Stage 1 fixes r_{s,w} for the whole of day D using information available at 14:00 D-1 (forecast prices); Stage 2 optimises P^ch_t, P^dis_t within the residual power and energy envelope left by Stage 1, using intraday/within-day prices. Do not merge the stages. Pay-as-clear implies the asset is a price taker on availability revenue: revenue_s = r_{s,w} * clearing_price_{s,w} * 0.5 h.
- *Source:* NESO, 'Balancing Reserve': changes approved by Ofgem in October 2025; final morning auction 28 October 2025, new co-optimised afternoon auction from 29 October 2025; the Balancing Reserve auction is now co-optimised with the Dynamic Response and Quick Reserve auction, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- *Source:* NESO, 'Enduring Auction Capability (EAC)': 'Response & Reserve @ 14:00' daily auction covering DC, DM, DR, Balancing Reserve and Quick Reserve; pay-as-clear via the N-SIDE matching algorithm; Slow Reserve live March 2026, https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac
- *Source:* Ofgem, 'Decision to approve amendments to the Terms and Conditions relating to balancing for new Slow Reserve', October 2025 — Slow Reserve as 'a co-optimised service alongside Quick Reserve, Dynamic Response and Balancing Reserve via a single, simultaneous, day-ahead, pay-as-clear auction', https://www.ofgem.gov.uk/sites/default/files/2025-10/Decision_to_approve_amendments_to_the_Terms_and_Conditions_relating_to_balancing_for_new_Slow_Reserve.pdf

#### D-248 · CONSIDER · Make the skip rate time-of-day dependent, using at minimum a half-hourly or hourly profile, because skip rates are anti-correlated with offer value.

- **Why:** Analysis of NESO's Stage-5 PSA by-technology dataset for 2026 YTD shows battery OFFER skip rates of 26.2% at 15:00 and 27.0% at 14:00 but 49.6% at 20:00 and 49.0% at 21:00 — batteries are most likely to be skipped precisely during the evening peak when offer prices are highest. Bid skip rates show the mirror pattern (50.6% at 16:00 vs 34.9% at 20:00).
- **Error if omitted:** A flat annual skip rate applied to a peak-weighted dispatch profile systematically overstates revenue, because the model captures high evening offer prices at the low daytime skip rate. Directionally this inflates BM revenue; the size of the error scales with how peak-concentrated the modelled dispatch is, and for an evening-peak-only strategy the offer skip rate is understated by up to 23 percentage points.
- **How to implement:** s^offer_{h} and s^bid_{h} for h = 0..47 half-hours, applied as E[V^accepted_{d,h}] = (1 − s_{d,h})·V^in-merit_{d,h}. Seed with the 2026 hourly profile: offers 43.1, 39.9, 43.5, 40.0, 39.8, 39.2, 38.4, 37.6, 34.7, 34.4, 40.3, 39.8, 36.5, 31.2, 27.0, 26.2, 27.7, 30.2, 38.2, 46.9, 49.6, 49.0, 46.1, 45.2 (%, hours 00–23); bids 39.9, 39.4, 40.5, 44.4, 43.6, 38.3, 38.6, 39.2, 43.2, 41.1, 40.7, 38.5, 38.4, 45.7, 46.0, 48.1, 50.6, 44.7, 35.8, 36.8, 34.9, 37.2, 35.7, 36.3.
- *Source:* NESO Data Portal, 'Skip Rates', file '5_fuel_type_skip_rate.csv', volume-weighted analysis of BATTERY rows for 2026-01 to 2026-08, retrieved 10 August 2026, https://www.neso.energy/data-portal/skip-rates

#### D-249 · CONSIDER · Apply a route-to-market and unit-size skip penalty appropriate to a small BTM asset reaching the BM as a Secondary BMU (VLP) or Additional Supplier BMU, and treat that penalty as a decaying, not permanent, parameter.

- **Why:** NESO states its systems 'are not well suited to efficiently utilising many smaller BMUs'. Analysis of NESO's Stage-5 PSA data joined to Elexon BM Unit types shows VLP Secondary BMUs (type V) skipped 60.5% in January 2025 versus 46.3% (embedded), 48.0% (transmission) and 45.0% (supplier additional); units below 10 MW registered capacity were skipped 57.2% versus 44.8–47.9% for larger bands. By June 2026 both gaps had largely closed (V 41.2% vs 38.6–40.0%; <10 MW 40.6% vs 35.1–41.6%).
- **Error if omitted:** Using an all-battery-fleet average skip rate for a small VLP-routed BTM asset understates its skip rate by up to 14 percentage points in the early years of the asset's life, overstating early-year BM revenue by roughly 25–35% — precisely the years that dominate DSCR in the first debt-service window.
- **How to implement:** s_{d,h,z,k} = s_{d,h,z} + Δ_k(vintage), where k ∈ {VLP_SBMU, SUPPLIER_ABMU, EMBEDDED, TRANSMISSION} and a size adder for registered capacity < 10 MW. Calibrate Δ_k by year and decay it to zero over the modelled convergence horizon; treat the decay rate itself as a scenario variable (P90 = no convergence).
- *Source:* NESO Data Portal, 'Skip Rates', monthly In Merit Post System Action files (January 2025 and June 2026), joined to Elexon BMRS '/reference/bmunits/all' bmUnitType and generationCapacity, analysed 10 August 2026
- *Source:* LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download

#### D-250 · CONSIDER · Do not model skip probability as decreasing in how deeply in-merit the price is. Conditional on being in-merit, treat offer acceptance probability as approximately price-independent.

- **Why:** Analysis of NESO's Stage-5 PSA data by price band shows battery offer skip rates of 49.2% (£20–50/MWh), 53.0% (£50–80), 45.1% (£80–120), 43.2% (£120–200) and 40.0% (£200–500) in January 2025; and 30.5%, 40.9%, 40.2%, 30.2% across comparable bands in June 2026. There is no monotone improvement from bidding more aggressively once inside the merit stack.
- **Error if omitted:** A model that lets the optimiser 'buy' acceptance by shaving its offer price will converge on a low-price, high-volume strategy that does not exist in reality. It will simultaneously overstate accepted volume and understate realised price, and will produce a dispatch schedule (and hence a cycling and degradation profile) that cannot be delivered.
- **How to implement:** Separate the two stages: P(in-merit | price p) is a decreasing function of p for offers, estimable from the BOD price distribution against the marginal accepted price; P(accepted | in-merit) ≈ s-complement and is treated as independent of p. E[V^accepted] = P(in-merit | p) · (1 − s) · V^declared. Deeply negative bids are the exception and must be handled separately (see the constraint-bid requirement).
- *Source:* NESO Data Portal, 'Skip Rates', file '3_in_merit_data_post_system_actions_skips_01_2025.csv' and '..._06_2026.csv', BATTERY rows at stage 5, banded on average_price_per_MWh, analysed 10 August 2026, https://www.neso.energy/data-portal/skip-rates

#### D-251 · CONSIDER · Model a forward trajectory for skip rate improvement as an explicit, dated, scenario-driven assumption, and stress it to 'no further improvement' for the P90 case.

- **Why:** NESO has a public, dated reform pipeline: OBP national optimisation and constraint optimisation (summer 2025), OBP–NCMS interface (early 2026), National Dispatch Optimiser parallel run (January 2026), GC0166 MDO/MDB/FSoE full implementation by early November 2026, and a stated goal of substantial reduction in avoidable skips by the end of Business Plan 3 (March 2026). Realised improvement so far: battery Stage-5 PSA 49.1% (H1 2025) → 38.0% (H1 2026). But NESO has also stated that 'the low hanging fruit has already been picked'.
- **Error if omitted:** Two-sided. Freezing today's skip rate for 15 years understates lifetime BM revenue if reform lands — Modo estimated OBP improvements alone could raise lifetime battery revenues by up to 20% for two-hour systems in a high case. Assuming continued linear improvement to a low terminal rate overstates it, and does so in a way that concentrates the error in the later years that determine terminal value.
- **How to implement:** s_{d,h,z}(y) = s^terminal + (s^today − s^terminal)·exp(−λ·(y − y0)), with three cases: P10 s^terminal ≈ 20% by 2030; P50 s^terminal ≈ 30%; P90 s^terminal = s^today (no improvement, λ=0). Tie the P10 case to delivery of named milestones (GC0166 full compliance, NDO go-live, constraint optimisation) and make delivery slippage a documented model risk.
- *Source:* NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- *Source:* NESO, 'Skip rates', industry information page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/skip-rates
- *Source:* ESS News, 'Lower skip rates for UK battery storage but NESO plans further reform', 14 July 2026, https://www.ess-news.com/2026/07/14/lower-skip-rates-for-uk-battery-storage-but-neso-plans-further-reform/
- *Source:* Modo Energy, 'Balancing Mechanism: how the Open Balancing Platform could improve battery revenues', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-revenues-forecast-bess-dispatch-skip-rates-open-platform
- *Source:* Modo Energy, 'NESO Roadmap 2026: Key dates for battery energy storage stakeholders', https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism

#### D-252 · CONSIDER · Model the aggregator / optimiser / route-to-market commercial share as an explicit line item between gross BM revenue and project revenue, and disclose the assumption because no reliable public benchmark exists.

- **Why:** A BTM asset cannot access the BM without a VLP or Supplier route, which in practice means an aggregator or optimiser. Legal and market commentary confirms the structures — 'a revenue optimisation service in return for a service fee and/or a portion of revenues generated by the BESS' (BCLP), 'a share of revenue plus a floor or performance guarantee', and tolling. But no consulted source discloses percentage revenue shares or £/MW/year fees for GB. Disclosed GB deals in 2025 were dominated by floors (80% of disclosed volumes) with tolling tenors of 10 and 15 years.
- **Error if omitted:** Gross-to-net revenue error applied to the entire merchant stack. If the model reports gross BM revenue as project revenue, both project IRR and DSCR are overstated by the full share, with no offsetting conservatism anywhere else in the model. Because the number is unsourced, it must be a named, sensitised assumption, not a hard-coded constant.
- **How to implement:** Revenue_project = Revenue_gross × (1 − α) − F, with α = optimiser revenue share and F = fixed fee (£/MW/year). Mark α and F as UNSOURCED, sensitise across a stated range, and require the actual executed optimisation agreement terms as a condition of the final underwriting case. Model floor and tolling alternatives explicitly, since a floor changes the P90 case materially more than the P50.
- *Source:* Bryan Cave Leighton Paisner, 'Battery Storage Revenues and Routes to Market', https://www.bclplaw.com/print/v2/content/1547603/battery-storage-revenues-and-routes-to-market.pdf
- *Source:* Pexapark, 'GB BESS Shift to Tolling as Competition Intensifies', https://pexapark.com/blog/gb-bess-shift-to-tolling-as-competition-intensifies/ (industry blog)
- *Source:* Energy-Storage.news, 'Battery storage optimisation: UK firms look beyond merchant model', https://www.energy-storage.news/uk-bess-battery-storage-optimisation-merchant-contracting-model/ (trade press)

#### D-253 · CONSIDER · Model P462 (removal of subsidies from Bid Prices in the BM) as a dated downside scenario for constraint-driven charging revenue.

- **Why:** P462, raised by NESO in October 2023, would remove the cost of losing subsidies from how subsidised wind prices its bids. Modo report the claimed consumer saving as £518 million by 2030, and that current subsidised wind bids 'sometimes reach -£100/MWh or lower'. Timera describe the mechanism as charging prices rising 'from deeply negative levels to around 0 £/MWh'. NESO's 2026 roadmap places the P462 Assessment Report at February 2026 and the Final Modification Report at April 2026.
- **Error if omitted:** For a constrained-location asset, the model would carry deeply negative bid revenue (being paid to charge) into perpetuity when a live code modification could remove most of it. This is a single-modification, step-change risk that is directly relevant to the locational premium the model may be assuming.
- **How to implement:** Scenario switch from the P462 implementation date: floor the modelled bid price distribution at approximately £0/MWh (removing the −£60 to −£100/MWh tail), and re-run the P50/P90. Treat the pre-P462 negative-bid revenue as non-contracted and non-bankable in the base case if the asset's economics depend on it.
- *Source:* Modo Energy, 'P462: Could fixing a market distortion cause another?', https://modoenergy.com/research/en/p462-gb-balancing-mechanism-reform-wind-battery-energy-storage-cfd-subsidy-pricing-distortion
- *Source:* Timera Energy, 'Key changes are impacting BESS constraint revenue capture', https://timera-energy.com/blog/key-changes-are-impacting-bess-constraint-revenue-capture/
- *Source:* Modo Energy, 'NESO Roadmap 2026', https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism

#### D-254 · CONSIDER · Implement the specific DNO baseline that applies to an I&C battery at the specific metering point, and treat the baseline as a first-class input rather than assuming metered output equals delivered MWh. Confirm the mapping with the DNO in writing before underwriting.

- **Why:** Delivered MW = Metered MW − Baseline MW. DNOs have moved from historic baselines to static technology-based baselines aligned to network planning assumptions. UKPN applies a Zero baseline to Storage across SAOU, LT-SU and DA-SU. NGED maps I&C 'Stored energy' to BL_AsCap (Asset Capacity) for the default DTD/GTU direction and Zero for DTU/GTD; Commercial DSR at UKPN uses Recent History (Y=10 workdays, Y=4 non-workdays); NGED I&C demand uses a Self-Nominated baseline from a 4-week history window.
- **Error if omitted:** Under a Zero baseline, delivered MWh = discharge MWh and revenue is as naively modelled. Under an Asset Capacity baseline the deliverable volume and its sign change entirely; under a Recent History or Self-Nominated baseline, prior utilisation and prior site behaviour reduce the baseline and therefore the payable delta, creating a decaying-revenue effect a static model will miss.
- **How to implement:** `delivered_MW[t] = metered_MW[t] − baseline_MW[t]`, with `baseline_MW` selected by `(dno, technology, metering_point ∈ {DER_level, point_of_connection}, product, direction, season)`. Encode: UKPN Storage → 0. NGED I&C Stored energy → Asset Capacity (DTD/GTU) / Zero (DTU/GTD). NGED I&C demand → Self-Nominated = single-value mean of minute or HH data over the previous 4 weeks, window 15:00–20:00 weekdays for DTD/GTU and 10:00–15:00 for DTU/GTD, submitted by the second-last Tuesday of each month, with prior utilisation events removable. UKPN Commercial DSR → mean of the Y most recent eligible same-day-type days with no utilisation events, resolved to half-hourly periods.
- *Source:* UK Power Networks, 'Participation Guidance V1.2', October 2024, §6.2 Table 3 and 'Operational Baselines', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Baseline Values August 2025 V1.0' (Technology Categories and Baseline Values sheets), 2025, https://www.flexiblepower.co.uk/downloads/1122
- *Source:* National Grid Electricity Distribution, 'Guidance for Electricity Distribution Flexibility Service Providers', March 2026, Appendix 1 §8.2–8.3, https://www.flexiblepower.co.uk/downloads/1121
- *Source:* Scottish and Southern Electricity Networks, 'SSEN's Fixed Reference Baseline', 2025, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/ssens-baselining-methodology.pdf

#### D-255 · CONSIDER · Model the Capacity Market interaction correctly: a DNO flexibility service is NOT (as of the last published assessment) a Relevant Balancing Service, so simultaneous DSO delivery during a CM Stress Event exposes the CMU to non-delivery penalties.

- **Why:** Cornwall Insight for NGED: 'simultaneous provision of DSO services where the FSP was not exporting at its derated capacity would incur penalties'; 'providing a service that is not covered by Relevant Balancing Services could expose a CM provider to penalties should a CM Stress Event occur'. The report also notes the RBS list is periodically reviewed with a lag, so this must be re-checked against the current CM Rules rather than assumed.
- **Error if omitted:** Under-statement of downside risk. The joint probability is low (CM stress events have been rare) but the loss is the CM termination/penalty exposure, which is a tail event a lender will price. Conversely, assuming DSO services are simply prohibited under a CM agreement would under-state revenue.
- **How to implement:** Add a conflict indicator: `cm_conflict[t] = cm_stress_event[t] AND dso_utilisation[t] AND (export < derated_capacity)`. Model expected CM penalty = P(stress event) × P(DSO call in same period) × penalty exposure, and surface it as a named risk in the underwriting pack. Re-verify against the current Capacity Market Rules RBS list before every underwriting run.
- *Source:* Cornwall Insight for National Grid Electricity Distribution, 'Revenue Stacking for Flexibility', December 2023, §9.3 and Figure 9, https://www.flexiblepower.co.uk/downloads/1150
- *Source:* National Grid Electricity Distribution, 'Unlocking Value Through Revenue Stacking: National Grid DSO's Approach', March 2026, https://www.flexiblepower.co.uk/downloads/1198

#### D-256 · CONSIDER · Represent the stochastic-availability character of the market in the procurement/bidding module rather than assuming deterministic delivery, in line with the academic treatment of local flexibility markets.

- **Why:** The academic literature on local flexibility markets treats FSP availability as inherently uncertain and models DSO procurement as a chance-constrained selection problem: 'distribution system operators will need new mechanisms to structure flexibility procurement, enabling them to manage the risks associated with uncertain resources effectively.' The critical review of European LFMs identifies lack of standardised products, regulatory fragmentation and inadequate automation as the dominant barriers — all of which manifest as availability risk to the provider.
- **Error if omitted:** The model treats the DNO as a passive price-taker for whatever volume is offered, missing that the DNO deliberately over-procures or rejects on reliability grounds, and missing the confidence-level trade-off that determines how much of a zone's requirement a single provider can win.
- **How to implement:** Model the DSO's selection as a chance-constrained knapsack over offers with uncertain delivery: maximise procured reliability subject to `P(Σ delivered ≥ requirement) ≥ 1 − ε`; from the provider's side, this means the probability of award increases with demonstrated reliability and decreases with the DSO's confidence target. Use it to justify the performance-score feedback loop above.
- *Source:* C. Essayeh, I. Savelli, T. Morstyn, 'Optimising flexibility procurement in local flexibility markets under stochastic availability of participants', Sustainable Energy, Grids and Networks, 2025, https://doi.org/10.1016/j.segan.2025.102061
- *Source:* A. Scrocca, E. Daccò, D. Andreotti, G. Rancilio, F. Bovera, D. Falabretti, M. Delfanti, 'Local flexibility markets in Europe: A critical review of market designs, operational maturity and stakeholder perspectives', Renewable and Sustainable Energy Reviews, 2025, https://doi.org/10.1016/j.rser.2025.116434
- *Source:* 'How to Procure Flexibility Services within the Electricity Distribution System: Lessons from an International Review of Innovation Projects', Energies 14(15):4475, 2021, https://doi.org/10.3390/en14154475

#### D-257 · CONSIDER · Model generation-constrained (curtailment-avoidance) services as a separate, growing opportunity where the site has co-located solar, distinct from demand-constraint services.

- **Why:** NGED has launched a 'FlexUp' service 'aimed at reducing curtailment during periods of high generation output', procured using an existing standard product with no exclusivity clause. UKPN's day-ahead launch zones include 'Gen↓; Dem↑' zones with maximum utilisation prices up to £871/MWh. SSEN's largest single dispatch category in 2025/26 was 'Logie Pert Sustain generation curtailment'.
- **Error if omitted:** A co-located solar + battery site in a generation-constrained zone has a genuine DTU revenue line (paid to charge) that a demand-only model books at zero, and a curtailment risk that a model without generation constraints ignores.
- **How to implement:** Add `zone_constraint_type ∈ {demand, generation, mixed}` from the DNO data (NGED 'Constraint Trigger' field; UKPN 'Zone direction'). For generation-constrained zones, the battery's revenue-earning action is charging during high-generation periods; settle against the DTU/GTD baseline. Note that a postcode may sit in more than one zone with different constraint types (NGED flags this as 'Mixed').
- *Source:* National Grid Electricity Distribution, 'Unlocking Value Through Revenue Stacking', March 2026, item 5 (FlexUp), https://www.flexiblepower.co.uk/downloads/1198
- *Source:* UK Power Networks, 'Appendix 3 – Day Ahead – Competition Data v1.1', April 2024, 'DA Launch Zones_Revenue Ranges', https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/04/Appendix-3-_-Day-Ahead-_-Competition-Data-v1.1-1.xlsx
- *Source:* National Grid Electricity Distribution, 'NGED DSO - Revenue Estimator September 2025 V2.0', Overview notes ('Mixed'), 2025, https://www.flexiblepower.co.uk/downloads/1176
- *Source:* Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, §2.3, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf

#### D-258 · CONSIDER · Treat imbalance as an asymmetric COST by default, using the published long/short price split, and only model it as revenue if the underwriting explicitly sanctions a NIV-chasing strategy — which must then carry a regulatory-change reserve.

- **Why:** Elexon's System Prices Analysis Report for March 2025 shows the price a party receives when the system is long (mean £63.29/MWh) is far below what it pays when short (mean £119.83/MWh) — a £56.54/MWh systematic penalty for landing on the wrong side. The system was long in 56% of settlement periods in March 2025 and 53% per month over the prior 12 months. Separately, DESNZ's REMA Summer Update names NIV chasing explicitly as behaviour the balancing and settlement reforms are intended to suppress.
- **Error if omitted:** Two failure modes. Modelling imbalance as symmetric understates the cost of forecast error at a BTM site (whose load is the largest forecast error source). Modelling imbalance as a deliberate revenue line capitalises a strategy that the regulator has said it intends to close.
- **How to implement:** Split the cash-out into two indexed series, SIP_long_t and SIP_short_t, drawn from the empirical distributions above, and apply the applicable one to the sign of the position. Add an imbalance cost line = sum_t |forecast_error_t| * E[SIP_short - SIP_long] as a haircut on gross trading revenue.
- *Source:* Elexon, 'System Prices Analysis Report: March 2025', https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf
- *Source:* DESNZ, 'Review of Electricity Market Arrangements (REMA) Summer Update', 10 July 2025, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf

#### D-259 · CONSIDER · Model the gate closure structure: BM gate closure is one hour before the settlement period, while wholesale trading currently continues right up to delivery. Flag the REMA proposal to re-align them as a modelled downside scenario.

- **Why:** DESNZ states the two deadlines used to be the same but a 2017 rule change allowed trading to continue until delivery while gate closure remained an hour earlier, and that the government is considering realigning them, requiring Physical Notifications to match traded positions, and lowering the mandatory BM participation threshold.
- **Error if omitted:** A model that assumes post-gate-closure wholesale optimisation persists for the whole asset life is underwriting a rule that a government policy document has said it intends to change. For a BTM asset, the compensating upside — a lower mandatory BM threshold bringing small batteries into the BM — should be modelled as a separate scenario, not netted off.
- **How to implement:** Parameterise trading_deadline_offset (currently 0 minutes before delivery, downside scenario 60 minutes) and pn_must_match_trades (boolean). In the downside case, remove intraday trades in the final hour and force the PN variable equal to the net traded position.
- *Source:* DESNZ, 'Review of Electricity Market Arrangements (REMA) Summer Update', 10 July 2025, pp.13-14, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf
- *Source:* Elexon, 'Gate Closure' glossary entry, https://www.elexon.co.uk/bsc/glossary/gate-closure/

#### D-260 · CONSIDER · Do not assume P415 adds material value at every site. Model its incremental value explicitly against the counterfactual tariff, and expect it to shrink where the site already faces pass-through/half-hourly price signals.

- **Why:** Gridcog/Orkestra's published case study found P415 added roughly 3% to overall project value and roughly 21% to the battery component's value, and explicitly notes that where sites are on pass-through tariffs exposing demand charges, P415's marginal value DECREASES because the battery is already optimising against those signals, leaving less deviation to trade.
- **Error if omitted:** Uniformly crediting a P415 uplift across a portfolio double-counts value at pass-through sites, where the same half-hours are already being monetised through avoided import cost.
- **How to implement:** Compute NPV_with_P415 - NPV_counterfactual where the counterfactual is the site's actual supply contract. Assert the uplift is not simultaneously claimed in the avoided-import-cost line for the same settlement period (mutual exclusivity constraint on each half-hour's discharge allocation).
- *Source:* Orkestra, 'P415 and batteries', https://www.orkestra.energy/post/p415-and-batteries
- *Source:* Gridcog, 'The economics of behind-the-meter battery storage part 2: earning value in energy markets', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets

#### D-261 · CONSIDER · Record and carry the disagreement between forecasters rather than picking one curve. Run at least two independent revenue curves through the model.

- **Why:** Cornwall Insight forecast (28 October 2024) £96/kW for a 2-hour GB battery in 2025 and £108/kW in 2026. Modo's realised ME BESS GB 2-hour index averaged approximately £80k/MW/year across 2025, and £70k/MW/year annualised over January-April 2026. That is a roughly 17-35% forecast overshoot against outturn on the very next year.
- **Error if omitted:** An underwriting that runs a single third-party curve inherits that forecaster's bias with no visibility. Given the observed gap, the choice of curve alone can move equity IRR by several percentage points.
- **How to implement:** Structure the revenue input as a named, dated, versioned curve object; run the DSCR and IRR outputs under at least two curves plus a historical-resample case; report the spread of outcomes, not a single IRR.
- *Source:* Cornwall Insight via Solar Power Portal, 'Cornwall Insight forecasts battery revenue rebound in 2026', 28 October 2024, https://www.solarpowerportal.co.uk/battery-storage/cornwall-insight-forecasts-battery-revenue-rebound-in-2026
- *Source:* Modo Energy, 'GB BESS revenue stack evolution' chart, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html
- *Source:* Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money

#### D-262 · CONSIDER · Maintain an explicit regulatory-change register covering the REMA balancing and settlement package and P462, and run the material items as downside scenarios on the BM and imbalance lines.

- **Why:** DESNZ's REMA Summer Update (10 July 2025) confirms a single national GB wholesale market and rejects zonal pricing, but sets out an active reform list that directly targets the revenue lines a battery relies on: lowering the mandatory BM participation threshold; realigning the market trading deadline with gate closure; requiring Physical Notifications to match traded positions; unit-level bidding; and continued consideration of shortening the imbalance settlement period to 15 or 5 minutes. It also confirms support for P462 (removing subsidy costs from BM bid prices), whose cost-benefit analysis started February 2025 with Ofgem receiving a final report in 2026. Dual-imbalance pricing and quasi-pay-as-clear BM were discounted.
- **Error if omitted:** A 15-year underwriting on the current rule set is an unhedged regulatory position. Several of these changes are directionally negative for post-gate-closure trading and NIV chasing, and one (lower BM threshold) is materially positive for a sub-5 MW BTM asset. Netting them off without modelling is not analysis.
- **How to implement:** Scenario flags: {trading_deadline_realigned, pn_matches_trades, bm_threshold_lowered_to_X_MW, settlement_period_minutes in {30,15,5}, p462_implemented}. Report IRR and minimum DSCR under each, with a probability-weighted case, and put the register in the underwriting pack.
- *Source:* DESNZ, 'Review of Electricity Market Arrangements (REMA) Summer Update', 10 July 2025, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf
- *Source:* Norton Rose Fulbright, 'REMA summer update: no to zonal pricing, yes to reformed national pricing', https://www.nortonrosefulbright.com/en/knowledge/publications/4399413b/rema-summer-update-no-to-zonal-pricing-yes-to-reformed-national-pricing
- *Source:* Modo Energy, 'GB battery energy storage: de-risking returns, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025

#### D-263 · CONSIDER · Model battery degradation with a cycle-depth-dependent formulation (rainflow or a piecewise-linear approximation of it), not a flat £/MWh throughput cost — or, if a throughput cost is used, calibrate it to the depth distribution the optimiser actually produces and state that as a limitation.

- **Why:** Shi, Xu, Tan, Kirschen and Zhang (2017) show cycle aging is a cumulative fatigue process where life loss ΔL = Σ Φ(v_i)/2 + Σ Φ(w_i)/2 over rainflow-extracted half cycles, with Φ(u) = α·u^β convex, and prove the resulting cost is convex and hence tractable in optimisation. They note an NMC battery has ten times more degradation when operated near 100% cycle depth of discharge compared with 10% DoD for the SAME amount of charged energy or energy throughput, and that a common simplifying assumption in the literature is a constant 2 $/MWh based on energy throughput.
- **Error if omitted:** Throughput-only degradation systematically UNDER-prices deep cycles. Peak shaving in GB is inherently deep and infrequent (one long red-band discharge per weekday), so a throughput model will over-dispatch, over-state life, and understate replacement/augmentation cost. Direction: overstates NPV.
- **How to implement:** f(c,d) = ΔL(c,d) × E × B where B is cell cost in £/kWh and E is capacity in kWh; ΔL from rainflow on the SoC trajectory. A tractable MILP alternative is Seward et al.'s cycle-count polynomial: N_t = 12198·DoD³ + 34954·DoD² − 97517·DoD + 52895, D_cyc = 0.5·|1/N_t − 1/N_{t−1}|, D_day = max(D_calendar, D_cyclic), D_calendar = 20%/(365×20) = 0.00274%/day for a 20-year shelf life to 80% capacity.
- *Source:* Shi, Y., Xu, B., Tan, Y., Kirschen, D., Zhang, B., arXiv:1709.05715v2, 2017, §§II–III, https://arxiv.org/abs/1709.05715
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., PSCC 2022, eqns (13)–(19), https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf

#### D-264 · CONSIDER · Report a stacking discount explicitly: the ratio of jointly-optimised value to the sum of independently-optimised standalone values, for the actual site and asset. Do not import a generic percentage from the literature.

- **Why:** The peer-reviewed GB literature demonstrates the mechanism but does not publish a transferable discount. Seward et al. evaluate five mutually-exclusive operating strategies (arbitrage only; arbitrage + FFR-high; arbitrage + FFR-low; arbitrage + FFR high and low; arbitrage + DC) rather than decomposing a joint stack, precisely because DC could not be stacked with other frequency response. Billimoria and Simshauser (2023) state that 'given the complexity of storage operations and multiple streams of value, standard contract forms are yet to emerge' and characterise value stacking as 'the simultaneous or sequential participation in multiple ancillary service markets as well as the arbitrage in spot electricity markets' — a definition that makes the discount site- and asset-specific.
- **Error if omitted:** Either an unjustified generic haircut (which lenders will challenge) or no haircut at all (which is indefensible). Both fail underwriting scrutiny.
- **How to implement:** For each service s: solve max value with only s enabled → V_s. Solve with all enabled → V_joint. Report D = 1 − V_joint / Σ_s V_s, and the marginal contribution of each service M_s = V_joint − V_joint(without s). Note Σ_s M_s <= V_joint for substitutes; use Shapley or leave-one-out and state which.
- *Source:* Seward, W., Qadrdan, M., Jenkins, N., Electric Power Systems Research 211 (2022) 108292, https://doi.org/10.1016/j.epsr.2022.108292
- *Source:* Billimoria, F., Simshauser, P., 'Contract design for storage in hybrid electricity markets', EPRG Working Paper 2304 / Cambridge Working Paper in Economics 2322, February 2023, https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf


### E. Revenue stacking, conflicts and mutual exclusivity

#### E-01 · MUST · Couple ancillary/reserve commitment to BOTH a power headroom constraint and a stored-energy sustainability constraint, per direction and per settlement period.

- **Why:** A battery that has sold 1 MW of Dynamic Containment high and low must physically hold both the power headroom and the energy to deliver for the product's sustain duration. This is the constraint most often omitted, and its omission is the classic mechanism by which stacked-revenue models double-sell the same MW.
- **Error if omitted:** Contracted ancillary volumes and energy-market dispatch are added together without a shared capacity budget, so the model sells the same megawatt twice. Xu et al. give the worked example: a 36 MW / 3 MWh BES unconstrained can dispatch 36 MW into the next 5-minute market, but if it is scheduled for 1 MW of reserve under a one-hour sustainability requirement it can only provide 2 MW of baseline generation. Omitting this inflates stacked revenue by a multiple, not a percentage.
- **How to implement:** POWER headroom (Engels et al. eq. 1e): P_min + r <= P_ctrl_t <= P_max - r, where r is contracted reserve capacity and P_ctrl_t the baseline energy dispatch. ENERGY sustainability (Xu et al. eq. 23 form): S * (g^q_t + q_t - d^q_t) <= sum_j ebar_j, where S is the sustainability duration. For GB, apply per product with the NESO durations: Dynamic Containment 15 minutes, Dynamic Moderation 30 minutes, Dynamic Regulation up to 60 minutes, Static FFR 30 minutes, Quick Reserve activation <= 5 minutes with recovery <= 3 minutes. So: E_t - E_min >= sum_s (D_s/60) * r^down_{s,t} (footroom energy to discharge) and E_max - E_t >= sum_s (D_s/60) * r^up_{s,t} (headroom energy to absorb), in MWh, with D_s the sustain duration in minutes.
- *Source:* Engels, J., Claessens, B., Deconinck, G., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, eq. (1e), arXiv:1710.08331
- *Source:* Xu, B. et al., 2018, eqs (17)-(23) and the worked 36 MW / 3 MWh example, IEEE TPWRS 33(2):2248-2259
- *Source:* NESO, 'Frequency Response Services' product table (Dynamic Regulation 10 s / up to 60 min; Dynamic Moderation 1 s / up to 30 min; Dynamic Containment 1 s / up to 15 min; Static FFR 30 s / 30 min), accessed 2026, https://www.neso.energy/industry-information/balancing-services/frequency-response-services
- *Source:* NESO, 'Dynamic Containment' — 0.5 s maximum between frequency change and response initiation, full delivery within 1 s, 15 minutes sustained delivery for energy-limited providers, https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-containment
- *Source:* NESO, 'Quick Reserve' — full delivery 1 minute from instruction, activation period not exceeding 5 minutes, recovery period maximum 3 minutes, Phase 1 live 19 November 2024, Phase 2 (non-BM units) 2 September 2025, https://www.neso.energy/industry-information/balancing-services/reserve-services/quick-reserve

#### E-02 · MUST · Impose one shared rated-power budget across all simultaneously contracted services and the energy dispatch, in each direction, in every settlement period.

- **Why:** Revenue stacking is only legitimate where products are time-separated or capacity-separated. A single inverter cannot deliver more than its rating.
- **Error if omitted:** Straight-line double counting of the asset's power capacity across DC, DM, DR, Quick Reserve, Balancing Reserve and wholesale. This is the single most expensive omission in BESS underwriting models because it compounds across every stream.
- **How to implement:** For every t: P^dis_t + sum_s r^up_{s,t} <= Pbar_dis  and  P^ch_t + sum_s r^down_{s,t} <= Pbar_ch, where r^up/r^down are the contracted MW in each service that would require discharge/charge respectively. Do NOT allow a service contracted in one direction to consume the other direction's budget.
- *Source:* Xu, B. et al., 2018, eqs (17)-(21), IEEE TPWRS 33(2):2248-2259
- *Source:* Engels, J. et al., 2019, eq. (1e) and Section VI-B (the combined self-consumption + frequency control case explicitly divides the battery into two 'virtual batteries' with separate energy and power capacities), arXiv:1710.08331

#### E-03 · MUST · Separate 'charging from surplus on-site PV' from 'charging from the grid' in the energy balance — only the former avoids the full delivered stack.

- **Why:** PV consumed on site never crosses the supply meter, so it attracts no DUoS unit charge, no BSUoS, no CCL, no RO/FiT/CfD/RAB/AAHEDC. Storing otherwise-exported PV and discharging it later therefore avoids the FULL import stack, not just the DUoS differential — the one case in BTM where the headline retail-price saving is real. Conversely, exported PV earns only an export tariff (SEG or PPA), and SEG covers generation up to 5 MW from qualifying technologies with rates set by each supplier and required only to be above zero.
- **Error if omitted:** Merging the two charging sources into one variable either (a) applies the full import stack to PV-charged energy, understating the co-located case by up to ~7–8 p/kWh, or (b) applies zero cost to grid-charged energy, the far more dangerous error. It also prevents correct treatment of the export/import mutual exclusion.
- **How to implement:** Split charging: c[t] = c_grid[t] + c_pv[t], with c_pv[t] ≤ max(pv[t] − L[t], 0) and the import balance imp[t] = max(L[t] + c_grid[t] − d[t] − min(pv[t], L[t]), 0). Cost c_pv at the foregone export price (SEG/PPA p/kWh), cost c_grid at the full delivered stack p_imp[t]. Enforce imp[t] · exp[t] = 0 with a binary where an export MPAN exists.
- *Source:* Ofgem, Smart Export Guarantee (SEG): all licensed suppliers must declare SEG status annually; eligible technologies up to 5 MW (50 kW micro-CHP); 'SEG tariff rates must always be above zero'; payments calculated from export meter readings, https://www.ofgem.gov.uk/environmental-and-social-schemes/smart-export-guarantee-seg
- *Source:* HMRC, Climate Change Levy rates (CCL applies to supplies of taxable commodities; self-consumed on-site generation is not such a supply), https://www.gov.uk/guidance/climate-change-levy-rates

#### E-04 · MUST · If the asset exports, model the distribution-connected export benefits explicitly and separately: DUoS generation credits, the TNUoS Embedded Export Tariff, and transmission loss multipliers — and do not include benefits that were abolished.

- **Why:** The surviving embedded benefits for a distribution-connected exporting asset in 2026/27 are: (i) DUoS generation unit credits (NGED East Midlands: LV Generation Site Specific −7.711/−0.998/−0.060 p/kWh red/amber/green; HV Generation Site Specific −3.958/−0.431/−0.021 p/kWh, with a 61.51 p/day fixed charge); (ii) the TNUoS Embedded Export Tariff, paid to embedded generators under 100 MW on metered Triad export volumes, floored at £0/kW, ranging in 2026/27 from £0.153/kW (N Wales & Mersey) to £17.274/kW (South Western), average £3.05/kW on a forecast 6.71 GW embedded export volume and £20.44m total credit; (iii) avoided transmission losses. The abolished ones are the TNUoS demand residual embedded benefit (gone April 2022) and the BSUoS embedded benefit (gone April 2023).
- **Error if omitted:** Omitting DUoS generation credits understates an exporting HV asset by up to 3.958 p/kWh in red periods. Including the pre-2022 'avoided TNUoS demand' embedded benefit at ~£45/kW, or a BSUoS embedded benefit, adds tens of thousands of pounds per MW per year that no longer exist. Also note that most BTM sites have no export MPAN at all, in which case ALL of these are zero.
- **How to implement:** export_credit[t] = duos_gen_rate[band(t)] (negative p/kWh, i.e. a credit) × exp[t] + seg_or_ppa_price[t] × exp[t]; annual EET = eet_gbp_per_kW[zone] × mean(exported_kW over the 3 Triads), floored at 0. Gate the entire block on `has_export_mpan`. Assert tnuos_demand_residual_embedded_benefit == 0 and bsuos_embedded_benefit == 0.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1 (generation tariffs), https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* NESO, January 2026 Final TNUoS Tariffs for 2026/27, Table 13 and Appendix A ('The final zonal EET is floored at £0/kW ... applied to the metered Triad volumes of embedded exports'; '<100 MW CVA registered'), https://www.neso.energy/document/376336/download
- *Source:* NESO, BSUoS charges (CMP308: BSUoS recovered solely from final demand from 1 April 2023), https://www.neso.energy/industry-information/charging/balancing-services-use-system-bsuos-charges

#### E-05 · MUST · Model Capacity Market agreements with correct derating, term, indexation and termination-fee exposure, and treat CM revenue as contracted only to the extent the agreement is actually secured.

- **Why:** CM is the most reliably contracted GB storage revenue line and DNV notes it 'directly supports debt structuring'. Gresham House had 901 MW under T-4 agreements at the end of 2025, CPI-linked, with the vast majority having at least ten years remaining. In the Econergy Immingham financing, CM accounted for approximately 11% of contracted revenues.
- **Error if omitted:** Including unsecured future CM revenue in the contracted bucket inflates the contracted-DSCR test and therefore the sizeable debt. Conversely, omitting CPI indexation understates the real value of a 15-year agreement by roughly 15-20% over its life.
- **How to implement:** CMRevenue_y = ClearingPrice x DeratedCapacity x CPIIndex_y, where DeratedCapacity = P_MW x DeratingFactor(duration, year). Only classify CM revenue as contracted for periods covered by an awarded agreement; model future auctions as merchant with a probability of clearing. Include termination fees and the obligation to deliver in stress events. Note that derating factors for storage are duration-dependent and have been revised over time, so the factor must be a dated, sourced input rather than a constant.
- *Source:* DNV, 'Financing the energy transition: building bankable battery projects' — CM contracts provide long-term availability-based income that directly supports debt structuring, https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — 901MW under T-4 agreements, CPI-linked, majority with 10+ years remaining, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026 — CM approximately 11% of contracted revenues, https://www.solarpowerportal.co.uk/battery-storage/santander-provides-debt-finance-for-econergy-brockwell-energy-bess

#### E-06 · MUST · Add the NESO Demand Flexibility Service (DFS) as a first-class revenue line available at and above 0.1 MW, with its own registration gate, zonal allocation, baselining choice, submission mechanics and settlement formula — and encode its exclusivity rules correctly. DFS is the only direct NESO revenue route open to a sub-1 MW BTM asset. Model: Registered Unit Capacity in [0.1, 100] MW to one decimal place; allocation of meter points to exactly one DFS Zone (12 zones); Upwards Flexibility (Demand Turn Up / Generation Turn Down) and Downwards Flexibility (Demand Turn Down / Generation Turn Up) as separate directional products; the choice between the P376 BL01 historic baseline and the Self-Nominated Baselining Methodology (available only to Industrial & Commercial and Generation Asset meter points, never Domestic); non-curtailable submissions; and the piecewise performance factor K. Do NOT model 'Primacy' as a general stacking-conflict resolver — it is a DNO conflict-exclusion process.

- **Why:** Every other NESO route is gated at 1 MW: DC/DM/DR require 'a minimum response capacity of 1 MW ... per response unit' with 'whole MWs' orders, and BM participation requires a BM Unit. A checklist without DFS therefore concludes that a 0.1-1 MW BTM battery earns zero NESO revenue, which is false as of the 9 April 2026 service expansion. Equally important is what the rules actually say about stacking, because getting this wrong in the other direction is just as expensive: DFS Procurement Rules 4.7.6 requires that a DFS Unit Meter Point 'shall not form part of a BM Unit except a Supplier Base BM Unit', and 4.7.9 bars registration to provide 'any Balancing Service to NESO or any DNO Flexibility Service ... including participation in an Active Network Management Scheme where so prohibited by the DFS Stacking List'. Capacity Market co-existence is permitted only 'unless otherwise stated ... in the DFS Stacking List' (4.7.8(a)). So DFS is conditionally mutually exclusive with the rest of the stack, and the governing document is the DFS Stacking List, not Primacy.
- **Error if omitted:** Omitting DFS entirely zeroes the only NESO revenue line for sub-1 MW assets and forces the model to conclude that small BTM batteries must sell through an aggregator at an undisclosed margin — a conclusion that is now wrong and that will misprice the entire small-asset segment. Conversely, adding DFS while assuming it stacks freely with DC/DM/DR or BM double-counts capacity that the rules forbid being registered twice, and will fail at registration. Misreading Primacy as a stacking rule leads the model to invent a conflict-resolution mechanism while missing the real one (the Stacking List) and the real DNO exclusion risk (Primacy Exclusion Reports, which can remove a meter point from participation for defined periods at NESO's sole discretion).
- **How to implement:** Registration layer (gates, evaluated before any DFS revenue is booked): (1) Registered Unit Capacity R in [0.1, 100] MW, rounded to 1 dp (para 4.2); (2) all Unit Meter Points in a DFS Unit must be in the same DFS Zone (4.3.2(k)); (3) I&C Boundary Meters must be Half-Hourly Settled unless Profile Class 3 or 4 (4.7.2); (4) metering must meet Code of Practice 11 accuracy class (4.7.7); (5) the meter point must not form part of a BM Unit other than a Supplier Base BMU (4.7.6) — encode as a binary that is mutually exclusive with BM participation; (6) check the current DFS Stacking List for CM and Balancing Service co-existence (4.7.8, 4.7.9); (7) apply a Pre-Participation Waiting Period during which the meter point is deemed Primacy Excluded (4.10). Dispatch layer: for each Service Requirement (Event ID, DFS Service Window, Zonal Cap per zone which 'may be zero (0) MW', direction, DFS Submission Time), submit per Settlement Period a Utilisation Price in integer pounds and pence (£/MWh) and an offered Service Volume in MW to 1 dp, >= 0.1 MW and <= min(Maximum Submission Size, Registered Unit Capacity), excluding any Primacy Excluded meter points (11.5.6, 11.5.7). Submissions are NOT curtailable (12.3) — model acceptance as binary per submission. Clearing: rank by price low to high, accept until the zonal requirement is met without exceeding Zonal Caps (12.2); ties broken by closest volume then by a last-resort rank factor (12.4, 12.5). Settlement: S_ie = 0.5 * P_ie * Q_ie * K_ie, with RV_ie = 100 * V_ie / (Q_ie * 0.5) and K_ie = 1.2 if RV>=120; 0.01*RV if 50<=RV<120; 0.01*(2*RV - 50) if 25<=RV<50; 0 if 0<=RV<25; 0.01*RV if -100<=RV<0; -1 if RV<-100. Note K can be NEGATIVE — model the penalty branch, do not clip at zero. Baseline: for an I&C site choose between BL01 (average of up to ten most recent like Working Days from a 60-day window, excluding Event Days and clock-change days, no in-day adjustment) and the Self-Nominated Baseline (submit a Consolidated MPAN Forecast per meter point per settlement period, no earlier than the start of the preceding Business Day, updated on material change). For a battery behind a variable C&I load, model both and pick the one with the higher expected K — the historic baseline is contaminated by the battery's own prior dispatch, which is exactly why the self-nominated option exists.
- *Source:* NESO, 'Demand Flexibility Service Procurement Rules', v5.0, effective 18 May 2026, published 18 May 2026, https://www.neso.energy/document/379391/download — paras 4.2 (0.1-100 MW, 1 dp), 4.3.2 (zone allocation), 4.7.2/4.7.6/4.7.7/4.7.8/4.7.9 (HH settlement, BMU exclusion, CoP11, Stacking List), 4.10 (Pre-Participation Waiting Period), 8 (Primacy: Risk of Conflict File, Primacy Exclusion Report), 10.3 (Service Requirement, Zonal Cap), 11.5 (submission format), 12 (assessment and clearing), Schedule 1 (Minimum Submission Size 0.1MW, Maximum 100MW, Guaranteed Acceptance Price), Schedule 3 Parts 2-4 (BL01 and Self-Nominated Baselining)
- *Source:* NESO, 'Demand Flexibility Service Service Terms', v4.0, effective 9 April 2026, published 25 March 2026, https://www.neso.energy/document/379396/download — Schedule 1 Utilisation Payments: S_ie = 0.5 * P_ie * Q_ie * K_ie and the full piecewise K schedule including the negative branch
- *Source:* NESO, 'Demand Flexibility Service' service page, https://www.neso.energy/industry-information/balancing-services/demand-flexibility-service — year-round in-merit margin tool from 27 November 2024; 9 April 2026 expansion adding bi-directional flexibility, zonal procurement, Self-Nominated Baseline, Primacy and the 0.1 MW threshold
- *Source:* NESO, 'DFS 12 Zones GeoJson Map', https://www.neso.energy/document/376656/download
- *Source:* NESO, 'DFS Participation Guidance', v18, 2026, https://www.neso.energy/document/346011/download
- *Source:* NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 — 1 MW minimum per response unit, whole-MW sell orders (establishes the gap DFS fills)


### F. Network charges, levies and avoided cost

#### F-01 · MUST · Linearise capacity/maximum-demand charges with an auxiliary peak variable per billing period, and treat time-of-use bands as time-indexed price coefficients (which need no binaries).

- **Why:** Time-varying tariffs (DUoS red/amber/green, day/night supply rates) are linear once the price is indexed by settlement period — a common over-engineering error is to introduce binaries for them. Capacity/max-demand charges are genuinely non-linear in the dispatch and DO need an auxiliary variable.
- **Error if omitted:** If the peak variable is missing, the model cannot value peak shaving against agreed-capacity or maximum-demand charges at all, which for many C&I sites is a primary BTM revenue line. If binaries are added for TOU bands, the model is needlessly slow with no gain.
- **How to implement:** TOU: cost += sum_t c_band(t) * P^imp_t * dt, where c_band(t) is a lookup on the settlement period and calendar day. Peak/capacity charge for billing period m: introduce Pk_m >= 0, constrain Pk_m >= P^imp_t for all t in m (and, if the tariff uses an average of several highest half-hours, model each separately), then cost += kappa_m * Pk_m. If the tariff ratchets, add Pk_m >= rho * max_{m' < m} Pk_{m'}.
- *Source:* Mariaud, A., Acha, S., Ekins-Daukes, N., Shah, N., Markides, C.N., 'Integrated optimisation of photovoltaic and battery storage systems for UK commercial buildings', Applied Energy 199:466-478, 2017, DOI 10.1016/j.apenergy.2017.04.067
- *Source:* Hassan, A.S., Cipcigan, L., Jenkins, N., 'Optimal battery storage operation for PV systems with tariff incentives', Applied Energy 203:422-441, 2017, DOI 10.1016/j.apenergy.2017.06.043

#### F-02 · MUST · Do not model triad avoidance or any residual-charge avoidance from peak shaving; only the volumetric (red-band) DUoS unit rate and any agreed-capacity charge remain avoidable by dispatch.

- **Why:** Ofgem's Targeted Charging Review decision (December 2019) moved residual network charges to fixed charges by band for all households and businesses, removed transmission generation residual liability, and reduced embedded benefits for distributed generation. This ended triad avoidance as a dispatchable revenue stream.
- **Error if omitted:** A model carrying pre-TCR triad avoidance credits a BTM battery with a revenue line that no longer exists. Historically this was one of the largest single BTM value drivers in GB, so its inclusion is a first-order overstatement, not a rounding error.
- **How to implement:** Split network charges in the objective into (i) fixed, dispatch-invariant residual terms, entered as a constant in the cashflow and NOT in the MILP objective, and (ii) volumetric terms with a time-varying unit rate entered as c_band(t) on P^imp_t. Set the triad revenue line to zero. Retain only the agreed/authorised capacity charge, which is avoidable only if the connection agreement is renegotiated downward — a build decision, not a dispatch decision.
- *Source:* Ofgem, 'Targeted Charging Review: decision and impact assessment', December 2019 — 'Residual charges will be levied in the form of fixed charges for all households and businesses'; removal of transmission generation residual liability; reduction of embedded benefits, https://www.ofgem.gov.uk/publications/targeted-charging-review-decision-and-impact-assessment

#### F-03 · MUST · Compute a full half-hourly delivered import price stack and apply the IDENTICAL stack to the battery's charging import. Never model charging at wholesale-only and discharging at retail.

- **Why:** A BTM battery behind the customer's supply meter does not import at wholesale. Its charging energy passes the same meter as site load and attracts every volumetric component of the delivered tariff — DUoS unit rate for the band it charges in, BSUoS, CCL, RO, FiT, CfD, AAHEDC, Nuclear RAB, EII levy and the supplier's own shape/margin adders.
- **Error if omitted:** Systematically overstates arbitrage margin by the full flat-levy stack, roughly 6–8 p/kWh in 2026/27, plus the green-band DUoS unit rate. On a 2 MW/4 MWh asset cycling once daily this is an overstatement of order £150k–£250k/yr — enough to turn a negative-NPV project into a bankable one.
- **How to implement:** p_imp[t] = w[t] + duos_unit[band(dno, t)] + bsuos[period(t)] + ccl[y] + ro[y] + fit[y] + cfd_ilr[q(t)] + aahedc[y] + rab[q(t)] + eii[y] + supplier_adder. Objective: min Σ_t Δt · p_imp[t] · imp[t] − Σ_t Δt · p_exp[t] · exp[t] + fixed_charges, with imp[t] − exp[t] = L[t] + c[t] − d[t] − pv[t], imp[t] ≥ 0, exp[t] ≥ 0, imp[t] ≤ MIC/1000 · Δt, and imp[t]·exp[t] = 0 enforced by a binary if export is permitted.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement — Notice of Charges Effective from 1 April 2026, Annex 1, December 2024, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* NESO, BSUoS Fixed Tariff 6 October 2025–March 2026, v1.0, December 2024, https://www.neso.energy/document/350411/download
- *Source:* HMRC, Climate Change Levy rates, updated 2026, https://www.gov.uk/guidance/climate-change-levy-rates

#### F-04 · MUST · Model flat (time-invariant) per-kWh levies as a NET COST proportional to round-trip losses, not as an avoided cost. Add an explicit line item: levy_leakage = λ_flat × E_discharged × (1/η_RT − 1).

- **Why:** Levies with no half-hourly variation cancel between charge and discharge on a 1:1 kWh basis. What does not cancel is the extra energy the battery must import to cover its own losses. Since 1 April 2023 BSUoS is a flat £/MWh with no HH profile, so BSUoS joins CCL/RO/FiT/CfD/AAHEDC/RAB in this category.
- **Error if omitted:** Understates operating cost by λ_flat × (1/η − 1) per kWh discharged. With λ_flat ≈ 7.5 p/kWh (2026/27: CCL 0.801 + BSUoS 1.374 + RO ~3.27 + CfD ~1.0 + FiT ~0.5 + RAB ~0.44 + AAHEDC 0.044 + EII ~0.04) and η_RT = 0.85, that is ~1.3 p/kWh discharged — comparable in size to the entire NGED HV red-to-green DUoS spread of 2.828 p/kWh. Omitting it can flip the sign of the DUoS optimisation case.
- **How to implement:** For each flat levy λ_i with no time index: contribution to objective = λ_i × Σ_t (c[t] − d[t]) Δt = λ_i × (E_ch − E_dis) = λ_i × E_dis × (1/η_RT − 1). Implement as a post-solve reconciliation check: assert |Σ_t λ_i·(c[t]−d[t])Δt − λ_i·E_dis·(1/η_RT − 1)| < tol. Do NOT credit λ_i against discharged kWh.
- *Source:* NESO, BSUoS Fixed Tariff 6 October 2025–March 2026, December 2024, https://www.neso.energy/document/350411/download
- *Source:* Drax, BSUoS fixed tariffs to fall through 2026, 2026, https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/
- *Source:* HMRC, Climate Change Levy rates, https://www.gov.uk/guidance/climate-change-levy-rates
- *Source:* DESNZ, Calculating the level of the Renewables Obligation for 2026 to 2027, 29 September 2025, https://www.gov.uk/government/publications/renewables-obligation-level-calculations-2026-to-2027/calculating-the-level-of-the-renewables-obligation-for-2026-to-2027

#### F-05 · MUST · Load the specific DNO's published red/amber/green time bands from its Use of System Charging Statement, in UK CLOCK time, and honour that DNO's bank-holiday and seasonal treatment. Do not use a generic 16:00–19:00 weekday rule.

- **Why:** Bands are set per DNO and per tariff class. NGED East Midlands 2026/27 sets Red as Monday–Friday INCLUDING BANK HOLIDAYS 16:00–19:00 ALL YEAR for LV/HV Designated Properties, Amber 07:30–16:00 and 19:00–21:00, Green 00:00–07:30, 21:00–24:00 and all day Saturday/Sunday. Its EHV (EDCM) Super Red band is a different definition: Monday–Friday 16:00–19:00 November–February only. Its unmetered band is Nov–Feb only. Other DNOs use different clock times and seasonal splits.
- **Error if omitted:** Two classes of error. (a) Using UTC instead of UK clock time misaligns every red half-hour by one settlement period for 7 months of the year, mis-pricing ~30% of red periods. (b) Assuming bank holidays are green under NGED removes ~8 red days/yr of correctly-priced dispatch and, worse, causes the optimiser to charge at red prices on those days. (c) Assuming a Nov–Feb-only red band at HV under NGED discards ~8 months of red-band value.
- **How to implement:** band(t) = f(dno_id, llfc/duos_tariff_id, local_clock_time(t, Europe/London), weekday(t), is_bank_holiday(t), month(t)). Store as a per-DNO calendar table with an explicit `bank_holidays_are_red` flag and `red_months` set. Validate by asserting Σ_t 1[band=red] matches the DNO's own stated red-hours count for the year.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1 (LV/HV time bands) and Annex 2 (EHV Super Red), December 2024, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* Selectra, DUoS Charges Explained (industry explainer, last resort): 'the exact times and rates are set by each DNO and published in its annual charging statement, so they differ by region', https://selectra.co.uk/energy/network/guides/duos-charges-explained

#### F-06 · MUST · Use the site's actual connection voltage and LLFC/DUoS tariff ID to pick unit rates. Do not apply LV rates to an HV-connected site or vice versa.

- **Why:** The red-band unit rate differs by a factor of ~2.7 between LV Site Specific and HV Site Specific on the same DNO (NGED East Midlands 2026/27: LV red 7.777 p/kWh, LV Sub red 5.147 p/kWh, HV red 2.837 p/kWh). The entire economic case for DUoS optimisation depends on this one parameter.
- **Error if omitted:** Applying LV rates to an HV site overstates the annual DUoS red-band saving by ~4.9 p/kWh × red-band discharged energy. For a 2 MW asset discharging 3 h/day × 250 weekdays that is ~1.5 GWh × 4.9 p = ~£73k/yr of fabricated saving.
- **How to implement:** Key the tariff lookup on (dno_licence_area, llfc, duos_tariff_id, tcr_band). Require llfc as a mandatory model input; refuse to run on a guessed voltage. Rates for NGED East Midlands 2026/27 (p/kWh): LV Site Specific 7.777/0.958/0.054; LV Sub Site Specific 5.147/0.560/0.027; HV Site Specific 2.837/0.257/0.009.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### F-07 · MUST · Treat the DUoS capacity charge (p/kVA/day on MIC) as a fixed cost that dispatch cannot reduce. Only an agreed MIC reduction reduces it, and that is contractually rate-limited.

- **Why:** The chargeable capacity is the agreed MIC/MEC, not the metered peak. NGED states the MIC 'will be agreed with us at the time of connection or pursuant to a later change in requirements. Following such an agreement ... no reduction in MIC/MEC will be allowed for a 12 month period' and 'Reductions to the MIC/MEC may only be permitted once in a 12 month period', applied from the start of the next billing period. Once surrendered, the capacity may not be available again without reinforcement charges.
- **Error if omitted:** Modelling peak-shaving as reducing the capacity charge in-year invents a saving that cannot be realised. Conversely, ignoring that a BTM battery may REQUIRE an MIC increase (to charge at full power on top of site load) omits a real, permanent cost increase of capacity_rate × ΔMIC × 365.
- **How to implement:** capacity_cost = MIC_kVA × rate_p_per_kVA_per_day × days. Make MIC a decision variable only at the investment stage with a step cost and a 12-month lock; in the dispatch MILP hold it constant. Add a constraint: imp[t]·(1/Δt) ≤ MIC × pf for all t, and if the optimum violates it, either curtail charging or price an MIC uplift (NGED 2026/27: LV 7.68, LV Sub 7.40, HV 8.57 p/kVA/day).
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.37–2.40 and Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### F-08 · MUST · Implement the DCP161 exceeded-capacity charge exactly as the DNO defines it: computed every half hour from active and reactive energy, maximum taken over the billing period, then charged on the excess kVA for the FULL billing period.

- **Why:** A BTM battery charging at full power on top of an existing site peak is the single most likely cause of an MIC breach, and the penalty is not marginal — one half-hour of exceedance is billed as if it persisted all month. The DNO-published rate is a per-DNO parameter: NGED 2026/27 sets it equal to the capacity rate; 2017-era industry commentary quotes 'up to four times higher than the standard agreed rate' at other DNOs.
- **Error if omitted:** A model that ignores exceeded capacity will happily schedule charging into the site's own peak. One breach of 500 kVA at NGED HV costs 500 × 8.57 p × ~30 days ≈ £1,286 for that month; at a DNO charging 4× it is ~£5,100 per month per breach event. Repeated monthly this can exceed the entire DUoS red-band saving.
- **How to implement:** Demand exceeded capacity = max(2 × sqrt(AI² + max(RI,RE)²) − MIC, 0), evaluated for every half hour (AI in kWh, RI/RE in kVArh, MIC in kVA; the factor 2 converts half-hourly energy to average kVA), using only reactive values coincident with active import; take the maximum over the billing period and charge exceeded_kVA × exceeded_rate × days_in_billing_period. In the MILP, either (a) hard-constrain 2·sqrt(AI[t]²+Q[t]²) ≤ MIC, or (b) add a per-month continuous variable X_m ≥ 2·sqrt(AI[t]²+Q[t]²) − MIC, X_m ≥ 0, with cost X_m × rate × days_m (a linearised second-order-cone or piecewise-linear approximation of the kVA norm).
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.41–2.43, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* Catalyst Commercial, DCP161 – Changes To Excess kVA Charges, 29 January 2017 (industry blog, dated — labelled low-tier), https://www.catalyst-commercial.co.uk/dcp161-excess-kva-charges/

#### F-09 · MUST · Model excess reactive power charges and the battery inverter's reactive behaviour, using the DNO's 0.95 power-factor threshold formula.

- **Why:** DUoS levies a charge on reactive units above a 33% threshold of active energy in each half hour (equivalent to power factor 0.95). A battery inverter operating at non-unity power factor, or an inverter that trips out the site's existing PF correction, changes this. NGED 2026/27 rates: LV 0.244, LV Sub 0.155, HV 0.076 p/kVArh.
- **Error if omitted:** Either a missed cost (if the inverter imports/exports VArs) or a missed saving (if the inverter is used for on-site PF correction, which is a real, cheap co-benefit of a BTM BESS that most models ignore).
- **How to implement:** Demand chargeable kVArh[t] = max( max(RI[t],RE[t]) − sqrt(1/0.95² − 1) × AI[t], 0 ), i.e. threshold coefficient = 0.328684, evaluated per half hour with only reactive values coincident with active import, then summed over the billing period and multiplied by the p/kVArh rate. Expose inverter Q[t] as a decision variable bounded by the inverter apparent-power limit: P[t]² + Q[t]² ≤ S_inv².
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.48–2.53 and Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### F-10 · MUST · Treat the TCR-banded DUoS residual (fixed p/MPAN/day) and TNUoS demand residual (fixed £/site/day) as strictly non-avoidable by dispatch, and check whether the project pushes the site into a higher band.

- **Why:** Since 1 April 2022 residual charges are recovered through fixed charges for all Final Demand Sites, applied on a banded basis with four non-domestic bands for each of LV-no-MIC, LV-with-MIC, HV and EHV. Band boundaries are calculated nationally under DCUSA Schedule 32 and, for TNUoS, NESO states 'the residual band thresholds will remain the same for the duration of the RIIO-ET3 price control period'. The band depends on the site's capacity/consumption segment, not on half-hourly behaviour.
- **Error if omitted:** (a) Crediting residual avoidance to the battery fabricates the single largest line in the pre-2022 BTM business case. (b) Missing a band step-up is a real omitted cost: NGED East Midlands 2026/27 HV fixed charges are 360.65, 866.35, 1543.02 and 3736.24 p/MPAN/day for bands 1–4 — a Band 2→3 step is ~£2,470/yr; TNUoS HV2→HV3 is £117.15→£185.42/day, ~£24,900/yr.
- **How to implement:** fixed_residual_cost = duos_fixed_p_per_day[band] × days / 100 + tnuos_residual_gbp_per_day[band] × days. Make `tcr_band` a mandatory input, and add an investment-stage check: if the project increases MIC across a band boundary, apply the band delta as an incremental project cost for the whole life. Never index these to dispatch variables.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, paras 2.26–2.32 and Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* NESO, January 2026 Final TNUoS Tariffs for 2026/27, Tables 8 and 10, January 2026, https://www.neso.energy/document/376336/download
- *Source:* NESO, Targeted charging review: 'reforms at transmission level being introduced in April 2022 and at the distribution level in April 2022', https://www.neso.energy/industry-information/charging/charging-futures/targeted-charging-review

#### F-11 · MUST · State explicitly that triad avoidance of the transmission DEMAND RESIDUAL ceased on 1 April 2022, and model only the surviving TNUoS locational HH demand tariff, which is still charged on Triad demand and is zero in demand zones 1–7.

- **Why:** Ofgem's TCR decision (18 December 2019) removed the demand residual from volumetric/triad recovery; NESO confirms implementation in April 2022 at both transmission and distribution level. What remains is the locational element: NESO states 'HH demand and embedded export is charged at the GSP' on gross HH demand at Triads, and 'Zones 1 to 7 are subject to the zero floor on demand tariffs'. 2026/27 final HH demand tariffs (£/kW): zones 1–7 nil, Midlands 2.634, Eastern 0.063, South Wales 5.970, South East 4.368, London 6.453, Southern 7.354, South Western 14.130.
- **Error if omitted:** Modelling pre-TCR triad values (~£45–60/kW) overstates annual revenue by roughly £45–60 per kW of dependable triad reduction. For a 2 MW BTM asset that is ~£90k–£120k/yr of pure fiction. Conversely, assuming triads are worth nothing everywhere understates a South Western or Southern site by £7–14/kW/yr.
- **How to implement:** tnuos_locational_saving = zonal_tariff_gbp_per_kW[zone, year] × mean over the 3 Triad half-hours of (baseline_gross_HH_demand_kW − optimised_gross_HH_demand_kW). Because Triads are ex-post (three settlement periods ≥10 days apart in Nov–Feb), model as expected value: E[saving] = tariff × Σ_h p_triad(h) × ΔkW(h) over candidate half-hours, with p_triad calibrated to a stated triad-prediction hit rate; run P50/P90 on that hit rate. Set tariff = 0 for zones 1–7.
- *Source:* Ofgem, Targeted Charging Review: Decision and Impact Assessment, 18 December 2019, https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- *Source:* NESO, Targeted charging review, https://www.neso.energy/industry-information/charging/charging-futures/targeted-charging-review
- *Source:* NESO, January 2026 Final TNUoS Tariffs for 2026/27, Table 9/11 and Appendix A, January 2026, https://www.neso.energy/document/376336/download

#### F-12 · MUST · Do not model any BSUoS embedded benefit or any BSUoS time-of-use signal. Model BSUoS as a flat £/MWh on final demand only, changing every six months on 1 April and 1 October.

- **Why:** CMP308 defined that BSUoS is recovered solely from final demand, and CMP361 introduced an ex-ante fixed tariff, both effective 1 April 2023. Generators and embedded generation neither pay nor benefit. Under the earlier regime BSUoS was half-hourly and volatile, and embedded export earned a BSUoS 'embedded benefit' — pre-2023 literature and any model built on it will be wrong on both counts.
- **Error if omitted:** (a) A phantom embedded-benefit revenue line of order £2–4/MWh exported. (b) A phantom intra-day BSUoS arbitrage signal that no longer exists. (c) Wrong period boundaries: the tariff steps on 1 April and 1 October, not on the financial year, so an annual average mis-prices winter dispatch (Oct 2025–Mar 2026 was £15.69/MWh vs £10.74/MWh in the preceding summer, a 46% step).
- **How to implement:** bsuos[t] = tariff_gbp_per_MWh[semiannual_period(t)] / 10 in p/kWh, applied to net metered import only. Tariff schedule: FT5 Apr–Sep 2025 £10.74; FT6 Oct 2025–Mar 2026 £15.69; FT7 Apr–Sep 2026 £13.74; FT8 Oct 2026–Mar 2027 £12.49. Assert bsuos_export_credit == 0.
- *Source:* NESO, Balancing Services Use of System (BSUoS) charges: 'CMP308 defined that BSUoS charges are recovered solely from final demand'; 'CMP361 introduced an ex-ante fixed BSUoS tariff', effective 1 April 2023, https://www.neso.energy/industry-information/charging/balancing-services-use-system-bsuos-charges
- *Source:* NESO, BSUoS Fixed Tariff 6 October 2025–March 2026, December 2024 (FT6 = £15.69/MWh), https://www.neso.energy/document/350411/download
- *Source:* Drax, BSUoS fixed tariffs to fall through 2026, https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/

#### F-13 · MUST · Assert that a BTM battery on a site with load does NOT qualify for the DUoS 'No Residual' (Non-Final Demand Site) tariff, and do not apply grid-scale storage charging exemptions to it.

- **Why:** The DCUSA Non-Final Demand Site Certificate requires that 'The property is a Single Site at which either or both Electricity Storage and/or Electricity Generation occurs' and 'has an export MPAN and an import MPAN with associated metering equipment which only measures export from Electricity Storage and/or Electricity Generation and import for or directly relating to Electricity Storage and/or Electricity Generation (and not export from another source and/or import for another activity)'. A commercial site with process/building load fails this on its face.
- **Error if omitted:** Importing the grid-scale BESS charging economics (no residual charge, no final consumption levies on charging) into a BTM model removes roughly £1,300–£13,600/MPAN/yr of DUoS fixed charge and 6–8 p/kWh of levies from the charging cost. This is the single largest category error available in GB BTM modelling.
- **How to implement:** Add a boolean `site_is_non_final_demand`, defaulted FALSE and only settable TRUE when the model is given evidence of a dedicated storage-only MPAN pair. Guard the tariff lookup: if site has any non-storage load MPAN, force tcr_band ∈ {1,2,3,4} and forbid selection of the *_00/No-Residual LLFCs (NGED: L00/LST, S00/SST, H00/HST).
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, section 10 and Appendix 3 (Non-Final Demand Site Certificate of Compliance), https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### F-14 · MUST · Do not apply the Final Consumption Levy (FCL) storage exemption to a battery behind a customer's supply meter unless separately-metered non-final demand is evidenced and declared.

- **Why:** Ofgem's 2 October 2020 decision on the regulatory framework for electricity storage introduced generation licence condition E1 requiring storage operators to 'provide accurate information regarding their electricity storage facility to their relevant suppliers', explicitly to 'address current issues storage providers face surrounding final consumption levies (where some providers currently face double-charging of such levies)'. Elexon operates a declaration process for 'Exemption from Final Consumption Levies' for non-final demand; FCLs 'are charges which recover the costs associated with schemes such as Contracts for Difference (CfD) and the Capacity Market'. The exemption is metering- and declaration-dependent.
- **Error if omitted:** Removes ~4–5 p/kWh (RO + CfD + FiT + CM) from charging cost that will in fact be billed. On a 4 MWh asset cycling daily (~1.7 GWh/yr charged) that is ~£70k–£85k/yr of fabricated saving.
- **How to implement:** Boolean `fcl_exempt_charging` defaulted FALSE; require a declared non-final-demand MPAN and a supplier confirmation to set TRUE. Where TRUE, zero out RO, FiT, CfD ILR and CM from the charging leg only; where FALSE (the BTM default), apply them in full to all metered import including charging.
- *Source:* Ofgem, Decision on clarifying the regulatory framework for electricity storage: changes to the electricity generation licence, 2 October 2020, https://www.ofgem.gov.uk/publications/decision-clarifying-regulatory-framework-electricity-storage-changes-electricity-generation-licence
- *Source:* Elexon, Exemption from Final Consumption Levies Declarations, Guidance Note v2.0, effective 11 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/submission-of-declarations-for-exemption-of-non-final-demand-from-final-consumption-levies
- *Source:* Ofgem, Clarifying the regulatory framework for electricity storage: licensing (consultation) — storage faces charges 'at the time of both importing from and exporting electricity to the grid', https://www.ofgem.gov.uk/consultation/clarifying-regulatory-framework-electricity-storage-licensing

#### F-15 · MUST · Apply the Climate Change Levy at the statutory rate to all business import including battery charging, with the correct annual step, and apply the CCA reduced rate only where a Climate Change Agreement is evidenced.

- **Why:** CCL main rate for electricity is £0.00775/kWh for 1 April 2024–31 March 2026, £0.00801/kWh from 1 April 2026, £0.00827/kWh from 1 April 2027. CCA holders receive a 92% discount on the electricity main rate. Self-consumed on-site generation is not a taxable supply, so PV consumed on site attracts no CCL — but a battery charged from the grid does.
- **Error if omitted:** Modelling CCL as avoided on discharge (rather than paid on charge) creates a phantom 0.78–0.83 p/kWh saving. Applying the full rate to a CCA-holding manufacturer overstates the same line by 92%. Missing the 1 April step misprices the whole forward curve of a 10–15 year underwriting case by ~3.3%/yr on this line.
- **How to implement:** ccl[t] = ccl_main_rate[fy(t)] × (1 − 0.92·has_CCA) p/kWh, applied to metered grid import only; zero on PV self-consumption and on battery discharge. Rate table: 0.775 (FY2024-25, FY2025-26), 0.801 (FY2026-27), 0.827 (FY2027-28 onwards) p/kWh.
- *Source:* HMRC, Climate Change Levy rates, https://www.gov.uk/guidance/climate-change-levy-rates

#### F-16 · MUST · Model the Renewables Obligation as a per-MWh cost on supplied volume at obligation level × ROC price, and switch the indexation basis to CPI from 1 April 2026.

- **Why:** Suppliers 'present to Ofgem a specified number of Renewables Obligation Certificates (ROCs) per megawatt hour of electricity supplied'. The GB obligation for 2026/27 is 0.472 ROCs/MWh; the buy-out price is £69.34/ROC for 2026/27 and £67.06 for 2025/26. From 1 April 2026 indexation moved from RPI to CPI following a government decision of 28 January 2026. Energy Intensive Industries are 100% exempt from indirect RO costs in GB.
- **Error if omitted:** RO is the single largest volumetric levy — 0.472 × £69.34 = £32.73/MWh (3.27 p/kWh) in 2026/27 — larger than BSUoS, CCL and CfD combined. Omitting it from the CHARGING leg understates the round-trip levy leakage by more than half. Escalating it at RPI post-April-2026 overstates the long-run cost by roughly 1 percentage point per year.
- **How to implement:** ro_cost_p_per_kWh[y] = obligation_ROCs_per_MWh[y] × roc_price_gbp[y] / 10, with roc_price ≈ buy_out[y] × (1 + recycle_factor). Escalate buy_out by CPI from FY2026-27 onwards. Zero the line where the site holds a valid EII certificate. 2026/27: 0.472 ROCs/MWh (GB), 0.184 (NI), buy-out £69.34.
- *Source:* DESNZ, Calculating the level of the Renewables Obligation for 2026 to 2027, 29 September 2025, https://www.gov.uk/government/publications/renewables-obligation-level-calculations-2026-to-2027/calculating-the-level-of-the-renewables-obligation-for-2026-to-2027
- *Source:* Ofgem, Renewables Obligation: buy-out price and mutualisation threshold and ceilings 2026/27, https://www.ofgem.gov.uk/data/renewables-obligation-buy-out-price-and-mutualisation-threshold-and-ceilings-2026-2027

#### F-17 · MUST · Include the AAHEDC levy and the EII Support Levy as small but real volumetric adders on import.

- **Why:** AAHEDC is recovered from all authorised suppliers on a p/kWh basis under Condition F8 of the NESO licence; the forecast 2026/27 Total Scheme tariff is 0.044201 p/kWh (Shetland component 0.012766, AAHEDC ex-Shetland 0.031435), a 7.8% rise, on a forecast demand base of 273.7 TWh and a Total Scheme Amount of £121m. Separately, the EII Support Levy funds the British Industry Supercharger Network Charging Compensation scheme, whose relief rises from 60% to 90% on 1 April 2026, adding an estimated £0.40/MWh for non-domestic consumers.
- **Error if omitted:** Individually ~0.04 p/kWh each, but they are part of the flat levy stack that drives the round-trip loss term, and the EII levy is on a rising trajectory (the government has stated ESL will increase again from 1 April 2027). Omitting them also means the model's bill reconciliation against an actual invoice will not tie out.
- **How to implement:** aahedc[y] = 0.044201 p/kWh (2026/27 forecast; final tariff published mid-July, effective retrospectively from 1 April, invoiced quarterly in arrears). eii_levy[y] added as p/kWh on non-EII supply. Both applied to all metered import including charging. Note the retrospective true-up: model a reconciliation accrual, not just the forecast rate.
- *Source:* NESO, Assistance for Areas with High Electricity Distribution Costs forecast tariff 2026/27, 27 March 2026, https://www.neso.energy/sites/neso.energy/files/documents/Draft%202026-27%20AAHEDC%20Tariff.pdf
- *Source:* NESO, AAHEDC scheme page, https://www.neso.energy/industry-information/charging/assistance-areas-high-electricity-distribution-costs-aahedc
- *Source:* DESNZ, Proposed uplift to the Network Charging Compensation scheme for EIIs: government consultation response (60%→90% from 1 April 2026; ~£0.40/MWh impact on non-domestic consumers), https://www.gov.uk/government/consultations/network-charging-compensation-scheme-uplift-for-energy-intensive-industries/outcome/proposed-uplift-to-the-network-charging-compensation-scheme-for-energy-intensive-industries-eiis-government-consultation-response

#### F-18 · MUST · Model the supplier fixed/standing charge and DUoS fixed charge per MPAN per day, and apply the rule that two HH MPANs at the same connection point with the same LLFC and supplier attract only one daily fixed charge.

- **Why:** NGED states 'Fixed charges are generally levied on a pence per MPAN/MSID per day basis. Where two or more HH MPANs/MSIDs are located at the same point of connection ... with the same LLFC/DUoS Tariff ID, and registered to the same Supplier, only one daily fixed charge will be applied.' This matters directly to whether adding a separate storage MPAN doubles the fixed charge.
- **Error if omitted:** Either double-counting a second fixed charge (overstating cost by up to £13,600/yr at HV Band 4) or missing a genuinely additional charge where the LLFC or supplier differs. It also determines whether splitting the battery onto its own MPAN is cost-effective.
- **How to implement:** fixed_charge_count = number of distinct (connection_point, llfc, supplier) tuples, not number of MPANs. Cost = Σ over tuples of fixed_p_per_day[band] × days / 100. Evaluate 'separate storage MPAN' as an explicit investment option with its own band allocation and its own residual liability.
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, para 2.21, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### F-19 · MUST · Represent the metering topology as an explicit binary build decision with its own capex, not as an open question: does the battery sit on its own import/export MPAN pair (storage-only site) or inside the host's existing MPAN? Evaluate both branches end-to-end — each with its own final-consumption-levy exposure, TCR band and DUoS fixed residual, standing charges, connection agreement, BSUoS treatment, Capacity Market baseline, and whether discharge is 'avoided import' or 'metered export sold at a different price' — and report the NPV difference as a named line in the build case.

- **Why:** This is quantitatively the largest single lever available to the model, and the numbers are public. A GB battery that holds a Generation Licence and files a Non-Final Demand declaration avoids the Contracts for Difference levy (~£13/MWh), the Renewables Obligation (~£27/MWh), the Feed-in Tariff levy (~£8/MWh), the Climate Change Levy (£7.80/MWh, 2023/24), and Capacity Market supplier plus settlement charges (~£11/MWh), and is exempt from BSUoS fixed charges (£13.41/MWh summer and £14.03/MWh winter, 2023/24) and from TNUoS and DUoS fixed residuals, retaining only AAHEDC at £0.42/MWh. That is of the order of £80/MWh, i.e. ~8 p/kWh on every charged unit. And the crucial finding is that this does NOT come for free behind the meter: industry analysis states plainly that the exemptions do 'not apply to storage located Behind-the-Meter. These batteries are currently unlikely to qualify for these exemptions.' So the topology choice is the difference between paying ~8 p/kWh on charging and paying almost none of it.
- **Error if omitted:** The model silently assumes the worse of two branches and never prices the better one. At ~£80/MWh on charged energy, for a 2 MW / 4 MWh asset cycling once per day at ~90% round-trip, annual charged energy is roughly 1,620 MWh, so the levy stack is of the order of £130k per year — plausibly larger than the entire DUoS red-band arbitrage line the model does compute, and larger than most single ancillary lines. Over a 15-year underwriting horizon that is the difference between a bankable and an unbankable project. Omitting it also leaves every downstream question unanswered: the P375 asset-metering treatment, the NESO co-location metering topology, the Capacity Market baseline, and whether discharge value is set by the host's retail import tariff or by a wholesale/export price.
- **How to implement:** Binary decision variable topology in {inside_host_MPAN, separate_storage_MPAN}. Branch A (inside host MPAN): charging energy priced at the host's full delivered retail rate including all levies and DUoS unit rates; discharge valued as avoided import at the same rate; single site TCR band and one DUoS fixed residual (note the single-daily-fixed-charge rule where multiple MPANs sit behind one connection point); Capacity Market and DFS baselines are the host's net site profile; no Non-Final Demand exemption. Branch B (separate storage MPAN): add capex for the additional MPAN, metering, switchgear, protection and any DNO connection works, plus opex for a second supply contract and, if pursued, the cost and obligations of a Generation Licence or licence exemption; charging energy priced at wholesale plus only the charges that survive the Non-Final Demand and generation-licence exemptions; discharge is metered export at wholesale/PPA price OR private-wire supply to the host at a negotiated rate; the storage MPAN gets its own TCR band and its own £/site/day residual; the CM and DFS baselines are the storage MPAN's own. Solve both branches to optimality with the full year of half-hourly data and report NPV_B - NPV_A, the payback on the incremental capex, and the sensitivity to the levy stack being reformed. Hard input gates: DNO written cost and lead time for an additional MPAN at the existing connection; supplier quote for the storage supply contract; confirmation of which TCR band the new MPAN falls into and the £/site/day residual; and a written view on whether the Non-Final Demand / Final Consumption Levy exemption is actually obtainable for the configuration, because the industry position is that BTM configurations usually are not.
- *Source:* Modo Energy, 'Electricity import charges: battery energy storage', https://www.modoenergy.com/research/en/electricity-import-charges-battery-energy-storage — CfD ~£13/MWh, RO ~£27/MWh, FiT ~£8/MWh, CCL £7.80/MWh (2023/24), CM supplier plus settlement costs ~£11/MWh, BSUoS £13.41/MWh summer and £14.03/MWh winter (2023/24), AAHEDC £0.42/MWh; TNUoS Triad import ~£2.2/kW; DUoS capacity charge unavoidable; and explicitly: exemptions do not apply to storage 'Behind-the-Meter', which is 'currently unlikely to qualify' [reputable industry analytics]
- *Source:* Elexon, 'Submission of Declarations for Exemption of Non-Final Demand from Final Consumption Levies', v2.0, effective 11 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/submission-of-declarations-for-exemption-of-non-final-demand-from-final-consumption-levies — the declaration mechanism; 'Final Consumption Levies (FCL) are charges which recover the costs associated with schemes such as Contracts for Difference (CfD) and the Capacity Market (CM)'
- *Source:* Ofgem, 'BSC Modification P395 — Decision', October 2022, https://www.ofgem.gov.uk/sites/default/files/2022-10/P395%20-%20Decision%20.pdf — calculation of Final Consumption Levies by EMRS from BM Unit Demand volumes
- *Source:* DCUSA Schedule 18 (Non-Final Demand Site certificate and Single Site test) and the CUSC/DCUSA TCR banding rules — primary code documents; obtain the current versions and the applicable band for the specific site [not independently retrieved this session]

#### F-20 · SHOULD · Model the Capacity Market supplier charge on its statutory basis — 4 p.m. to 7 p.m. on working days in November, December, January and February — and gate any claimed saving on whether the supply contract actually passes it through on that basis.

- **Why:** The Electricity Capacity (Supplier Payment etc.) Regulations 2014, reg. 2(1) defines 'periods of high demand' as '4 p.m. to 7 p.m. on any working day in November, December, January or February', and 'relevant demand' as 'the amount of electricity (expressed in MWh) supplied by S to premises in Great Britain'. From delivery year 2024/25 the charge is apportioned by share of Total Relevant Demand in the peak period (previously Total Gross Demand). Reducing net import in those half-hours therefore genuinely reduces the supplier's liability — but only a pass-through contract that mirrors that basis passes the saving to the customer.
- **Error if omitted:** Two opposite errors. Omitting it entirely loses a real avoidable cost on the order of tens of £/kW-yr of peak reduction. Including it on a fixed-price or flat-p/kWh contract fabricates a saving the customer will never see, because the supplier has already priced CM into the unit rate regardless of shape.
- **How to implement:** cm_saving = cm_rate_gbp_per_kW × mean over all peak half-hours (t ∈ working weekdays Nov–Feb, 16:00–19:00) of (baseline_import_kW[t] − optimised_import_kW[t]), gated by a boolean contract flag `cm_passthrough_is_peak_based`. If false, cm contribution = 0. Note this is ~186 half-hours per winter, far more than the 3 Triad half-hours, so it is a much more reliable target than triad chasing.
- *Source:* The Electricity Capacity (Supplier Payment etc.) Regulations 2014, SI 2014/3354, reg. 2(1), https://www.legislation.gov.uk/uksi/2014/3354/regulation/2
- *Source:* LCCC Data Portal, Winter Peak Demand dataset: 'From Winter 24/25 onward ... apportioned across Suppliers by their share of the Total Relevant Demand for the Peak Period within a Delivery Year', https://dp.lowcarboncontracts.uk/dataset/winter-peak-demand
- *Source:* DESNZ, Contracts for Difference and Capacity Market scheme update 2025 (T-1 for 2025/26 cleared at £20/kW/yr; T-4 for 2028/29 at £60/kW/yr), 17 December 2025, https://www.gov.uk/government/publications/contracts-for-difference-and-capacity-market-scheme-update-2025

#### F-21 · SHOULD · Include the CfD supplier obligation (quarterly Interim Levy Rate plus Total Reserve Amount) as a volumetric £/MWh cost on import, refreshed quarterly, and model its volatility as a risk driver.

- **Why:** LCCC sets an Interim Levy Rate quarterly in advance: 'electricity suppliers make pre-payments consisting of a unit cost fixed Interim Levy Rate, charged at a daily £/MWh rate to fund the cost of CfD generation payments'. The rate is highly volatile because it is inversely driven by wholesale prices — industry reporting puts Q1 2026 at around £10/MWh with forecasts of up to £20.67/MWh by Q3 2027.
- **Error if omitted:** Understates charging cost by ~1.0 p/kWh today and potentially ~2.1 p/kWh by 2027. Because CfD ILR moves inversely to wholesale, treating it as a constant also destroys the correlation structure of the P50/P90 revenue distribution: high-wholesale years (good for arbitrage) are low-ILR years, and vice versa.
- **How to implement:** cfd_ilr[t] = ilr_gbp_per_MWh[quarter(t)] / 10 p/kWh on metered import, plus TRA where the supplier passes it through. In the stochastic layer, model ILR as negatively correlated with the wholesale price path rather than as an independent draw. EII sites are exempt.
- *Source:* LCCC Data Portal, Forecast ILR TRA dataset, https://dp.lowcarboncontracts.uk/dataset/forecast-ilr-tra
- *Source:* Energy Advice Hub, A guide to non-commodity cost rises on your electricity bill 2026 and 2027 (industry explainer — labelled second-tier), https://energyadvicehub.org/a-guide-to-non-commodity-cost-rises-on-your-electricity-bill-2026-and-2027/

#### F-22 · SHOULD · Include the Feed-in Tariff levelisation cost as a volumetric levy on supplied electricity, apportioned by supply market share, with EII exclusion.

- **Why:** Ofgem states the FIT scheme cost 'is allocated between suppliers in proportion to their share of the electricity supply market of Great Britain', with quarterly and annual levelisation. Two categories are excluded: Exempt Supply (verified EU renewable imports) and EII Excluded Electricity. Suppliers pass it through per kWh, so it applies to battery charging import.
- **Error if omitted:** Understates the flat levy stack by roughly 0.4–0.6 p/kWh. Small individually, but it compounds with the other flat levies in the round-trip loss term.
- **How to implement:** fit_cost_p_per_kWh[y] = total_FIT_scheme_cost[y] / total_GB_supply_volume[y] / 10, applied to metered import; zero for EII-certified supply. Because Ofgem does not publish a single headline p/kWh rate, take the supplier's contracted FiT pass-through rate as the primary input and only fall back to the derived figure, flagging it as derived.
- *Source:* Ofgem, Feed-in Tariffs: Levelisation, https://www.ofgem.gov.uk/feed-tariffs-fit/tariffs-and-payments/levelisation

#### F-23 · SHOULD · Benchmark the modelled DUoS optimisation value against published third-party estimates and refuse to accept a result that implies DUoS avoidance is broadly profitable across GB.

- **Why:** Modo Energy's 2026/27 analysis finds that a battery optimising around DUoS charges and connecting at high voltage 'would be net positive in four of the fourteen distribution network regions', with the net position ranging from +£9.8k/MW/year in South Eastern to a cost of over £58k/MW/year in North of Scotland. This is the most direct available empirical check on whether a GB DUoS-arbitrage model is producing plausible numbers.
- **Error if omitted:** Models that treat DUoS red-band avoidance as a headline BTM revenue line typically produce £20k–£60k/MW/yr across all regions. The published evidence says the correct answer is negative in 10 of 14 regions once the charging-side DUoS and capacity exposure are counted. Without this benchmark there is no external check on the single most-overstated line in the stack.
- **How to implement:** Add an automated plausibility gate: compute net_duos_position_gbp_per_MW_yr = (DUoS charges under optimised dispatch) − (DUoS charges under baseline dispatch) and assert it lies within [−£60k, +£12k]/MW/yr for an HV-connected asset in the relevant DNO region, raising a hard validation error otherwise. Report the region-by-region sign.
- *Source:* Modo Energy, DUoS charges 2026/27: what is the value for battery energy storage?, 2026 (industry analytics; article partially paywalled, figures from the public summary), https://modoenergy.com/research/en/gb-great-britain-duos-charges-battery-energy-storage-value-2026-27-distribution-use-charge
- *Source:* Drax, 2026/27 distribution figures vary across regions, 2026, https://energy.drax.com/intelligence/duos-figures-published-2026-2027/

#### F-24 · SHOULD · For a behind-the-meter battery, charge the full retail import stack on charging energy unless a levy exemption is evidenced; do not apply grid-scale storage exemptions by default.

- **Why:** GB storage exemptions from final consumption levies (BSUoS, CfD, RO, FiT, Capacity Market supplier charges, CCL) are conditional on generation-licence status and on the import being declared as non-final demand. Modo's analysis of GB import charges states directly that 'behind-the-meter batteries do not currently qualify for these exemptions'.
- **Error if omitted:** This is the single largest BTM-specific modelling error available. Applying grid-scale exemptions to a BTM asset removes roughly £30-40/MWh of charging cost (2023/24 indicative: BSUoS £13.41-14.03/MWh, CCL £7.80/MWh, Capacity Market levies ~£11/MWh combined, plus embedded CfD/RO/FiT costs in the host tariff). At a 1.5-2 cycle/day duty and 85-90% round-trip efficiency that is tens of thousands of pounds per MW per year of phantom margin, and it will make an unbankable project appear bankable.
- **How to implement:** Model charging cost as ImportPrice_hh = WholesaleOrTariff_hh + DUoS_variable(band, hh) + TNUoS_import(if triad-exposed) + BSUoS + CCL + CfD/RO/FiT levy pass-through + CM supplier levies + AAHEDC, with a boolean ExemptionEvidenced flag that zeroes only the specific levies for which a declaration is actually held. Default the flag to FALSE for BTM and require documentary evidence (generation licence, separate MPAN, half-hourly settlement registration, supplier non-final-demand declaration) to set it TRUE. Run the sensitivity both ways and report the difference as a named risk.
- *Source:* Modo Energy, 'Electricity import charges: which do battery energy storage pay?' (2023/24 tariff vintage) — BSUoS £13.41/MWh summer and £14.03/MWh winter; CCL £7.80/MWh; CMSC+SCL ~£11/MWh; AAHEDC £0.42/MWh; TNUoS triad import average £2.2/kW; 'behind-the-meter batteries do not currently qualify for these exemptions', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage
- *Source:* Ofgem, 'Decision on clarifying the regulatory framework for electricity storage: changes to the electricity generation licence', 2 October 2020, https://www.ofgem.gov.uk/publications/decision-clarifying-regulatory-framework-electricity-storage-changes-electricity-generation-licence
- *Source:* Elexon, 'Submission of Declarations for Exemption of Non-Final Demand from Final Consumption Levies', BSC guidance note v2.0, effective 11 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/submission-of-declarations-for-exemption-of-non-final-demand-from-final-consumption-levies

#### F-25 · SHOULD · Model regulatory decay of avoided-cost revenue: assume network and policy cost savings available to a BTM asset erode over the asset life, and stress the case where they go to zero.

- **Why:** The GB legal literature on private-wire and behind-the-meter projects records that 'savings available from avoided network and policy costs will reduce further in the future' as a result of Ofgem's network charging review and potential government action on supplier levy avoidance. The Targeted Charging Review already moved residual network charges to fixed bands, removing much of the behind-the-meter avoidance that pre-2019 models relied on.
- **Error if omitted:** A model that holds today's DUoS red-band and triad avoidance value flat for 15 years is underwriting a regulatory position that regulators have publicly signalled they intend to remove. The error is one-directional and largest in the later years, which is exactly where the debt tail and terminal value sit.
- **How to implement:** Split BTM revenue into (a) market-derived value (wholesale spread, BM, ancillary) and (b) charge-avoidance value (DUoS red-band avoidance, TNUoS triad/demand residual avoidance, levy avoidance, capacity-charge reduction). Apply a decay function to (b): e.g. linear decay to a floor of 0-30% of today's value by 2035, with a stress case setting it to zero from the next charging review. Never allow charge-avoidance value to underpin contracted-revenue or debt-service coverage tests.
- *Source:* Walker Morris, 'Private wire power purchase agreements', https://www.walkermorris.co.uk/comment-opinion/private-wire-power-purchase-agreements/
- *Source:* Modo Energy, 'Electricity import charges: which do battery energy storage pay?', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage

#### F-26 · SHOULD · Model an Active Network Management or flexible (non-firm) connection as a stochastic, time-correlated constraint on export and, where the DNO applies it, on import — not as a one-line eligibility test. Capture (a) the curtailment signal as a time series correlated with system stress, (b) the curtailment principle and queue position (Last In, First Out is the prevailing GB ANM allocation rule, so a new connectee bears the most curtailment), (c) the absence of compensation for curtailment under non-firm access, and (d) the firm-versus-flexible connection decision as an explicit capex-versus-curtailment-risk build variable. Require a DNO site-specific curtailment assessment as a hard input gate before booking any ancillary, CM or DFS revenue.

- **Why:** A curtailment instruction inside a contracted ancillary window is a non-delivery event, not merely lost energy. On NESO's own performance rules the availability factor F is zero for the whole settlement period if there is 'any period or periods of unavailability within Settlement Period j', and the EFA-block performance factor K is the minimum k across the block, so one curtailment instruction destroys the payment for the block. Curtailment is driven by local network conditions that correlate with system-wide stress, so it bites hardest exactly when revenue is highest. Ofgem's Access SCR decision (3 May 2022) committed to 'ensure a standardised non-firm access option is available for larger network users' and to 'introduce clear curtailment limits and end-dates for non-firm access arrangements', which means the curtailment exposure is a defined, contractible quantity that can and should be obtained rather than assumed. DFS makes the collision explicit and machine-readable: DNOs return a Risk of Conflict File flagging conflicts with 'any DNO Flexibility Service, Active Network Management Scheme or DNO Operational Security Requirement', and affected meter points are made Primacy Excluded and cannot participate.
- **Error if omitted:** A mean curtailment percentage applied uniformly to annual energy understates the revenue loss in two compounding ways. First, it misses the correlation: curtailed hours are disproportionately high-price hours. Second, and larger, it converts a binary availability failure into a pro-rata energy loss — but F goes to zero for the settlement period and K is a block minimum, so a 1% curtailment rate concentrated in contracted windows can destroy far more than 1% of the ancillary line, and can trigger non-delivery liability. It also silently assumes away the firm-connection option, which may pay for itself purely by removing that exposure.
- **How to implement:** Obtain from the DNO: the ANM scheme's curtailment principle and the asset's queue position; the historic curtailment time series for the relevant ANM zone (half-hourly, minimum 2 years); and the connection agreement's curtailment limit and end-date if one exists post-Access SCR. Model as a binary avail_net(t) in {0,1} (or a continuous cap MW_allowed(t)) sampled as part of the contemporaneous multivariate block (see the sampling requirement) so the correlation with price and system stress is preserved. Constraints: P_export(t) <= MW_allowed(t); P_import(t) <= MW_allowed_import(t) where the DNO applies import ANM. Ancillary layer: forbid contracting a service in any EFA block whose curtailment probability exceeds a stated threshold, or price the expected F=0 loss plus the expected non-delivery liability into the bid. Build layer: solve the model twice — firm connection (higher capex, no curtailment) and flexible connection (lower capex, curtailment series) — and compare NPV and P90, reporting the implied value of firmness in £/MW. Underwriting gate: refuse to book any ancillary, CM or DFS revenue for a flexible-connection site without a written DNO site-specific curtailment assessment on file.
- *Source:* Ofgem, 'Access and Forward-Looking Charges Significant Code Review: Decision and Direction', 3 May 2022, https://www.ofgem.gov.uk/decision/access-and-forward-looking-charges-significant-code-review-decision-and-direction — standardised non-firm access option; 'clear curtailment limits and end-dates for non-firm access arrangements'; changes effective 1 April 2023
- *Source:* National Grid Electricity Distribution (DSO), 'Curtailment Analysis', https://dso.nationalgrid.co.uk/planning-our-future-network/curtailment-analysis — ANM allocates capacity on a Last In, First Out basis by application date
- *Source:* UK Power Networks, 'Curtailment Data Dashboard', https://ukpowernetworks.opendatasoft.com/pages/curtailment-data-dashboard/ — real-time constraint meter readings and historic curtailment data by site (data source)
- *Source:* SSEN, 'Flexible Connections Document Library', https://www.ssen.co.uk/about-ssen/dso/flexibility/access-products/flexible-connections-document-library/
- *Source:* NESO, 'Demand Flexibility Service Procurement Rules', v5.0, 18 May 2026, para 8.4 — DNO 'Risk of Conflict File' covering 'any DNO Flexibility Service, Active Network Management Scheme or DNO Operational Security Requirement'; para 8.7 Primacy Excluded meter points cannot participate
- *Source:* NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 — availability factor F is zero where there is 'any period or periods of unavailability within Settlement Period j'; K_e = min_j k_j across the EFA block

#### F-27 · CONSIDER · Add the Nuclear RAB (Sizewell C) levy as a new volumetric line from 1 December 2025 — most pre-2026 GB cost stacks omit it entirely.

- **Why:** The Nuclear RAB levy is collected by suppliers under quarterly rates set by LCCC, with an ILR-style structure (Interim Levy Rate plus Total Reserve Amount plus an operational costs levy). Reported rates: £3.494/MWh in December 2025, £3.663/MWh in Q1 2026, £4.683/MWh in Q2 2026. The statutory Nuclear RAB operational costs levy is set separately at £0.0063/MWh for 2026-27, £0.0068/MWh for 2027-28 and £0.0073/MWh from 2028. EII sites with a valid DBT certificate are exempt.
- **Error if omitted:** Understates charging cost by 0.35–0.47 p/kWh and rising, and understates the escalation of the flat levy stack over the underwriting horizon. A model calibrated on a pre-December-2025 bill will silently omit it.
- **How to implement:** rab[t] = rab_ilr_gbp_per_MWh[quarter(t)]/10 + rab_op_levy_gbp_per_MWh[fy(t)]/10 p/kWh on metered import; zero for EII-certified supply. Treat as a rising escalator in the long-run cost curve.
- *Source:* The Electricity Supplier Payments (Amendment) Regulations 2026 (Nuclear RAB operational costs levy: £0.0063/MWh 2026-27, £0.0068/MWh 2027-28), https://www.legislationtracker.co.uk/article/the-electricity-supplier-payments-amendment-regulations-2026-25-03-26
- *Source:* Utility Bidder, Nuclear RAB Levy and UK business energy bills, 15 April 2026 (industry explainer — labelled second-tier; rates £3.494/MWh Dec 2025, £3.663/MWh Q1 2026, £4.683/MWh Q2 2026), https://www.utilitybidder.co.uk/business-electricity/nuclear-rab-levy-uk-business-energy-bills/


### G. Contracts, route to market and eligibility

#### G-01 · MUST · Make the supply contract's pass-through structure an explicit, mandatory, first-class model input, and compute savings against the CONTRACT, not against the published tariff.

- **Why:** Every avoidance claim in this lens is conditional on the customer's contract exposing the underlying charge. A fully-fixed (all-inclusive) C&I contract converts DUoS red-band, TNUoS triad and CM peak charges into a flat p/kWh that dispatch cannot touch. A pass-through contract exposes them but usually also passes through the fixed residual charges (which cannot be avoided anyway).
- **Error if omitted:** The most common and most expensive failure mode in BTM underwriting: a full network-charge savings stack modelled for a customer on a fixed contract, where realised saving is the wholesale/shape component only. Overstatement of 50–100% of claimed network savings is routine.
- **How to implement:** Contract object with per-component flags: {duos_unit: passthrough|fixed, duos_fixed: passthrough|fixed, duos_capacity: passthrough|fixed, tnuos_locational: passthrough|fixed, tnuos_residual: passthrough|fixed, bsuos: passthrough|fixed, cm: peak_based|flat|fixed, ccl: passthrough, levies: passthrough|fixed, wholesale: index|fixed_shape}. Multiply each saving term by its flag. Add a hard validation gate: refuse to produce a P50 without a populated contract object, and report the saving decomposition by contract component.
- *Source:* Ofgem, Targeted Charging Review: Decision and Impact Assessment, 2019 (rationale: fixed residuals are non-avoidable by consumption, so only pass-through of forward-looking elements can be signalled to customers), https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- *Source:* National Grid Electricity Distribution, Use of System Charging Statement effective 1 April 2026, section 2 (charges are levied on the Supplier/User, not the end customer), https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677

#### G-02 · MUST · Test that contracted (floor/toll/Capacity Market) revenue alone covers full debt service — a contracted-only DSCR of at least 1.0x — and report the contracted share of total revenue as a first-class output.

- **Why:** This is the explicit GB market test. Gresham House states that its 789 MW floor package means 'future debt servicing (interest and principal repayments) will be fully covered from cashflow derived from contracted revenues'. Econergy's Immingham floor covers c.50% of expected total revenues over ten years with EDF. DNV records that financiers seek contracted revenue for bankability while developers rely on merchant optimisation, and that Capacity Market contracts provide long-term availability-based income that 'directly supports debt structuring'.
- **Error if omitted:** A model that reports only a blended DSCR cannot answer the first question a credit committee asks. It will present as bankable a structure with 1.5x blended DSCR where 80% of the cashflow is merchant, which no GB lender is currently financing on a non-recourse basis at that leverage.
- **How to implement:** Add outputs: ContractedDSCR_n = ContractedCFADS_n / DebtService_n, where ContractedCFADS excludes all merchant wholesale, BM and non-contracted ancillary revenue and excludes merchant upside above a floor; and ContractedShare_n = ContractedRevenue_n / TotalRevenue_n. Gate the debt case on min_n(ContractedDSCR_n) >= 1.0x, or state explicitly that the structure is a merchant financing and reduce leverage accordingly. GB reference points: Gresham House contracted revenue was 39.4% of total in 2025 (£27,000/MW/yr of £68,600/MW/yr), up from 24.7% in 2024 and 22.5% in 2023.
- *Source:* Gresham House Energy Storage Fund plc, 'Long-term floor agreements agreed on 789MW of battery projects', 2025 — 789MW of a 1,072MW portfolio securing minimum annual contracted revenues of £35m over ten years, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026, https://www.solarpowerportal.co.uk/battery-storage/santander-provides-debt-finance-for-econergy-brockwell-energy-bess
- *Source:* DNV, 'Financing the energy transition: building bankable battery projects', https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/

#### G-03 · MUST · Assess the warranty and performance-guarantee package as part of the security analysis: manufacturer covenant strength, direct recourse for the lender, collateral warranties, and whether the guarantee survives the intended duty cycle.

- **Why:** The legal literature sets out the test explicitly: reputation and survival of the manufacturer over the warranty term, whether the lender has a direct claim (a collateral warranty may be required), and whether the manufacturer will confirm the warranty applies to the intended non-standard use. A warranty from a supplier that will not exist in year 10 is not security.
- **Error if omitted:** The model will value a capacity-retention guarantee at face value when it may be worth nothing, and will fail to reserve for the augmentation that a failed warranty would require the project to self-fund.
- **How to implement:** Add a diligence gate with a boolean/score per item: {manufacturer credit rating or parent guarantee, warranty term vs debt tenor, collateral warranty in favour of lender, cycle and DoD envelope vs modelled duty, capacity retention guarantee level and test method, availability guarantee and liquidated damages, LTSA term and step-in}. Where the score fails, either add an augmentation reserve sized to self-fund the guaranteed capacity shortfall or reduce the SoH assumption to an unwarranted level.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022 — 'Value of warranties' checklist, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- *Source:* Morgan Lewis, 'Project Financing Trends for Global Energy Storage Projects in 2026 and Beyond', 2026 — performance guarantees and equipment warranties must be assigned to the project company; software access and IP rights transferable or in escrow, https://www.morganlewis.com/pubs/2026/03/project-financing-trends-for-global-energy-storage-projects-in-2026-and-beyond
- *Source:* DNV, 'Financing the energy transition: building bankable battery projects', https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/

#### G-04 · MUST · Model floor and tolling structures explicitly, including the upside-sharing mechanics, the counterparty's credit standing and the contract term relative to the debt tenor.

- **Why:** These are now the dominant GB de-risking instruments. Gresham House had 528 MW under two-year tolls with Octopus and 939 MW under ten-year floors with investment-grade counterparties (Statkraft Markets GmbH, Markel Bermuda, and EDF), plus floors on 637 MW of new pipeline 'to underpin their financing'. Under a toll the toller takes operational control for a fixed periodic fee per MW; under a floor the project keeps merchant upside above the floor with revenue shared.
- **Error if omitted:** A model with only 'merchant' and 'contracted' as flat categories cannot value the structure that actually gets the deal financed, and cannot answer the central BTM question of how much upside to give away to reach a bankable floor.
- **How to implement:** Toll: Revenue_t = TollFee_per_MW x P_MW x Availability_t, with the optimiser's dispatch decisions removed (the toller controls dispatch), subject to availability KPIs and liquidated damages for underperformance. Floor: Revenue_t = max(FloorLevel_t, MerchantRevenue_t) with a share mechanism above the floor, i.e. Revenue_t = FloorLevel_t + ShareRate x max(0, MerchantRevenue_t - FloorLevel_t). Indexation: state whether the floor is nominal or CPI-linked. GB reference: 789 MW securing minimum annual contracted revenues of £35m, i.e. approximately £44,355/MW/yr over ten years. Apply a counterparty credit adjustment (or a lower discount rate for investment-grade, as Gresham House does at 7.5% 'reflecting the investment-grade nature of the counterparties and the length of contracts').
- *Source:* Gresham House Energy Storage Fund plc, 'Long-term floor agreements agreed on 789MW of battery projects', 2025 — Statkraft Markets GmbH and Markel Bermuda Limited, both investment grade, ten-year term, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — toll definition, floors on 939MW operational plus 637MW pipeline, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* EDF, 'EDF signs landmark long-term floor pricing agreements with Gresham House Energy Storage Fund', 2025, https://www.edfenergy.com/media-centre/edf-signs-landmark-long-term-floor-pricing-agreements-gresham-house-energy-storage-fund
- *Source:* Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026 — ten-year EDF floor, revenue-sharing above the floor, https://www.solarpowerportal.co.uk/battery-storage/santander-provides-debt-finance-for-econergy-brockwell-energy-bess

#### G-05 · MUST · Model the optimiser / route-to-market agreement explicitly: fee basis, term, termination rights, availability and performance guarantees, and any floor embedded in it.

- **Why:** Route to market is not free. Gresham House notes that third-party optimiser contracts increasingly include floors (minimum revenue per MW guarantees) 'which underpin our debt funding for building new assets, whilst in the case of floors, giving away only a small share with optimisers'. Gore Street internalised optimisation and attributes a c.£9,500/MW/yr revenue advantage to doing so (c.£81,900 vs the c.£72,400/MW/yr GB market average).
- **Error if omitted:** Omitting the optimiser fee overstates net revenue by a several-percent share of gross. Omitting the term mismatch (a 2-3 year optimiser contract against a 7-15 year debt) hides a repricing risk that lenders will require to be addressed.
- **How to implement:** Deduct OptimiserFee_t = FixedFee_per_MW + SharePct x (Revenue_t - Floor_t) before CFADS. Model the contract term and an assumed repricing at expiry. If the optimiser provides a floor, treat that floor as contracted revenue only to the extent the optimiser's credit supports it. Report gross revenue, optimiser fee and net revenue as separate lines.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 — GSET manages 68% of the GB portfolio; c.£81,900/MW/yr vs GB market c.£72,400/MW/yr, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf

#### G-06 · MUST · For any solar-co-located site, test BEFORE financial close whether adding the battery jeopardises the EXISTING PV's own FiT, RO, REGO or SEG accreditation, and encode the resulting metering topology as a hard constraint on the dispatch feasible set. Capture the PV's accreditation status, Total Installed Capacity, generation and export meter positions, and whether the battery can be charged from the grid. Where grid charging is possible, require either (a) the battery to sit after the generation meter / be chargeable only from the PV, or (b) a single approved bi-directional meter that itself computes and displays a net value. Obtain written confirmation from the FiT licensee and notify the change to the licensee and, for ROO-FIT, on the Register.

- **Why:** Ofgem's co-location guidance is explicit that support may only be claimed for eligible renewable electricity and that 'there must be no risk that support is claimed for, and issued upon, electricity that was not generated by the accredited generating station or installation', which expressly includes 'electricity imported from the grid'. The metering rule is unusually strict and is the thing that catches projects: 'The generation meter reading cannot be calculated using separate input and output meters to calculate a net output value' (para 3.8) and 'this measurement must be undertaken by a single meter that can perform a net calculation. Using multiple meters to calculate a net output value is not permitted' (para 3.14), with the same rule repeated for export (paras 3.19, 3.25). If the licensee cannot be satisfied, 'the generator will not be entitled to receive generation payments' (3.16) and 'will not be entitled to export payments' (3.29). Ofgem also warns that a compliant bi-directional set-up computes month-on-month differences, so 'If the difference between import and export in one month is negative, zero FITs payments could be claimed' (3.27) and that round-trip losses mean 'FIT payments are likely to be reduced' (3.28). A large share of GB C&I rooftop PV was accredited under FiT before the scheme closed to new applicants and is still receiving index-linked generation payments.
- **Error if omitted:** The host loses FiT generation and/or export income for the remainder of a 20-year index-linked term — a loss that lands entirely on the host, is not in the SPV's model, and poisons the deal irrespective of the battery's own economics. Ofgem may also withdraw accreditation and recover overpayments. Operationally, the compliant configurations impose a hard dispatch constraint: if the only compliant topology is 'battery chargeable only from the PV', overnight grid-charged arbitrage is eliminated from the feasible set entirely, which removes the single largest wholesale revenue line in most BTM cases. NOTE the panel's deemed-export concern is materially overstated for C&I: deemed export at 50% (solar) or 75% (hydro) is available only to installations 'with a TIC of 30kW or less' (paras 3.17, 3.4), so a typical C&I rooftop array is on metered export and the relevant risk is loss of METERED export payments, not distortion of a deemed percentage.
- **How to implement:** Add a pre-optimisation gate with four inputs: (1) PV accreditation scheme and status (FiT / RO / REGO / SEG / none) and accreditation date; (2) PV Total Installed Capacity in kW (drives whether deemed export is even in play at the 30 kW threshold); (3) the generation and export meter positions relative to the proposed battery; (4) whether the battery is physically capable of importing from the grid. Decision logic: if scheme in {FiT, RO} AND battery can grid-charge AND battery is upstream of the generation meter AND there is no single approved bi-directional net-calculating meter, then set grid_charge_allowed = FALSE and add the constraint P_grid_charge(t) = 0 for all t, OR add the capex of a compliant bi-directional meter (or of relocating the battery downstream of the generation meter) to the build case and re-solve. Model both branches and report the delta — this is the cost of FiT compliance. Also model the round-trip-loss reduction in claimable generation under a bi-directional set-up as a direct deduction from the host's FiT income, and the monthly-netting risk that a net-negative month yields zero FiT. Documentation gates before financial close: written FiT licensee confirmation; notification recorded per the Statement of FIT Terms; ROO-FIT accreditation amended on the Register; wiring diagram and battery details supplied (Ofgem Appendix 1 declarations). Separately, feed the PV's accreditation status into the Capacity Market Low Carbon Exclusion test — the accreditation status is the input that triggers it.
- *Source:* Ofgem, 'Guidance for generators: Co-location of electricity storage and hydrogen production under the RO, FIT, REGO and SEG', Version 6.2, May 2025, https://www.ofgem.gov.uk/sites/default/files/2025-06/co_location_guidance_for_generators_v6.2_20250528135013.pdf — paras 1.15 (no support for grid-imported electricity), 1.17 (storage forms part of a FIT installation's geographical site), 3.8-3.16 (generation meter rules), 3.17-3.18 (deemed export, TIC 30kW or less, 50% solar / 75% hydro), 3.19-3.25 (metered export rules), 3.26-3.30 (bi-directional meters; most smart meters do not qualify), 3.31-3.33 (notification to FIT Licensee and ROO-FIT Register), 1.7 (withdrawal of accreditation), Appendix 1 (Battery Storage Installation Declarations), Appendix 3 (SEG)
- *Source:* Ofgem, 'Feed-in Tariffs: guidance for generators', https://www.ofgem.gov.uk/publications/feed-tariffs-guidance-fit-generators
- *Source:* Ofgem, 'Renewables Obligation: Guidance for Generators', https://www.ofgem.gov.uk/publications-and-updates/renewables-obligation-guidance-generators

#### G-07 · MUST · Convert the regulatory-change register into a change-in-law ALLOCATION MATRIX: for every identified change, name the bearing party across the host agreement, the floor/toll, the optimiser agreement and the O&M contract, and only then decide whether it reaches the SPV's cashflow. Additionally require the model to capture the equity-side terms that a revenue distribution cannot show — host buy-out options at a formula price, termination-for-convenience rights, benchmarking and price-review clauses, and any guaranteed-savings undertaking given to the host — and to stop treating Capacity Market revenue as firm.

- **Why:** A register that lists a regulatory change tells you the risk exists but not who pays for it, and only the latter determines whether it hits the SPV. Three of these terms are invisible to a P50/P90 by construction: a host buy-out at a formula price is a hard cap on equity upside (the distribution's right tail is truncated at the formula, so the mean of the distribution is not the mean of the equity return); a termination-for-convenience right is an option written by the SPV to the host; and a guaranteed-savings undertaking is an unhedged written put on the developer, because if the model over-forecasts, the developer pays the difference in cash — model error becomes a balance-sheet liability rather than a forecast miss. On the Capacity Market, the precedent is documented and recent: the General Court annulled the Commission's State aid approval in Tempus Energy Ltd and Tempus Energy Technology Ltd v European Commission (Case T-793/14) on 15 November 2018; the UK operated the scheme without payments to agreement holders during the ensuing standstill; the Commission re-approved the scheme on 24 October 2019 (SA.35980, Commission Decision (EU) 2020/348); the Court of Justice later set aside the General Court judgment on 2 September 2021 (C-57/19 P). A revenue line that stopped for roughly eleven months within living memory is not an annuity.
- **Error if omitted:** Three separate mispricings. (1) Change-in-law risk is either double-counted (assumed to hit the SPV when a pass-through clause protects it) or ignored (assumed passed through when it is not) — and without the matrix you cannot tell which. (2) Equity IRR is overstated whenever a buy-out formula caps the upside, because the model reports the mean of an untruncated distribution. (3) A guaranteed-savings undertaking converts the model's own error into a cash liability with no offsetting asset; the more aggressive the revenue forecast, the larger the written put, which is a perverse incentive that no revenue distribution will reveal. (4) Treating CM as firm removes a documented ~11-month total-suspension event from the tail; a DSCR sized without it has no cover for the repeat.
- **How to implement:** Build an explicit matrix: rows are identified regulatory changes (levy reform, DUoS band redefinition, TCR band changes, ancillary product redesign, CM rule changes, environmental permitting for BESS, SSES/NIS scope, market-wide half-hourly settlement, wider market reform); columns are the four contracts; each cell records bearer (SPV / host / floor provider / optimiser / O&M contractor), the clause reference, and whether the pass-through is automatic, subject to negotiation, or absent. Only changes whose bearer is the SPV enter the cashflow model. Model the equity-side options directly: a host buy-out at a formula price is a call written to the host — cap the equity distribution at the formula value and report the truncated mean; a termination-for-convenience right is a further truncation with its own notice period and any break fee; a guaranteed-savings undertaking is modelled as max(0, guaranteed - realised) paid in cash each period, with its expected value and its 95th percentile both reported as a liability line, not netted into revenue. Capacity Market: add a suspension scenario in which capacity payments stop entirely for 12 months at some point in the agreement term, calibrated to the 15 November 2018 to 24 October 2019 precedent, and report the minimum DSCR under it; note that post-Brexit the scheme sits under the Subsidy Control Act 2022 with a challenge route to the Competition Appeal Tribunal, so the mechanism of a repeat differs but the exposure persists. Documentation gate: no bankable output without the executed host agreement, floor/toll, optimisation agreement and O&M contract read and their change-in-law, benchmarking, buy-out, termination-for-convenience and guaranteed-savings clauses mapped into the matrix.
- *Source:* Judgment of the General Court (Third Chamber, Extended Composition) of 15 November 2018, Tempus Energy Ltd and Tempus Energy Technology Ltd v European Commission, Case T-793/14, ECLI:EU:T:2018:790, https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:62014TJ0793
- *Source:* European Commission, State aid SA.35980 — GB Capacity Market, positive decision of 24 October 2019; Commission Decision (EU) 2020/348, https://eur-lex.europa.eu/eli/dec/2020/348/oj/eng; announcement https://ec.europa.eu/newsroom/comp/items/661082/
- *Source:* Court of Justice, Case C-57/19 P, judgment of 2 September 2021 setting aside the General Court's judgment in T-793/14
- *Source:* Florence School of Regulation (EUI), 'The GB capacity market standstill: what is happening and why', https://fsr.eui.eu/the-gb-capacity-market-standstill-what-is-happening-and-why-2/ — UK confirmed in December 2018 it would 'operate the capacity market as normal, but without payments being made to agreement holders'; Commission opened in-depth investigation 21 February 2019 [academic/regulatory commentary]
- *Source:* Subsidy Control Act 2022, https://www.legislation.gov.uk/ukpga/2022/23 — domestic subsidy control regime and the Competition Appeal Tribunal review route
- *Source:* The executed host agreement, floor/toll, optimisation agreement and O&M contract — the only authoritative sources for allocation; must be read per project [project-specific]

#### G-08 · SHOULD · For a BTM asset, model the host/site agreement as a bankability gate: lease or licence term at least equal to debt tenor plus tail, security of tenure, step-in rights, and what happens on host insolvency, site closure or change of occupier.

- **Why:** In a BTM structure the site host is simultaneously landlord, offtaker of the avoided-cost value, and operational counterparty. The private-wire literature identifies 'suitable sites with planning, grid connection and a creditworthy offtaker' as the key requirements, and the general project finance framework requires a lease of comparable length to the financing with appropriate consents. Osborne Clarke notes leases of around 20-30 years for storage projects, with re-energisation (cell replacement) needed within that period.
- **Error if omitted:** A model that assumes a 15-year revenue stream on a 5-year licence with no step-in is underwriting a cashflow that can be terminated by the host's landlord, administrator or a change of occupier. This is a binary, un-hedged risk that no DSCR captures, and it is unique to BTM.
- **How to implement:** Add hard gates: (a) LeaseTerm >= DebtTenor + Tail; (b) lease registered and with landlord consent/waiver where the host is itself a tenant; (c) direct agreement with the host's landlord and financier granting lender step-in; (d) rights of access and egress for O&M and augmentation. Model host risk explicitly: HostSurvival_t probability, and a scenario where the host ceases operation at year k, after which BTM avoided-cost revenue falls to zero and only export-to-grid revenue remains (which requires an export MPAN and DNO connection agreement that may not exist). Report the NPV under host-exit at years 5, 10 and 15.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022 — lease of around 20 to 30 years with re-energisations during the period; lenders' concerns on project agreement framework and counterparty balance sheets, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- *Source:* Walker Morris, 'Private wire power purchase agreements' — creditworthy offtaker, site, planning and grid connection as the key requirements, https://www.walkermorris.co.uk/comment-opinion/private-wire-power-purchase-agreements/

#### G-09 · SHOULD · Model the host's electricity SUPPLY CONTRACT as a contract, not as a rate card. Require the executed contract and extract: the volume tolerance band and the change-of-consumption / change-of-load clause; the reconciliation or mark-to-market formula applied when actual offtake leaves the band; the change-in-law clause; and the contract end date. Then run a mandatory scenario in which the pass-through structure disappears at first renewal (typically 1-3 years into a 10-15 year model) and the site moves onto a fully fixed all-in p/kWh, so that DUoS red-band, Triad and Capacity Market supplier-charge savings all become unavailable.

- **Why:** A battery is precisely a device for changing a site's volume and shape, and fixed-price C&I supply contracts price a forecast volume and levy a reconciliation charge when actual consumption moves outside a tolerance band. Industry sources report that 'Most suppliers have an arbitrary 80/120 threshold set', i.e. plus or minus 20% of forecast consumption. A peak-shaving and arbitrage duty cycle breaches the band in both directions simultaneously — less volume in red-band hours, more volume overnight — and the resulting change-of-consumption charge is a direct deduction from the savings the model claims. The second point is structural rather than numerical: the model correctly makes the pass-through structure a first-class input, then implicitly holds it constant for 10-15 years, when in reality it is re-tendered every 1-3 years and the host is free to buy a flat all-in price.
- **Error if omitted:** Two unmodelled deductions, both one-directional. (1) Change-of-consumption charges are a pure subtraction from the savings line that the model never books; they can be triggered by the battery's own successful operation, which makes them perverse — the better the optimiser performs, the more likely the breach. (2) The renewal risk is existential for the avoided-cost case: if the host renews onto a fixed all-in p/kWh with no pass-through, the DUoS red-band arbitrage, Triad avoidance and CM supplier-charge savings are no longer visible to the host and cannot be shared, so the entire avoided-cost case reprices toward zero from year 2 or 3 of a 15-year model. A P50/P90 built on the current contract's structure is not a distribution over that outcome — it does not contain it at all.
- **How to implement:** Extract from the executed contract: tolerance band as lower and upper multipliers of forecast annual volume (default 0.80 and 1.20 where the contract is silent, flagged as an assumption); the reconciliation formula (typically the difference between contracted and market price applied to the out-of-band volume, so it is a mark-to-market and can be positive or negative); shape/profile charges; the change-in-law clause; and the termination date. Add a constraint or a penalty to the dispatch objective: annual site volume V must satisfy L*V_forecast <= V <= U*V_forecast, implemented either as a hard constraint (which is what a risk-averse host will actually require) or as a penalty at the contractual reconciliation rate — model both and report the difference, because the hard constraint may bind on the optimal duty cycle. Scenario layer (mandatory, not optional): at the contract end date, branch into (a) renewal on an equivalent pass-through structure, (b) renewal on a fully fixed all-in tariff with all pass-through savings set to zero, (c) renewal on a partial pass-through. Weight the branches, and report the P50 and P90 under the weighted set. Underwriting gate: refuse to book pass-through-dependent savings beyond the current contract's end date without either a contractual commitment from the host to maintain a pass-through structure, or an explicit haircut. Also confirm whether the site is Half-Hourly Settled and on Profile Class 3/4 or not, since DFS registration for an I&C Boundary Meter requires HH settlement.
- *Source:* Cost Advice, 'Volume tolerance clauses', https://www.costadvice.co.uk/latest-news/volume-tolerance-clauses/ — 'Most suppliers have an arbitrary 80/120 threshold set' [energy consultancy, secondary]
- *Source:* Meet George, 'Volume tolerance: the cheapest contract trap for SMEs', https://meetgeorge.co.uk/blog/volume-tolerance-cheapest-contract-trap-sme — consumption 'typically within an 80-120% band' [broker commentary, secondary]
- *Source:* EDF Energy (Large Business), 'No crying over spilt milk: how volume tolerance works in electricity contracts', https://www.edfenergy.com/large-business/talk-power/blogs/no-crying-over-spilt-milk-how-volume-tolerance-works-electricity-contracts [supplier commentary, secondary]
- *Source:* Purely Energy, 'Volume tolerance for business energy and key factors to review', https://www.purelyenergy.co.uk/energy-hub/volume-tolerance-for-business-energy-and-key-factors-to-review [broker, secondary]
- *Source:* The host's executed supply contract — the only authoritative source for the actual band and formula; must be obtained per project [project-specific]
- *Source:* NESO, 'Demand Flexibility Service Procurement Rules', v5.0, para 4.7.2 — I&C Boundary Meters must be Half-Hourly Settled unless Profile Class 3 or 4 (relevant to which supply arrangements permit DFS participation)

#### G-10 · CONSIDER · Do not assume the availability price is earned in full: model utilisation, performance/availability derating and any penalty regime for contracted ancillary services.

- **Why:** NESO products pay availability plus, in some cases, utilisation, and are subject to performance monitoring. NESO submitted an EBR Article 18 consultation to Ofgem on 1 May 2026 proposing changes to the Dynamic Response Services aimed at improving 'operational effectiveness and performance monitoring', with a decision expected July 2026 — the penalty regime is actively changing.
- **Error if omitted:** Availability revenue is booked gross of non-delivery penalties and derating, and the model is blind to a live regulatory change that could alter that regime within the underwriting horizon.
- **How to implement:** revenue_s = r_{s,w} * price_{s,w} * dt * availability_factor_s - penalty_s(non_delivery). Model availability_factor from the site's own forced-outage assumption and from the chance-constrained violation probability epsilon derived above, so the two are consistent. Flag the pending EBR Article 18 decision as an underwriting risk with a defined sensitivity.
- *Source:* NESO, 'Dynamic Containment' — NESO submitted an EBR Article 18 consultation to Ofgem on 1 May 2026 proposing changes to the Dynamic Response Services to improve operational effectiveness and performance monitoring, decision expected July 2026, https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-containment
- *Source:* NESO, 'Balancing Reserve' — providers compensated through both availability and utilisation payments, dispatched via Bid Offer Acceptance in the Balancing Mechanism, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve


### H. Risk quantification, P50/P90 and bankability

#### H-01 · MUST · Exclude VAT entirely from the savings calculation for a VAT-registered business.

- **Why:** Business supplies of electricity are standard-rated at 20% but input VAT is recoverable by a VAT-registered business making taxable supplies. The 5% reduced rate applies only to qualifying use (domestic, charity non-business) or de minimis supplies of 'not more than an average rate of 33 kilowatt hours per day, 1,000 kilowatt hours per month' — thresholds far below a 0.1–5 MW C&I site.
- **Error if omitted:** Including 20% VAT in avoided cost overstates the entire savings stack by 20%. Including it in capex without netting the recoverable input tax overstates project cost by 20%. Both errors are common and both are material to IRR.
- **How to implement:** vat_multiplier = 1.0 for a VAT-registered taxable trader (savings and capex modelled net of VAT); only set 1.20 (or 1.05) where the counterparty is a charity, partially-exempt body, or de minimis consumer. Surface as an explicit flag in the underwriting pack.
- *Source:* HMRC, VAT on fuel and power (Notice 701/19), https://www.gov.uk/guidance/vat-on-fuel-and-power-notice-70119

#### H-02 · MUST · Report the savings decomposition line by line with each line tagged 'avoided by reducing import in a specific half-hour', 'avoided only by reducing peak kVA', or 'not avoidable', and require the not-avoidable lines to sum to zero benefit.

- **Why:** This is the audit control that catches every error in this lens at once. The correct 2026/27 classification is: DUoS unit rate — avoidable per half-hour; DUoS capacity charge — avoidable only by reducing agreed MIC (not by dispatch); DUoS exceeded capacity — avoidable by not breaching MIC; DUoS fixed/residual — not avoidable; TNUoS locational HH — avoidable only in the three Triad half-hours, and only in zones 8–14; TNUoS residual — not avoidable; BSUoS — flat, so only the round-trip loss matters; CM supplier charge — avoidable in 16:00–19:00 working weekdays Nov–Feb if and only if the contract passes it through on that basis; CCL/RO/FiT/CfD/AAHEDC/RAB/EII — flat, net cost via losses; VAT — not a cost to a VAT-registered business; standing charges — not avoidable.
- **Error if omitted:** Without this classification, non-avoidable charges leak into the savings stack. Given that the fixed residuals now make up the majority of the TNUoS demand charge (NESO: 'The demand residual standing charges make up the majority of the TNUoS demand charge') and are rising at ~60%/yr, this leakage is the dominant overstatement risk in GB BTM underwriting in 2026.
- **How to implement:** Emit a table with columns [component, 2026/27 rate, unit, basis, avoidable_by_HH_import_reduction (bool), avoidable_by_kVA_reduction (bool), charged_on_battery_charging (bool), modelled_annual_saving_£]. Add assertions: for every row with avoidable_by_HH_import_reduction == False and avoidable_by_kVA_reduction == False, assert modelled_annual_saving == 0. Publish this table in the lender pack.
- *Source:* NESO, January 2026 Final TNUoS Tariffs for 2026/27, Demand Tariffs Summary, https://www.neso.energy/document/376336/download
- *Source:* National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement effective 1 April 2026, Annex 1, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- *Source:* Ofgem, Targeted Charging Review: Decision and Impact Assessment, 2019, https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment

#### H-03 · MUST · Size senior debt by sculpting against CFADS at a target DSCR, and take the binding minimum of the DSCR-sized amount and any gearing cap. Never assert gearing as the primary sizing input.

- **Why:** Every project-finance methodology source describes debt capacity as a function of cashflow, not of capital cost. Lenders lend against CFADS; a gearing percentage is a secondary constraint, and for merchant storage it is the DSCR that binds.
- **Error if omitted:** Asserting e.g. 60% gearing on a merchant BTM asset will overstate debt capacity, understate equity requirement and flatter equity IRR. Where merchant DSCR requirements are 1.40x-2.00x, the DSCR-implied gearing on an uncontracted GB BESS is typically far below the asserted number, so the error is one-directional: equity IRR is overstated.
- **How to implement:** For each debt period n: MaxDebtService_n = CFADS_n / TargetDSCR. DebtCapacity = sum_{n=1..T} MaxDebtService_n / (1+i)^n, where i is the period debt interest rate and T is the debt tenor in periods. Then Debt = min(DebtCapacity, GearingCap x TotalProjectCost). Principal_n = DebtService_n - Interest_n, solved iteratively because Interest_n depends on the opening balance (resolve the circularity by iteration or by an explicit sculpting algorithm).
- *Source:* GreenBridge Infrastructure, 'Debt Sizing', https://greenbridgeinfra.com/resources/project-finance/debt-sizing
- *Source:* Financial Modelling Handbook, 'Debt sizing and debt sculpting', https://www.financialmodellinghandbook.org/debt-sizing-and-debt-sculpting/
- *Source:* Corporate Finance Institute, 'Cash Flow Available for Debt Service (CFADS)', https://corporatefinanceinstitute.com/resources/commercial-lending/cash-flow-available-for-debt-service-cfads/

#### H-04 · MUST · Define CFADS explicitly and completely for a storage asset, and expose the definition as an auditable line-by-line build rather than an EBITDA proxy.

- **Why:** Storage CFADS differs from a generator's: charging cost is a cash operating cost that scales with dispatch, optimiser/route-to-market fees are revenue-share, augmentation is periodic maintenance capex that must sit above the debt-service line, and imbalance/settlement cash lags trading cash.
- **Error if omitted:** Using EBITDA as a CFADS proxy omits maintenance/augmentation capex, tax, working-capital swings and reserve movements. For storage the augmentation omission alone is material: augmenting 129.8 MW from 1h to 2h was budgeted at £18-22m, i.e. roughly £139-169/kWh of incremental energy capacity, which is a real cash call inside the debt term.
- **How to implement:** CFADS_n = (Gross revenue by stream) - (charging energy cost incl. all levies and network charges) - (optimiser/trading fee, incl. revenue share) - (fixed O&M, LTSA) - (insurance) - (business rates) - (land/lease rent) - (metering, comms, DNO/NESO fees) - (SPV admin) - (corporation tax paid) -/+ (change in working capital) - (maintenance and augmentation capex) -/+ (movements in reserve accounts, excluding the DSRA which sits below the line). Exclude interest and principal. State whether CFADS is pre- or post-tax and be consistent with the DSCR definition in the term sheet.
- *Source:* Corporate Finance Institute, 'Cash Flow Available for Debt Service (CFADS)', https://corporatefinanceinstitute.com/resources/commercial-lending/cash-flow-available-for-debt-service-cfads/
- *Source:* GreenBridge Infrastructure, 'Debt Sizing', https://greenbridgeinfra.com/resources/project-finance/debt-sizing
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 (augmentation budget £18-22m for Stony 79.9MW and Ferrymuir 49.9MW, 1h to 2h), https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf

#### H-05 · MUST · Model DSCR twice: once as the sizing ratio and once as a tested covenant with distinct lock-up and event-of-default thresholds, computed on the lender's calculation periods (typically semi-annual, backward-looking and forward-looking).

- **Why:** Sizing DSCR and covenant DSCR are different numbers with different consequences. Gresham House's facility requires semi-annual covenant compliance certificates and its covenant package explicitly includes debt service cover.
- **Error if omitted:** A model that reports only an average or minimum sizing DSCR cannot tell the investor when distributions are trapped. Distribution lock-up is the mechanism by which equity IRR actually degrades in a downside, and omitting it makes the equity case look far more resilient than it is.
- **How to implement:** Compute DSCR_period = CFADS_period / (Interest_period + Scheduled principal_period) on each lender test date. Add: (a) a distribution lock-up test (block dividends if DSCR < lockup, typically sizing DSCR minus 0.10-0.15x, or if forward-looking DSCR fails); (b) an event-of-default threshold (typically ~1.05-1.10x); (c) backward-looking historic DSCR and forward-looking projected DSCR as separate tests. Report the minimum, average and the first breach period.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — Holdco 1 facility, semi-annual covenant compliance certificates, covenants include debt service cover, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf

#### H-06 · MUST · Include a cash sweep on merchant cashflow above the base case, and treat windfall revenue as debt prepayment rather than as equity distribution.

- **Why:** This is the specific structural enhancement lenders demand for storage. Both the GB legal literature and the 2026 US storage financing literature list additional cash sweep mechanisms as a condition of financing merchant cashflow.
- **Error if omitted:** Modelling upside revenue as immediately distributable to equity inflates equity IRR and understates the effective cost of debt. It also mis-states the debt balance profile, which feeds back into interest, DSCR and refinancing exposure.
- **How to implement:** Sweep_n = SweepPct x max(0, CFADS_n - CFADS_basecase_n) applied after scheduled debt service and before distributions; reduce the outstanding principal and re-solve the amortisation schedule. Model SweepPct as a term-sheet parameter (commonly 50-100% for merchant tranches) and allow it to step up if DSCR or leverage tests are missed. Cap the merchant component of base-case revenue that is credited to CFADS for sizing purposes, with the excess flowing only to the sweep.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- *Source:* Morgan Lewis, 'Project Financing Trends for Global Energy Storage Projects in 2026 and Beyond', 2026, https://www.morganlewis.com/pubs/2026/03/project-financing-trends-for-global-energy-storage-projects-in-2026-and-beyond

#### H-07 · MUST · Use a debt tenor materially shorter than the asset life, with a front-loaded (sculpted or annuity-plus-sweep) repayment profile, and enforce an explicit debt tail.

- **Why:** The GB legal literature specifically records that lenders require 'shorter tenors than seen in a typical renewables project' and 'more front-loaded repayment profiles' for storage. Gresham House's 2025 facility has a seven-year term against a fourteen-year amortisation profile — i.e. a bullet/refinancing structure, not full amortisation.
- **Error if omitted:** Modelling a 15-20 year fully amortising facility against a 15-year asset overstates debt capacity dramatically and hides refinancing risk. It also produces a debt tail of zero, which no lender will accept on a merchant asset.
- **How to implement:** Set Tenor <= AssetLife - Tail, with Tail typically 3-5 years for merchant infrastructure. Model a mini-perm explicitly: scheduled amortisation on a longer notional profile (e.g. 14 years) with a balloon at the term date (e.g. year 7), a refinancing assumption at the balloon with its own margin and fee, and a cash-sweep step-up if refinancing is not achieved. Report the balloon as a percentage of original debt and stress the refinancing rate by +200bps.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022 — shorter tenors, front-loaded repayment, additional cash sweeps, high equity share of development costs, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — £240m facility, £210m drawn, seven-year term and fourteen-year amortisation profile, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* KBRA, 'Battery Storage Funding Critical to Europe's Energy Transition', 28 June 2022 — short tenors, narrow pool of specialised funders, https://www.ipfa.org/wp-content/uploads/2024/06/Battery-Storage-Funding.pdf

#### H-08 · MUST · Do not treat a forecast vendor's 'low case' as P90. If the model reports a P90, it must construct a probability distribution and state what the percentile is over (annual revenue, DSCR-period CFADS, or lifetime NPV).

- **Why:** Modo Energy's own documentation states that its central/low/high scenarios 'represent different market outlooks rather than probabilistic percentiles' and are built from specific driver perturbations — low case is gas prices -10%, battery buildout +10%, higher Balancing Mechanism competition, and a 75% (rather than 80%) calibration factor. None of that is a 10th percentile of anything.
- **Error if omitted:** Relabelling a scenario as P90 fabricates a probability statement that no source supports, and it will systematically understate downside because the vendor's low case is a coherent narrative, not a tail. A DSCR sized off a fake P90 is a DSCR sized off nothing.
- **How to implement:** Either (a) build the distribution: simulate revenue over N paths by sampling the joint uncertainty in the price/spread driver set, run the dispatch optimiser (or a calibrated reduced-form revenue function) per path, and read P10/P50/P90/P99 off the resulting empirical CDF of the chosen metric; or (b) state honestly that the model reports a low/central/high scenario band with no probability attached, and size debt off the low case with an explicitly conservative ratio. Whichever is chosen, the label in the output must match the construction. Also define the percentile horizon: an annual-revenue P90 is not a lifetime-NPV P90 and the two differ by roughly the square root of the number of independent periods.
- *Source:* Modo Energy, 'Scenarios' (GB/UK-Europe forecast documentation, Apr 2026 vintage), https://docs.modoenergy.com/pages/apr-2026/uk-europe/scenarios/
- *Source:* Modo Energy, 'Introduction to our forecasting' v3.0, https://forecastdocs.modoenergy.com/v3.0/docs/introduction

#### H-09 · MUST · Apply the percentile to net margin or CFADS, not to gross revenue, because opex is near-deterministic and therefore amplifies revenue percentiles into cashflow percentiles.

- **Why:** For a GB grid-scale BESS, EBITDA margin is roughly 62-64% of revenue (Gresham House: 64.2% in 2025, 62.5% in 2024), so a 20% fall in revenue is a ~31% fall in EBITDA. Charging cost partially self-hedges (it falls when spreads fall) but fixed O&M, insurance, rates and rent do not.
- **Error if omitted:** Applying a P90 revenue haircut and then a fixed margin percentage understates the downside CFADS by the operational gearing factor. On a 64% margin the error is roughly 1.6x on the cashflow shortfall, which is the difference between a passing and a failing DSCR.
- **How to implement:** Run the full P&L and cashflow at each percentile: CFADS_P90 = Revenue_P90 - ChargingCost(Revenue_P90 dispatch) - FixedOpex - VariableOpex(throughput) - Tax(...). Do not compute CFADS_P90 = CFADS_P50 x (Revenue_P90/Revenue_P50). Report the implied operational gearing (dCFADS/CFADS divided by dRevenue/Revenue) as a diagnostic.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — EBITDA £38.8m on revenue £60.4m, margin 64.2% (2024: 62.5%); revenue £68,600/MW/yr, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### H-10 · MUST · Calibrate modelled (optimiser) revenue down before it enters the base case, and disclose the calibration factor and its decomposition.

- **Why:** A MILP with perfect foresight over a full year is not achievable revenue. Modo Energy calibrates modelled revenues to 80% (central), 85% (high) and 75% (low), benchmarked to the 75th percentile of its BESS Index of more than 190 operational GB sites (~7 GW), and decomposes the gap as approximately 5% availability, 3% capacity degradation, ~10% imperfect foresight, plus competition and BM timing effects.
- **Error if omitted:** Feeding raw perfect-foresight optimiser output into the bank case overstates revenue by roughly 20-25%, which on a 64% EBITDA margin is a ~31-39% overstatement of CFADS. This single omission is large enough to flip an entire investment decision and is the most commonly made error in storage models.
- **How to implement:** AchievableRevenue = CalibrationFactor x ModelledOptimiserRevenue, with CalibrationFactor decomposed as (1 - availability_loss) x (1 - degradation_effect) x (1 - foresight_loss) x (1 - competition_loss), and each factor separately parameterised and sourced. Default GB central: 0.80. Do not double-count: if the MILP already imposes a rolling-horizon or imperfect-foresight formulation, remove the foresight component from the calibration and say so. Benchmark the calibrated output against the observed GB index (e.g. £72,400/MW/yr GB market average for the year to March 2025, against £81,900/MW/yr for a top-quartile internally optimised portfolio).
- *Source:* Modo Energy, 'Model Calibration' (GB forecast documentation, Jan 2026 vintage) — central 80%, high 85%, low 75%; availability ~5%, degradation ~3%, imperfect foresight ~10%; benchmark is the 75th percentile of fleet revenues across >190 sites / ~7 GW, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/model-calibration/
- *Source:* Modo Energy, 'FAQ: Backtest and Calibration' v3.0 (backcast Jan 2021 - Mar 2024), https://forecastdocs.modoenergy.com/v3.0/docs/faq-backtest-and-calibration
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 — GB market average c.£72,400/MW/yr vs GSET-managed c.£81,900/MW/yr, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf

#### H-11 · MUST · Backtest the revenue model against outturn before it is used to underwrite, and report the error, not just the fit.

- **Why:** Forecast providers publish backtests as a condition of credibility. Modo backcasts January 2021 to March 2024 against outturn prices and compares each forecast vintage against its BESS Index; it reports that its forecasts 'performed significantly better than the curves used by the publicly listed funds' over 2023 and early 2024 — which is simultaneously evidence that listed-fund curves over-forecast in that period.
- **Error if omitted:** Without a backtest there is no basis for any confidence band at all, and no way to distinguish a model that is conservative from one that is merely wrong. It also removes the only empirical anchor for the curve-level uncertainty term required above.
- **How to implement:** Hold out at least 24 months of outturn. For each held-out period compute modelled revenue with only information available at the forecast date, then report: mean absolute percentage error, bias (signed mean error), and the distribution of (outturn / forecast) by year. Use the empirical distribution of that ratio as the calibration for the curve-level uncertainty factor L. Refuse to publish a P90 whose implied dispersion is narrower than the backtest error.
- *Source:* Modo Energy, 'Historic performance' (forecast documentation) — comparison of each forecast vintage over the last year against the Modo Benchmark for 1h BESS across wholesale day-ahead, intraday, BM, frequency response, capacity market and reserve, https://forecastdocs.modoenergy.com/docs/historic-performance
- *Source:* Modo Energy, 'FAQ: Backtest and Calibration' v3.0, https://forecastdocs.modoenergy.com/v3.0/docs/faq-backtest-and-calibration

#### H-12 · MUST · Anchor the equity hurdle rate to published GB evidence for lithium BESS and state it consistently as pre-tax or post-tax, real or nominal.

- **Why:** CEPA's 2025 study for DESNZ is the authoritative GB source: lithium BESS is rated 'medium risk' with a pre-tax real CPI hurdle rate of 8.9% mid (range 7.3-10.6%) at 50% notional gearing over a 15-year term, comprising a 5.1% real return on debt and 12.6% real return on equity, with an asset beta of 0.75. Critically, CEPA records that most investor survey responses sat above its mid-point, averaging ~1.5 percentage points higher on the overall hurdle rate.
- **Error if omitted:** Using an unsourced hurdle rate (a round 10% or 20% IRR target) makes every go/no-go decision arbitrary. Mixing real and nominal is worse: at CEPA's 15-year expected CPI of 1.95%, an 8.9% pre-tax real hurdle is ~11.0% nominal — a 210bps error if conflated, which on a 15-year asset moves NPV by roughly 15-20%.
- **How to implement:** Store the hurdle rate as {value, basis: pre-tax|post-tax, deflator: real-CPI|real-GDP|nominal, gearing, vintage, source}. Convert with (1+nominal) = (1+real_CPI) x (1+CPI), CPI = 1.95% (OBR 15-year average per CEPA). GB base case: 8.9% pre-tax real CPI at 50% gearing; sensitivity 7.3%-10.6%; investor-survey-adjusted case ~10.4%. For a BTM asset with host counterparty risk, justify any downward adjustment explicitly — the risk is higher, not lower, than a grid-scale merchant asset.
- *Source:* CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025 (data as at 31 December 2024), https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf
- *Source:* DESNZ, 'Electricity Generation Costs 2025', 2025, https://assets.publishing.service.gov.uk/media/69ba657326909a14239612e3/electricity-generation-costs-report-2025.pdf

#### H-13 · MUST · Price debt from a sourced GB benchmark: a floating base rate plus a credit-risk-consistent margin, and require an interest rate hedge for the debt term.

- **Why:** CEPA's 15-year nominal cost of debt by credit rating (BBB+ 5.97% through B+ 8.25%) is the GB-official benchmark, and CEPA records that ~50% gearing is broadly consistent with a BB to BBB- rating — i.e. a nominal cost of debt of 6.57-7.48% for a 50%-geared storage project. Ofgem's LDES decision independently uses an iBoxx GBP Non-Financials 15+ BBB benchmark and derives 5.34-5.58% nominal for 1-3 and 5-7 year tenors. Listed funds borrow at SONIA plus a margin with the majority hedged.
- **Error if omitted:** An assumed flat cost of debt with no link to leverage produces a model where increasing gearing always increases equity IRR, which is false. Ignoring hedging leaves the DSCR exposed to rate moves that lenders will require to be hedged as a condition precedent, and understates the all-in cost.
- **How to implement:** CostOfDebt = BaseRate(SONIA or swap) + Margin(rating implied by gearing and contracted share) + Fees amortised. Cross-check against: CEPA nominal 15-year BBB 6.11%, BBB- 6.57%, BB+ 7.03%, BB 7.48%; Ofgem BBB 5.34-5.58% at 1-3 / 5-7 year tenor. Require HedgeRatio (typically 75-100% of drawn debt) and model the hedge as a fixed leg. Include commitment fees on undrawn amounts and an arrangement fee in the sources and uses.
- *Source:* CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025 — Table 4.5 nominal cost of debt by credit rating, 15-year tenor; ~50% gearing consistent with BB to BBB-, https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf
- *Source:* Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025 — iBoxx GBP Non-Financials 15+ BBB benchmark, 20-day average pre-FID, https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — borrowings referenced to SONIA with the majority hedged, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### H-14 · MUST · Report project IRR and equity IRR on distinct cashflow definitions, and state the tax and inflation basis of each.

- **Why:** Project IRR is the return on total capital before financing; equity IRR is the return on sponsor cash after debt service, sweeps, lock-ups and reserve movements. Confusing them, or comparing a post-tax nominal equity IRR to a pre-tax real hurdle rate, is a category error that CEPA's framework makes explicit by publishing pre-tax, post-tax, real and nominal variants separately.
- **Error if omitted:** Comparing a nominal post-tax equity IRR to CEPA's 8.9% pre-tax real hurdle understates the required return by roughly 400-500bps once inflation and tax are accounted for, which will pass projects that do not clear the market hurdle.
- **How to implement:** ProjectCF_t = CFADS_t - Capex_t (unlevered, and state whether pre- or post-tax; if post-tax, use notional tax with no interest shield). EquityCF_t = -EquityDrawn_t + Distributions_t (after debt service, sweeps, lock-ups, reserve funding and releases, and actual tax including the interest deduction). Report each with an explicit {real|nominal, pre-tax|post-tax} tag and compare only like to like. Also report equity payback, minimum DSCR, average DSCR, LLCR and the loan life / project life ratio.
- *Source:* CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025 — publishes pre-/post-tax and real/nominal variants under all gearing assumptions, https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf
- *Source:* Corporate Finance Institute, 'Cash Flow Available for Debt Service (CFADS)', https://corporatefinanceinstitute.com/resources/commercial-lending/cash-flow-available-for-debt-service-cfads/

#### H-15 · MUST · Handle inflation explicitly: index opex, business rates, insurance, land rent and CPI-linked contracted revenue, and deflate consistently with the discount rate basis.

- **Why:** GB storage cashflows are a mix of nominal-merchant and CPI-linked contracted lines. Gresham House notes its T-4 Capacity Market contracts are CPI-linked with the vast majority having at least ten years remaining. Ofgem indexes LDES cap and floor values to inflation and deflates the cost of capital using a 2% Bank of England target. CEPA uses OBR 15-year averages of CPI 1.95%, RPI 2.22%, GDP deflator 2.13%.
- **Error if omitted:** Running nominal revenue against real opex (or vice versa) produces a margin drift of ~2% per year compounding, which over a 15-year life is a ~35% error in terminal-year margin. This is a silent, systematic error that no single-year check will catch.
- **How to implement:** Tag every cashflow line with an indexation rule {none, CPI, RPI, CPIH, contractual %}. Escalate at the tagged index. If discounting at a real rate, deflate all nominal lines by the same index used to define the real rate (CEPA uses CPI; Ofgem uses CPIH deflated at the BoE 2% target). Reference values: CPI 1.95% (15-yr OBR average), RPI 2.22%, GDP deflator 2.13%.
- *Source:* CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025 — Table 4.9 estimates of expected inflation from OBR long-term determinants, https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf
- *Source:* Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025 — CPIH indexation, cost of capital deflated at the BoE 2% target, https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — 901MW under T-4 Capacity Market contracts, CPI-linked, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### H-16 · MUST · Model the construction phase separately: interest during construction, contingency, delay liquidated damages, a commissioning/proving period at reduced revenue, and a discount-rate premium until practical completion.

- **Why:** GB valuation practice treats pre-construction and energised assets at materially different discount rates — Gore Street uses 10.75-12.00% pre-construction against 7.25-9.50% energised, and Gresham House applies a 50bps premium to base discount rates during the 30-day proving period after practical completion, removed thereafter.
- **Error if omitted:** Valuing a development-stage BTM project at operating-asset discount rates overstates value by roughly 20-30% and ignores the largest single de-risking event in the project's life. Omitting IDC and contingency understates the funding requirement.
- **How to implement:** Two-phase model: construction phase with capex drawdown profile, IDC accrued at the construction margin (Ofgem indicative 6.03-6.11%), contingency as a percentage of capex, and a commissioning ramp; then operations. Apply DiscountRate_preconstruction (10.75-12.00%) until financial close/notice to proceed, DiscountRate_construction until practical completion, DiscountRate_operational + 50bps during the proving period (30 days), and DiscountRate_operational thereafter. Model delay: each month of delay costs a month of revenue plus IDC; check EPC liquidated damages cover debt service during delay.
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 — Discount Rate Matrix, pre-construction 10.75-12.00%, energised 7.25-9.50%, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — proving period of 30 days after PAC valued with a 50bps premium to base discount rates, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025 — indicative IDC rates, https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf

#### H-17 · MUST · Model availability explicitly, including planned outages, augmentation downtime and unplanned failures, as a reduction to revenue and to contracted availability payments.

- **Why:** Availability is roughly 5% of the modelled-to-achieved revenue gap in the GB calibration. Gresham House reports that 2025 improvements were 'offset by temporary reductions in portfolio availability because of the augmentation programme'. Toll and floor agreements pay against availability KPIs, so an availability shortfall hits contracted revenue too, not just merchant.
- **Error if omitted:** A 100%-available model overstates revenue by roughly 5% before any other error, and cannot represent the augmentation trade-off (spend capex and lose revenue now to raise revenue later), which is the key mid-life decision.
- **How to implement:** Revenue_hh = Availability_hh x DispatchRevenue_hh, with Availability decomposed into planned maintenance windows, augmentation outage windows (site-specific duration), and a stochastic forced-outage rate. Under a toll or floor, apply the contractual availability test: if Availability < MAT (minimum availability target), reduce or forfeit the availability payment. Ofgem's LDES regime uses exactly this construct — performance-linked floor access via a Minimum Availability Target.
- *Source:* Modo Energy, 'Model Calibration' (GB, Jan 2026 vintage) — availability ~5% impact from grid outages and maintenance, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/model-calibration/
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025 — performance-linked floor access via Minimum Availability Target (MAT), https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf

#### H-18 · MUST · Run a defined stress suite including a 'severe but plausible' downside used for the going-concern/viability test, and report first covenant breach, first lock-up and equity IRR under each.

- **Why:** This is the standard auditors and boards apply. Gresham House's auditors reviewed directors' forecast covenant compliance and assessed the HoldCo's ability to meet covenants 'even under the severe but plausible' downside scenario. Listed funds publish sensitivities of +/-1% on the discount rate and on revenue.
- **Error if omitted:** A model with only a base case cannot support an investment decision or a credit paper. Without a first-breach output, the model cannot tell the investor how much revenue decline the structure absorbs before distributions stop.
- **How to implement:** Define a named, versioned stress set at minimum: (1) revenue at the low case for the whole life; (2) revenue at the low case for the first five years only (near-term stress, which is where DSCR bites); (3) capex +10-20%; (4) opex +20%; (5) interest rate +200bps on unhedged debt; (6) COD delay of 6-12 months; (7) augmentation cost +30%; (8) degradation at the unwarranted rate; (9) host exit at year 5 / 10 (BTM only); (10) charge-avoidance value to zero from the next charging review (BTM only); (11) discount rate +/-1%. For each, report min DSCR, first lock-up period, first default period, equity IRR and NPV. Report the breakeven revenue level (£/MW/yr) at which min DSCR = 1.00x.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — auditors reviewed directors' forecast covenant compliance under a severe but plausible downside; discount rate +/-1% sensitivity disclosed, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 — discount rate +1% sensitivity by geography, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf

#### H-19 · MUST · Require the sponsor to fund a high proportion of development costs with equity and model the equity-first drawdown order.

- **Why:** The GB legal literature lists 'a high percentage of the development costs to be funded by equity' as one of the specific enhancements lenders require for battery storage financings.
- **Error if omitted:** Modelling debt drawing pro-rata from day one overstates the debt balance during construction (raising IDC) and understates the sponsor's cash requirement and timing, which distorts equity IRR through the time value of the earlier outflow.
- **How to implement:** Drawdown order: equity first up to EquityFirstPct of total funding (or all development and pre-FID costs), then debt pro-rata or debt-last. Model an equity bridge only if explicitly assumed, and charge its cost. Report peak equity requirement and its timing.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf

#### H-20 · MUST · Test the Smart Secure Electricity Systems (SSES) load-control licensing regime and NIS/cyber duties against the actual asset and against the OPTIMISER, and record the result. On the published scope this is a documented NON-ISSUE for the asset itself — the Load Control Licence covers domestic-scale energy smart appliances, not 0.1-5 MW C&I batteries — but it is a live obligation for the aggregator/optimiser layer if that layer also controls domestic-scale assets, and the NIS Operator of Essential Services threshold at 300 MW of controlled load is a real gate for any optimiser at scale. Separately, treat the host's own IT security policy as a hard constraint on the control connection, with its own capex and its own single point of failure.

- **Why:** DESNZ's SSES consultation response defines the in-scope appliances as 'private Electric Vehicles (EVs) and EVSCPs, heat technologies within the scope of the smart mandate, and domestic-scale BESS, and, where appropriate, ancillary devices used to control load on these technologies', with the aim of supporting 'domestic and small non-domestic consumer confidence'. A commercial or industrial battery of 0.1-5 MW is not a domestic-scale BESS, so the asset is out of scope. The residual is precisely located: 'All load controllers within the SSES programme licensing scope i.e., load controllers managing domestic scale EV chargers, heat pumps, BESS etc. managing under 300MW of load will be required to meet specific cyber security licence conditions via the Load Control Licence. For load controllers managing equal to or above 300MW of load, we additionally intend to bring them within scope of the Network and Information Systems (NIS) Regulations as Operators of Essential Services.' All in-scope controllers must meet a Cyber Assessment Framework profile proportionate to the risk they pose. Timing is inside the underwriting life: applications open March 2027, licensing requirement effective March 2028.
- **Error if omitted:** For the asset, nothing — which is itself the useful result, and worth recording so the risk register does not carry a phantom item. For the counterparty stack, two real exposures. (1) If the optimiser is a mixed-fleet aggregator that also controls domestic assets, it needs a Load Control Licence from March 2028 and a CAF profile; failure to obtain one interrupts the route to market for every asset it optimises, including this one. (2) NESO's own telemetry obligations already imply a security posture — Response Services require 20 Hz performance data for DC, DM and Stacking Services (DR 20 Hz or 2 Hz) plus operational data — so a compliant control path is a technical prerequisite regardless of licensing. The genuinely BTM-specific risk is the third one: many C&I hosts will not permit an unmanaged third-party control connection onto their corporate network, which forces a separate comms path (dedicated 4G/5G router or fibre) with its own capex, its own opex, and its own unmodelled single point of failure that maps directly onto the availability requirement.
- **How to implement:** Record three booleans and one cost line. (1) asset_in_sses_scope = FALSE for a C&I BTM battery on the published scope; document the citation so the item is closed rather than open. (2) optimiser_requires_load_control_licence = TRUE if the optimiser controls domestic-scale ESAs; if TRUE, require evidence of licence application (from March 2027) or a credible plan, and treat absence as a route-to-market counterparty risk in the change-in-law matrix. (3) optimiser_controlled_load_MW >= 300 triggers NIS OES duties and a heavier CAF profile — ask the optimiser for its controlled-load figure and its CAF self-assessment. Cost line: a dedicated out-of-band comms path (router, SIM/fibre, installation, monthly data) plus its failure rate and MTTR, fed into the timed-outage model as a distinct 'comms link' cause with its own MTBF and repair distribution. Add the host's IT security sign-off as a documentation gate before financial close, since a refusal forces the dedicated path.
- *Source:* DESNZ, 'Delivering a smart and secure electricity system: consultation response', https://assets.publishing.service.gov.uk/media/6808a2630324470d6a394eb2/SSES-consultation-response.pdf — in-scope ESAs are private EVs/EVSCPs, smart-mandate heat technologies and 'domestic-scale BESS'; load controllers under 300MW of load require cyber security licence conditions via the Load Control Licence; those at or above 300MW additionally brought within NIS as Operators of Essential Services; Cyber Assessment Framework profile proportionate to risk; Elexon minded-to as enduring governance body via BSC modifications
- *Source:* DESNZ, 'Smart Secure Electricity Systems (SSES) Programme: draft Load Control Licence Regulations and conditions', consultation 10 December 2025 - 18 February 2026, government response 7 August 2026, https://www.gov.uk/government/consultations/smart-secure-electricity-systems-sses-programme-draft-load-control-licence-regulations-and-conditions — applications open March 2027; licensing requirement effective March 2028; three proposed class exemptions
- *Source:* Ofgem, 'Smart Secure Electricity Systems: implementing the load control licensing regime', https://www.ofgem.gov.uk/consultation/smart-secure-electricity-systems-implementing-load-control-licensing-regime
- *Source:* PAS 1878:2021 (Energy smart appliances — system functionality and architecture) and PAS 1879:2021 (Energy smart appliances — demand side response operation), BSI — referenced throughout the SSES response; note DESNZ states it is 'sponsoring work to develop alternatives to PAS 1878' and exploring approaches beyond it
- *Source:* NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026 — performance data at 20 Hz for DC, DM and Stacking Services; DR at 20 Hz or 2 Hz
- *Source:* ETSI EN 303 645 (consumer IoT cyber security) — referenced in the SSES response in the context of alignment with other domestic and EU legislation

#### H-21 · SHOULD · Apply an explicit, sourced haircut to convert perfect-foresight MILP output into an underwritable P50, and never present the perfect-foresight objective as expected revenue.

- **Why:** A deterministic MILP over a full year of realised prices is an upper bound on achievable revenue, and every author who computes both says so. The published gap is large enough to move an IRR by several points.
- **Error if omitted:** Revenue overstated by 5-25% depending on market and time resolution, before any other error. On a levered project this is the difference between a bankable and an unbankable DSCR.
- **How to implement:** Compute both: (a) full-year perfect-foresight MILP as the theoretical ceiling; (b) a rolling-horizon MILP driven by a genuine forecast (or a naive backcast) as the realistic case, and report their ratio as the model's own trading-efficiency assumption. Published values: two-week backcast dispatch captured 'about 85% or more' of perfect-foresight arbitrage value in each of six years, PJM 2002-2007, 12-hour device, hourly prices (Sioshansi et al. 2009, Fig. 6; the year-by-year accuracy runs from roughly 84.5% in 2003 to roughly 89.5% in 2005). A forecast-driven rolling-window strategy earned EUR 146,237/yr for a 1 MW / 1 MWh system in the German continuous intraday market in 2023, 'only 11% below perfect foresight' (Hornek et al. 2025). For the UK, Staffell and Rustomji (2016) report that 75-95% of optimal profits are obtained without perfect foresight of future prices.
- *Source:* Sioshansi, R., Denholm, P., Jenkin, T., Weiss, J., 'Estimating the value of electricity storage in PJM: Arbitrage and some welfare effects', Energy Economics 31(2):269-277, 2009, Section 3 and Fig. 6, DOI 10.1016/j.eneco.2008.10.005, https://www.osti.gov/servlets/purl/1353367
- *Source:* Hornek, T., Lee, Y., Potenciano Menci, S., Pavic, I., IEEE PowerTech 2025, abstract and Section V, arXiv:2501.07121v2
- *Source:* Staffell, I., Rustomji, M., 'Maximising the value of electricity storage', Journal of Energy Storage 8:212-225, 2016, DOI 10.1016/j.est.2016.08.010

#### H-22 · SHOULD · Produce P50/P90 from a distribution over scenarios, not from a single deterministic MILP with a judgemental haircut.

- **Why:** A deterministic MILP produces one number. P90 is a quantile of a distribution and requires either scenario-based stochastic programming, a chance-constrained/robust formulation, or a Monte Carlo wrapper over price and load paths.
- **Error if omitted:** The 'P90' is a fabricated number with no statistical content, which is exactly what a lender's technical advisor will test. It also hides the fact that ancillary availability revenue and wholesale arbitrage revenue have very different variances and are not perfectly correlated.
- **How to implement:** Sample-average approximation over n_sc price/load scenarios: min (1/n_sc) * sum_j [ objective(scenario j) ] with first-stage variables (build sizing, and ancillary commitments if committed ahead) shared across scenarios and second-stage dispatch scenario-specific. Convergence guidance from Engels et al.: with n_U = 1e5 and n_L = 10, alpha = 0.005, the optimality gap falls below 3% by roughly n_sc >= 250 scenarios and below 1% from about 1000 scenarios; with Kantorovich-distance backward scenario reduction, below 1% from about 500 reduced scenarios. Gap estimator: gap = gbar_U - gbar_L + z_alpha * sigma_U/sqrt(n_U) + t_{alpha,n_L-1} * sigma_L/sqrt(n_L).
- *Source:* Engels, J., Claessens, B., Deconinck, G., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, Section V-B/V-D and eq. (13), and Section VI-B-1 for the scenario-count results, arXiv:1710.08331

#### H-23 · SHOULD · Where a deliverability obligation exists (frequency response availability, Capacity Market stress events), express it as a chance constraint or robust constraint with a stated violation probability, not as a deterministic average.

- **Why:** Availability payments are contingent on being able to deliver at all times in the contracted window. The correct object is a probability of constraint violation, and the robust counterpart is tractable as a second-order cone constraint, so there is no computational excuse for the deterministic shortcut.
- **Error if omitted:** Over-contracting reserve. The model sells the maximum reserve capacity that is feasible on average and then fails to deliver in the tail, incurring penalties and reputational derating that the deterministic model cannot see. Conversely, naive heuristics under-contract: Engels et al. show a 10 kWh / 7 kW battery at 90% round-trip efficiency can offer 6.37 kW of primary frequency reserve at a violation probability of 1e-4 with an optimised recharging policy, versus 4.66 kW from a published heuristic for the same battery — a 37% difference in sellable capacity.
- **How to implement:** Chance constraint: Pr( a_i^T * Delta_f <= b_i ) >= 1 - epsilon for i = 1..n_c, with epsilon on the order of 1e-4 to 1e-5. Robust counterpart as an SOCP: a_i^T * mean(Delta_f) + sqrt(-2 * ln(epsilon)) * ||u_i||_2 <= b_i, with u_i = max( Q * a_i^T * W^-1, -R * a_i^T * W^-1 ) elementwise, W the Cholesky factor of the inverse covariance and Q, R the forward/backward deviation matrices. Pair with a linear recharging policy P^rc_k = sum_{i=1}^{k-1} d_ki * Delta_f_i (strictly lower triangular D, so the recharge does not interfere with the instantaneous response) and its equivalent state feedback form P_rc = (I + (1/r) D)^-1 * (1/r) * D * Delta_E_bat.
- *Source:* Engels, J., Claessens, B., Deconinck, G., IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, eqs (2), (4), (6)-(9), (14), Fig. 2, Section VI-A-3, arXiv:1710.08331

#### H-24 · SHOULD · Apply a dual coverage test: size debt as the minimum of (P50 CFADS / target P50 DSCR) and (P90 CFADS / target P90 DSCR), rather than a single ratio on a single case.

- **Why:** Storage underwriting convention runs two ratios simultaneously because the merchant distribution is wide and asymmetric; a single P50 ratio does not constrain the downside and a single P90 ratio over-penalises contracted structures.
- **Error if omitted:** A model that sizes only off P50 will pass structures that breach covenant in any plausible downside; a model that sizes only off a haircut P90 will under-lever contracted structures and wrongly reject bankable tolls. Either way the recommended structure is wrong.
- **How to implement:** Debt = min( NPV_i(CFADS_P50 / DSCR_P50), NPV_i(CFADS_P90 / DSCR_P90), GearingCap x Capex ). Indicative market ratios (US-sourced, treat as structure not as GB calibration): tolling 1.20x P90; capacity-contracted 1.25x P90; hybrid hedge 1.30x P50 and 1.10x P90; pure merchant 1.40x P50. A separate convention sizes merchant at 1.75x-2.00x P50 with a 1.00x P99 floor test. Store the ratio set as a named, sourced parameter block, not a hard-coded constant.
- *Source:* SunRaise Capital (N. Jovanelly), 'Standalone Battery Storage Project Finance Underwriting in 2026', 2026 — BLOG, US market, low authority, https://sunraisecapital.com/blog/standalone-battery-storage-project-finance-underwriting-2026
- *Source:* GreenBridge Infrastructure, 'Debt Sizing', https://greenbridgeinfra.com/resources/project-finance/debt-sizing
- *Source:* Morgan Lewis, 'Project Financing Trends for Global Energy Storage Projects in 2026 and Beyond', 2026, https://www.morganlewis.com/pubs/2026/03/project-financing-trends-for-global-energy-storage-projects-in-2026-and-beyond

#### H-25 · SHOULD · Fund and model the full reserve-account package: a debt service reserve (DSRA), an O&M/maintenance reserve, an augmentation/degradation reserve, and, in GB, a VAT facility during construction.

- **Why:** Observed GB deals fund these explicitly. Econergy's Immingham financing comprised a £38.4m main facility plus a VAT revolving facility and a debt-service reserve facility within a £42.7m total. Morgan Lewis records that lenders require O&M reserves specifically for anticipated degradation and augmentation costs.
- **Error if omitted:** Omitting reserves overstates equity IRR twice: once by understating the day-one funding requirement (reserves are funded from the facility or from equity at financial close) and once by ignoring the cash trapped over the debt life. The augmentation reserve is the storage-specific one and is routinely forgotten.
- **How to implement:** Model each reserve as a balance-sheet account with a funding rule and a release rule. DSRA target = next 6 or 12 months of scheduled debt service; fund at COD from the facility or equity; release at final repayment. Augmentation reserve: accrue an annual amount per kWh (a US benchmark is $4-12 per kWh-year, chemistry dependent) or fund to the modelled augmentation capex date. VAT facility: size to peak recoverable input VAT during construction. Reserve movements are a CFADS adjustment, and reserve funding is a use of funds in the sources-and-uses statement.
- *Source:* Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026 — Immingham 80MW/240MWh, c.£42.7m total, £38.4m main facility plus VAT revolving facility and debt-service reserve facility, https://www.solarpowerportal.co.uk/battery-storage/santander-provides-debt-finance-for-econergy-brockwell-energy-bess
- *Source:* Morgan Lewis, 'Project Financing Trends for Global Energy Storage Projects in 2026 and Beyond', 2026, https://www.morganlewis.com/pubs/2026/03/project-financing-trends-for-global-energy-storage-projects-in-2026-and-beyond
- *Source:* SunRaise Capital, 'Standalone Battery Storage Project Finance Underwriting in 2026' — BLOG, US, augmentation reserve $4-12/kWh-yr, https://sunraisecapital.com/blog/standalone-battery-storage-project-finance-underwriting-2026

#### H-26 · SHOULD · Construct the revenue distribution so that forecast-curve (vintage) uncertainty dominates, not within-year price noise. Include a systematic curve-level shift as the principal uncertainty term.

- **Why:** The observed dispersion in GB storage outcomes is overwhelmingly driven by the whole forward curve moving, not by weather noise around a stable curve. Gresham House discloses that declining third-party revenue forecasts reduced NAV per share by 15.61p in 2025 and by 66.30p cumulatively since 31 December 2022 — 'the largest impact on the NAV over the year'. Outturn GB BESS revenue has ranged from £123k/MW/yr (2021) to £25,380/MW/yr (Q1 2024) to £88k/MW/yr (Jan 2025) to £41k/MW/yr (Feb 2026).
- **Error if omitted:** A Monte Carlo that resamples half-hourly prices around a fixed forward curve will produce a P90/P50 ratio close to 1 (dispersion of an annual average of ~17,520 half-hours is small). That is the classic error: it will report a spuriously tight band, pass a merchant DSCR test that reality would fail, and give false comfort on P90.
- **How to implement:** Decompose revenue uncertainty into: (i) a curve-level multiplicative factor L ~ distribution calibrated to the historical dispersion of successive forecast vintages and to outturn-vs-forecast error (this is the dominant term and is highly serially correlated across years); (ii) a within-year shape/volatility term; (iii) an asset-specific execution term (availability, foresight, competition). Then Revenue_y = L_y x BaseCurve_y x ShapeFactor_y x ExecutionFactor. Calibrate L from at least the 2022-2026 curve history; a defensible minimum is that the band spans the observed range of published GB curves for the same duration. Report the P90/P50 ratio the model produces and sanity-check it against the observed year-on-year outturn range rather than asserting a conventional value.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — third-party revenue forecast declines reduced NAV/share by 15.61p in 2025 and 66.30p cumulatively since 31 Dec 2022, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Modo Energy, 'The evolution of the GB battery energy storage revenue stack' — 2020 £65k/MW/yr, 2021 £123k/MW/yr, https://modoenergy.com/research/en/5023
- *Source:* Modo Energy, 'GB BESS: the five headlines from Q1 2024' — Q1 2024 £25,380/MW/yr, https://modoenergy.com/research/en/q1-2024-roundup-gb-battery-energy-storage-revenues-balancing-mechanism-ancillary-services
- *Source:* Modo Energy, 'ME BESS GB: Revenues fall to £41k/MW/year in February 2026' — down 47% year on year, https://modoenergy.com/research/en/me-bess-gb-revenues-february-2026-wholesale-battery-energy-storage-balancing-mechanism

#### H-27 · SHOULD · Model UK corporation tax, capital allowances on the battery and associated plant, and the corporate interest restriction, on the actual cash-tax timing.

- **Why:** CEPA's hurdle rates are quoted pre-tax precisely because the tax wedge is technology- and structure-specific; converting between pre- and post-tax requires the effective tax rate. For a UK SPV the timing of capital allowances materially shifts early-year CFADS, which is exactly where DSCR sizing bites.
- **Error if omitted:** Ignoring capital allowances understates early CFADS and under-sizes debt; ignoring the interest restriction overstates the shield on a highly geared SPV. Both distort the sizing and the equity IRR, and the errors do not cancel.
- **How to implement:** Compute taxable profit = accounting profit +/- adjustments - capital allowances; carry forward losses; apply the prevailing UK corporation tax rate; restrict net interest deductions per the corporate interest restriction where applicable. Feed cash tax paid (not accrued) into CFADS with the correct payment lag. Flag whether the battery qualifies for full expensing / annual investment allowance versus special-rate pool treatment, because the answer changes early-year cash materially and is a genuine open question for BESS.
- *Source:* CEPA for DESNZ, 'Hurdle rate estimates for electricity sector technologies', 2025 — Section 4.4.6 tax rate; pre-/post-tax variants, https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf

#### H-28 · SHOULD · Apply an explicit merchant-tail treatment: revenue after the expiry of any floor, toll or CM agreement must be haircut or excluded from debt sizing, and the debt must repay before the tail begins wherever possible.

- **Why:** The merchant tail is the uncontracted portion of a project's life after contracts expire; it is the standard project finance concept for exactly this exposure. GB storage contracts are shorter than asset life — tolls of two years, floors of ten years, CM of up to fifteen — while asset lives are modelled at 15-25 years, so a tail always exists.
- **Error if omitted:** Sizing debt against a fully merchant year 12-15 at the same DSCR as a floored year 1-10 is the classic error. It produces a facility that cannot be repaid without a refinancing that may not be available, and it is the mechanism by which storage financings actually fail.
- **How to implement:** Define TailStart = min over contracts of (contract expiry). For periods >= TailStart, either (a) exclude the revenue from debt sizing entirely, or (b) apply a merchant haircut (a commonly cited lender practice is a 30-50% haircut on the merchant component) and a higher DSCR. Require DebtBalance(TailStart) to be low enough that the tail revenue at the merchant DSCR repays it, or require a contracted extension as a condition. Report the percentage of total debt service falling after TailStart.
- *Source:* Osborne Clarke / Practical Law, 'Structuring a bankable project: energy storage', 2022 — differing periods of contracted revenue under the various offtake agreements and the resulting fluctuating cashflows, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- *Source:* Morgan Lewis, 'Project Financing Trends for Global Energy Storage Projects in 2026 and Beyond', 2026 — lenders may finance merchant cashflows but with less leverage, subject to detailed market studies, cash sweeps and other protections, https://www.morganlewis.com/pubs/2026/03/project-financing-trends-for-global-energy-storage-projects-in-2026-and-beyond
- *Source:* SunRaise Capital, 'Standalone Battery Storage Project Finance Underwriting in 2026' — BLOG, US: 30-50% merchant haircut applied by lenders, https://sunraisecapital.com/blog/standalone-battery-storage-project-finance-underwriting-2026

#### H-29 · SHOULD · State and justify terminal value separately from the operating cashflows, and default to a conservative treatment (zero, decommissioning-net, or a repowering-based value) rather than a perpetuity.

- **Why:** GB practice does not support a large terminal value. Modo assumes a 15-year BESS project life against 25 years for generation. Investment companies describe time horizons of 25 years. Ofgem's LDES framework recognises residual value explicitly as something that lowers the required floor. Gresham House values operational assets at £742k/MW (£734k/MW excluding working capital) as at 31 December 2025 — a market observation, not a perpetuity calculation.
- **Error if omitted:** An unstated or aggressive terminal value can be the majority of NPV and is invisible in the IRR. Underwriters discount it heavily or ignore it; if the model relies on it the equity case is not real.
- **How to implement:** TerminalValue = max(0, ResidualAssetValue - DecommissioningCost - LeaseReinstatement), where ResidualAssetValue is either zero, a repowering option value (cost of new cells against remaining site/connection/consent value), or a market comparable. Report NPV excluding terminal value as the headline and NPV including it as a sensitivity. Include decommissioning and site reinstatement as a funded cost — Ofgem's LDES model carries decommissioning cost as an explicit percentage of capex.
- *Source:* Modo Energy, 'Modelling Assumptions' (UK/Europe, Jul 2026 vintage) — BESS project life 15 years vs 25 years for generation, https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/
- *Source:* Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025 — decommissioning cost as a percentage of capex; residual value recognised as lowering the floor, https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026 — operational assets valued at £742k/MW (£734k/MW ex working capital) at 31 December 2025, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf

#### H-30 · SHOULD · Report a revenue breakeven against a published investment hurdle, and check the project against the market's observed required revenue level rather than only against its own IRR.

- **Why:** Modo estimated in October 2024 that at then-current capex, GB batteries required £74k/MW/year to £85k/MW/year 'to make an acceptable return on investment', against an outturn of £58k/MW/year that month. That is a clean, external cross-check on whether a project is investable at all.
- **Error if omitted:** A model can produce a passing IRR from an optimistic revenue curve without ever being challenged on whether that curve is above or below the level the market believes is required. The external benchmark catches curve optimism that internal consistency checks cannot.
- **How to implement:** Compute RequiredRevenue = the £/MW/yr that yields exactly the hurdle-rate equity IRR, and report it alongside: (a) the modelled base-case revenue; (b) the current GB index level; (c) the published required-revenue benchmark of £74-85k/MW/yr (Oct 2024 capex vintage — re-derive at current capex). If modelled revenue exceeds the index by more than the calibration factor explains, flag it.
- *Source:* Modo Energy, 'October 2024: GB battery energy storage research roundup' — 'At current Capex levels, this exceeds the £74k/MW/year to £85k/MW/year revenues that we estimate are required to make an acceptable return on investment'; October 2024 outturn £58k/MW/year, https://modoenergy.com/research/en/battery-energy-storage-research-roundup-great-britain-october-2024-revenues-buildout-forecast-capex-winter

#### H-31 · SHOULD · Recognise that a 0.1-5 MW BTM asset is below the size at which GB non-recourse project finance is available, and model the realistic financing route (corporate facility, lease/asset finance, portfolio aggregation, or all-equity) rather than assuming SPV project debt.

- **Why:** Every observed GB BESS project financing is at least an order of magnitude larger: Immingham 80 MW/240 MWh with a c.£42.7m facility; Harmony Energy a £60m facility with a £70m accordion on a five-year tenor; Zenobe £235m non-recourse from a five-bank club; Gresham House £240m. KBRA records that battery storage transactions are typically funded 'on a short-term basis, taking into account corporate risk rather than on a pure stand-alone, nonrecourse basis' by a narrow pool of specialised funders, and that fixed transaction costs make small deals uneconomic.
- **Error if omitted:** Applying grid-scale non-recourse debt terms to a 1 MW BTM project produces an equity IRR that cannot be achieved, because no lender will underwrite a £600k facility on project-finance diligence. The gearing, margin and fee assumptions are all wrong, and the fixed cost of the financing (legal, technical DD, model audit, insurance advisory) can be a double-digit percentage of a small project's capex.
- **How to implement:** Add a FinancingRoute enum {non-recourse project finance, portfolio/platform facility, corporate/balance-sheet, lease or asset finance, all-equity} with a minimum deal size gate (observed GB non-recourse deals are >= c.£35m facility size). Model fixed transaction costs as a lump sum (legal, technical adviser, model audit, insurance adviser, agency fees) that does not scale with deal size, so its percentage impact rises sharply below c.£20m. For portfolio routes, model cross-collateralisation and the diversification benefit on the revenue distribution explicitly.
- *Source:* KBRA, 'Battery Storage Funding Critical to Europe's Energy Transition', 28 June 2022, https://www.ipfa.org/wp-content/uploads/2024/06/Battery-Storage-Funding.pdf
- *Source:* Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026 — c.£42.7m total for 80MW/240MWh, https://www.solarpowerportal.co.uk/battery-storage/santander-provides-debt-finance-for-econergy-brockwell-energy-bess
- *Source:* NatWest, 'The Battery Energy Storage System (BESS) market: delivering the backbone for a greener future' — Harmony Energy £60m facility (5-year tenor) with £70m accordion, later £130m total; Zenobe £235m syndicated, https://www.natwest.com/corporates/about-us/case-studies/the-battery-energy-storage-system-market-delivering-the-backbone-for-a-greener-future.html
- *Source:* Zenobe, 'Zenobe secures £235 million of non-recourse project finance debt from five banks', https://www.zenobe.com/news-and-events/zenobe-235-million-project-finance-five-banks-energy-storage/

#### H-32 · SHOULD · Add siting, fire safety, planning consent and the HOST's own property and business-interruption insurance as dated, evidenced project gates that must clear before financial close, and let them feed back into capex and layout. Require: written confirmation from the host's property insurer that the installation is acceptable and on what conditions (separation distances, test evidence, detection, suppression); UL 9540A cell/module/unit/installation-level test reports and IEC 62619 / BS EN IEC 62933-5-2 certification; a DSEAR assessment; a pre-application discussion with the local Fire and Rescue Service; and local planning permission or a documented permitted-development analysis. Track the live UK policy movement on bringing BESS within environmental permitting as a change-in-law item inside the asset's life.

- **Why:** For a BTM asset the battery sits next to an occupied commercial or industrial building whose insurer has a view on lithium-ion, and this is the most common practical killer of C&I BTM projects. The NFCC's updated guidance (approved December 2025, superseding the 2023 version) proposes an initial 30 m minimum separation between a BESS and occupied buildings before mitigation such as blast walls, a minimum 3 ft (0.914 m) between BESS units unless UL 9540A testing demonstrates no propagation, no vertical stacking, automatic detection with continuous combustible-gas monitoring, and a water supply of at least 25 L/s at site hydrants or roughly 180,000 L of static storage (120 minutes). On a constrained C&I site, a 30 m standoff is frequently decisive for whether the project exists at all, and it dictates cable runs, transformer siting and metering topology — all of which are capex and all of which change the electrical model. On planning: SI 2020/1218 (made 4 November 2020, in force 2 December 2020) removed electricity storage other than pumped hydro from the NSIP regime by disapplying the 50 MW threshold in England and 350 MW in Wales, so a BTM battery is always a local planning matter, never an NSIP.
- **Error if omitted:** Binary project failure, discovered late. An insurer refusal or a 30 m standoff requirement on a site that does not have 30 m of clear space kills the project after development spend. Where it does not kill it, it moves the battery — which changes cable length and losses, may require a new transformer or a different metering position, and can invalidate the whole avoided-import case if the battery ends up on the wrong side of a meter. Because FRSs are not statutory planning consultees, the absence of an objection is not evidence of acceptability; the risk surfaces at the insurer, after consent. None of this is a percentage adjustment to revenue — it is a gate, and gates must be modelled as gates.
- **How to implement:** Represent as a set of hard boolean gates with dated evidence, each of which must be TRUE with a document reference before the model is permitted to produce a bankable output: insurer_written_acceptance (with conditions listed and their capex costed); ul9540a_report_on_file (state which levels: cell, module, unit, installation); iec62619_cert; bs_en_iec_62933_5_2_cert; dsear_assessment_complete; frs_pre_application_held; planning_consent_granted OR permitted_development_opinion_on_file. Feed the geometric constraints into the layout: enforce separation_to_occupied_building >= 30 m unless a mitigation package is evidenced and its capex is in the build; enforce inter-unit spacing >= 0.914 m absent UL 9540A no-propagation evidence; no vertical stacking. Cost the fire-water provision explicitly (25 L/s hydrant flow, or ~180,000 L static storage) as a line item. Then propagate: recompute DC and AC cable runs and losses from the final position, and re-derive the metering topology (which determines whether discharge is avoided import or metered export — see the MPAN requirement). Add an environmental-permitting change-in-law scenario with a cost and a date range, and allocate it in the change-in-law matrix.
- *Source:* National Fire Chiefs Council, 'Grid Scale Battery Energy Storage System planning — Guidance for Fire and Rescue Services', approved for publication December 2025 (supersedes 2023 version), https://nfcc.org.uk/our-services/building-safety/grid-scale-energy-storage-system-planning-guidance-for-fire-and-rescue-services/ — 30 m initial separation from occupied buildings; 3 ft (0.914 m) between units absent UL 9540A no-propagation evidence; no vertical stacking; automatic detection plus continuous combustible-gas monitoring; 25 L/s hydrant flow or ~180,000 L static storage (120 minutes); FRS not a statutory planning consultee but early engagement advised
- *Source:* The Infrastructure Planning (Electricity Storage Facilities) Order 2020, SI 2020/1218, made 4 November 2020, in force 2 December 2020, https://www.legislation.gov.uk/uksi/2020/1218/made — removes electricity storage (except pumped hydro) from the NSIP regime; England 50 MW and Wales 350 MW thresholds disapplied
- *Source:* Defra / DESNZ, consultation on modernising environmental permitting including BESS in England — status: government considering consultation responses as at February 2026, https://questions-statements.parliament.uk/written-questions/detail/2026-02-23/115041; see also SLR Consulting, 'Preparing for change: new environmental permitting regulations for BESS', https://slrconsulting.com/insights/preparing-for-change-new-environmental-permitting-regulations-battery-energy-storage-solutions/ — 'BESS are not currently required to obtain an environmental permit under the Environmental Permitting Regulations 2016' [consultancy commentary, secondary]
- *Source:* Solar Energy UK, 'Defra progresses with BESS permitting plan', 3 June 2026, https://solarenergyuk.org/defra-progresses-with-bess-permitting-plan/ [trade body, secondary]
- *Source:* House of Commons Library research briefing on BESS safety and planning rules, June 2025 [as reported by International Fire and Safety Journal, https://internationalfireandsafetyjournal.com/battery-safety-and-planning-rules-examined-in-new-bess-briefing/ — secondary]
- *Source:* NFPA 855, 'Standard for the Installation of Stationary Energy Storage Systems' — source of the 100 ft remote-installation distance underlying the NFCC 30 m figure [referenced via NFCC guidance; not independently verified]

#### H-33 · SHOULD · Rate, disclose and stress the HOST as a credit obligor, and cost the loss-given-default of stranding. Require: the host's statutory accounts and any credit score; an explicit probability of default with its source; a stress case in which the host fails, closes the site or is acquired and the avoided-import revenue goes to zero; and a costed relocation/residual-value case covering de-installation, transport, reinstallation, revenue downtime, AND the permanent loss of location-tied contracts on a move. Model the location-tied losses explicitly: a Capacity Market agreement is tied to a Connection Capacity at a site, a DNO flexibility contract is tied to a defined zone, a DFS Unit's meter points must all sit in one DFS Zone, and response aggregation is only permitted within the same GSP Group.

- **Why:** For a BTM asset the avoided-import line is usually the largest revenue and is presented as the most 'contracted' — but it is an unsecured trade receivable from a single, typically unrated C&I corporate, ranking behind that corporate's secured lenders. A grid-scale model has no analogue for this and therefore no machinery to handle it. The location-tie is documented rather than assumed: NESO's Response Services guidance states 'Aggregation is possible when assets sit behind same GSP Group (subject to technical assurance being carried out on the risks associated with moving to GSP Group)', and the DFS Procurement Rules require that 'a DFS Unit shall only have allocated to it Unit Meter Points located in the same DFS Zone'. A move across a GSP Group boundary or a DFS Zone boundary is therefore a contract-terminating event, not a logistics cost. Base-rate anchoring is available: the UK company insolvency rate was 52.5 per 10,000 companies in 2025, 'equivalent to one in 190 companies entering insolvency'.
- **Error if omitted:** An unrated SME carries the whole DSCR with no capital held against it. Using the population base rate of ~0.53% per year, cumulative probability of at least one host default over a 15-year term is roughly 1 - 0.9947^15 = 7.7% for an average-risk company — and a single-site C&I host in a cyclical sector is not an average-risk company, so the true figure is materially higher and sector-specific. At that frequency the expected loss is not a rounding error, and because the loss is concentrated (the whole savings stream to zero at once, not a haircut) it drives the tail, which is exactly what the P90 and the DSCR are supposed to capture. Omitting the LGD side compounds it: relocation is treated as costless when it is capex plus downtime plus permanent loss of the CM agreement and any zone-tied flexibility revenue.
- **How to implement:** Inputs: host Companies House filings, a commercial credit score (Creditsafe/Experian) and the sector default rate for the host's SIC code. Set PD_annual from the credit score, floored at the population base rate of 0.53%/yr. Model as a hazard: in each project year, with probability PD, the host defaults; on default, avoided-import revenue goes to zero from that date and the model branches to a recovery case. Recovery case cashflows: -de-installation cost, -transport, -reinstallation at a replacement site, -revenue downtime for the outage duration (assume a realistic re-siting timeline, not weeks), -loss of the Capacity Market agreement for the remainder of its term including any termination fee, -loss of any DNO flexibility contract if the new site is outside the zone, -loss of response revenue if the new site is outside the original GSP Group, +residual value of the moved asset. Anchor the de-installation cost using published decommissioning benchmarks (~$50/kW demolition plus ~$38/kW material disposition at a 120 MW site) and note that small BTM projects will not achieve that unit cost — apply a small-scale multiplier and state it. Run the DSCR with the host-default hazard live and report the resulting minimum and average DSCR alongside the no-default case. Underwriting gate: refuse to treat avoided-import revenue as contracted unless the host's PD is documented and the LGD case is costed; consider requiring a parent guarantee, security over the site, or a step-in deed as a condition precedent.
- *Source:* NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026, https://www.neso.energy/document/276606/download — 'Aggregation is possible when assets sit behind same GSP Group (subject to technical assurance being carried out on the risks associated with moving to GSP Group)'
- *Source:* NESO, 'Demand Flexibility Service Procurement Rules', v5.0, 18 May 2026, para 4.3.2(k) — 'a DFS Unit shall only have allocated to it Unit Meter Points located in the same DFS Zone'
- *Source:* The Insolvency Service, 'Company Insolvency Statistics', December 2025 (published 27 January 2026), https://www.gov.uk/government/collections/insolvency-service-official-statistics — company insolvency rate 52.5 per 10,000 companies, 'equivalent to one in 190 companies entering insolvency'
- *Source:* POWER Magazine, 'BESS Decommissioning and End-of-Life Planning: Why Care Today?', https://www.powermag.com/blog/bess-decommissioning-and-end-of-life-planning-why-care-today/ — for a 120 MW BESS site, $1.4m decommissioning and demolition plus $4.6m material disposition, i.e. ~$50/kW and ~$38/kW respectively [industry trade press, secondary; US costs, not GB, and at grid scale not BTM scale]
- *Source:* EMR Delivery Body, 'Capacity Market Rules' (current version) — Connection Capacity and site-linked agreements, transfer and termination provisions [primary code document; obtain current version]

#### H-34 · SHOULD · Model availability as TIMED OUTAGE EVENTS, not as an annual scalar derate on revenue. Simulate outages with a forced outage rate and a mean time to repair decomposed by cause — cell/module, PCS, transformer, HVAC, comms link, aggregator platform, host site planned shutdown, DNO planned outage — and evaluate each outage against the actual non-linear penalty regime in force at the moment it occurs. Explicitly include the two BTM-specific causes that no grid-scale model contains: the host's own planned site shutdown, which takes the battery with it, and the comms/aggregator platform as a shared dependency across the fleet.

- **Why:** An annual availability percentage applied to annual revenue is valid only if revenue is uniform in time and penalties are linear in downtime, and neither holds in GB. NESO's Response Services rules are explicit: the availability factor F is zero where there is 'any period or periods of unavailability within Settlement Period j', and F is computed as zero if availability within the settlement period is below 0.999 — on 20 Hz sampled data a full settlement period contains 36,000 rows, so 0.1% is 1.8 seconds. The EFA-block performance factor is K_e = min_j k_j, the minimum across the block. So 1.8 seconds of unavailability zeroes a settlement period, and a single bad settlement period sets the performance factor for the whole four-hour block. Capacity Market exposure is structurally different again: a Storage Generating Technology Class CMU must demonstrate Extended Performance during at least one Satisfactory Performance Day once every three years, so the risk is failing a specific dated test and being terminated — a function of WHEN the outage falls, not how many hours it lasted.
- **Error if omitted:** A 97% availability assumption applied as a 3% revenue haircut can conceal a 100% loss of a winter's ancillary revenue, and it cannot represent a CM termination at all. The error is not symmetric: because F is a step function at 99.9% within the settlement period and K is a block minimum, short frequent faults are punished far more than the hours-based average implies, while long rare faults during low-value periods are punished less. An annual scalar averages these into a number that is right for neither. The BTM-specific causes make it worse: a host's annual planned shutdown is typically several consecutive days, is scheduled (so its timing is knowable and may or may not fall in a high-value window), and is entirely absent from any grid-scale availability dataset; the aggregator platform is a correlated, fleet-wide failure that violates the independence assumption behind any per-asset availability figure.
- **How to implement:** For each cause c, specify a failure process (Poisson with rate lambda_c, or an empirical inter-arrival distribution) and a repair-time distribution (lognormal is standard for MTTR), plus a spares-holding and warranty-response SLA that truncates the repair tail. Simulate outage timelines across the same contemporaneous scenario blocks used for prices, so a forced outage can coincide with a high-price winter evening. Then evaluate penalties event-by-event, not in aggregate: (i) frequency response — for each settlement period touched by an outage set F=0, and set K_e = min over the block, so compute the EFA-block loss as the full block availability payment where any settlement period in it is degraded; (ii) DFS — recompute RV_ie and hence K_ie under the piecewise schedule, including the negative branch where K can reach -1; (iii) Capacity Market — check whether the outage window overlaps a Satisfactory Performance Day or Extended Performance Test obligation and, if so, branch to the termination case with its termination fee and loss of all remaining agreement revenue; (iv) BM — reduce MEL/MIL. Treat the host planned shutdown as a deterministic scheduled outage taken from the host's actual shutdown calendar (obtain it), not as a random event. Treat the aggregator platform as a common-mode failure applied simultaneously to all assets in the portfolio. Contract inputs to obtain: the O&M/LTSA response-time SLA, the spares strategy, the availability guarantee and its liquidated-damages cap — the LD cap is what actually bounds the recovery and it is usually far below the revenue at risk. Report both the annual availability percentage AND the revenue-weighted availability, and quote the difference.
- *Source:* NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026, https://www.neso.energy/document/276606/download — 'F_ije is zero where there is any period or periods of unavailability within Settlement Period j during the relevant Contracted EFA Block e, otherwise is F_ije 1'; availability factor is 0 where availability < 0.999 within the settlement period; 'For 20Hz sampled data, a full SP contains 36000 rows of data'; K_e = min_j k_j
- *Source:* NESO, 'Demand Flexibility Service Service Terms', v4.0, 9 April 2026, Schedule 1 — piecewise K_ie including K = -1 for RV < -100 (penalty branch)
- *Source:* EMR Delivery Body, 'Agreement Management — Existing', https://emrdeliverybody.nationalenergyso.com/IG/s/article/Agreement-Management-Existing — 'A Capacity Committed CMU with a Storage Generating Technology Class ... must demonstrate Extended Performance during at least one Satisfactory Performance Day' once every three years
- *Source:* Elexon CMAG, 'CP370 — Changes to Extended Performance Test', https://www.elexon.co.uk/cmag/change-proposals/cp370/ — proposal to revise the EPT methodology to better reflect storage contracted volume and duration
- *Source:* The Electricity Capacity (Amendment) Regulations 2025, SI 2025/183, explanatory memorandum, https://www.legislation.gov.uk/uksi/2025/183/pdfs/uksiem_20250183_en_001.pdf — 'EPTs are a subfunction of the SPD requirement'; standard satisfactory performance days during winter
- *Source:* DNV, '2024 Battery Scorecard', https://www.dnv.com/publications/2024-battery-scorecard/ — real-world battery performance and degradation benchmarking
- *Source:* Energy-Storage.news, 'DNV verifies 98.7% availability of Fluence's global battery energy storage fleet', https://www.energy-storage.news/dnv-verifies-98-7-availability-of-fluences-global-battery-energy-storage-fleet/ — 98.7% MW-weighted fleet availability [vendor-supplied, DNV-verified; selection bias likely]
- *Source:* IEEE, 'Forced Outage Rate of Utility-Scale Energy Storage Units', https://ieeexplore.ieee.org/document/11438461 — notes that 'forced outage characteristics of ESS remain largely unexplored'
- *Source:* EPRI Storage Wiki, 'Performance and Reliability Foresight', https://storagewiki.epri.com/index.php/Performance_and_Reliability_Foresight; EPRI BESS Failure Incident Database — incidents per GW falling from ~10 in 2018 to under 1 by 2023 [as reported by StorPeak, https://storpeak.com/insights/bess-failure-database-epri/ — secondary]

#### H-35 · CONSIDER · Treat the forward-looking DUoS charge structure as an explicit structural risk with a scenario, because Ofgem has paused the DUoS Significant Code Review pending REMA.

- **Why:** Ofgem's April 2025 update states 'we don't intend to prioritise DUoS Reform work until more is known about the direction that the REMA project will take'. The Access and Forward-Looking Charges SCR final decision (May 2022) covered only the connection charging boundary and access rights; forward-looking DUoS and TNUoS charge design were removed from its scope and moved to separate, now-paused, processes. The red/amber/green structure a 10–15 year case depends on is therefore explicitly undecided.
- **Error if omitted:** An underwriting case that assumes today's red/amber/green band structure and spreads persist for 15 years carries an unpriced regulatory risk on its principal avoidable revenue line. Lenders should see this quantified, not assumed away.
- **How to implement:** Add a DUoS-structure scenario axis: (a) status quo bands; (b) flattened bands (red-green spread halved, mirroring the DCP228 direction of travel which rebalanced CDCM recovery away from unit rates on 1 April 2018); (c) capacity-led charging (unit spread → ~0, capacity rate up). Report DSCR and equity IRR under each; require the base case to survive scenario (b) at P90.
- *Source:* Ofgem, Distribution Use of System charges: Significant Code Review update, 22 April 2025, https://www.ofgem.gov.uk/policy/distribution-use-system-charges-significant-code-review-update
- *Source:* Ofgem, Access and Forward-Looking Charges Significant Code Review: Decision and Direction, May 2022, https://www.ofgem.gov.uk/sites/default/files/2022-05/Access%20SCR%20-%20Final%20Decision.pdf
- *Source:* Ofgem, DCUSA DCP228 'Revenue matching in the CDCM' decision — implemented 1 April 2018, https://www.ofgem.gov.uk/publications/distribution-connection-and-use-system-agreement-dcp228-revenue-matching-cdcm-0

#### H-36 · CONSIDER · Use GB-specific, sourced cost of capital, and apply different discount rates to contracted and merchant cashflow streams within the same asset.

- **Why:** This is settled GB valuation practice, not a refinement. Gresham House applies 7.5% to floor-contracted cashflows, 11.35% to merchant upside above the floor and 10.85% to wholly uncontracted merchant cashflow, for a weighted average of 10.33% at 31 December 2025 (10.73% at 31 December 2024). Gore Street applies 7.25-9.25% to energised contracted income, 8.75-9.50% to energised uncontracted income and 10.75-12.00% to pre-construction assets, weighted average 10.2%.
- **Error if omitted:** A single blended discount rate misprices the effect of adding a floor or toll: it will show contracting as value-destructive (because it caps upside) when in the market it is value-accretive (because it re-rates the discount rate on the contracted portion by 300-400bps). The model will then recommend staying merchant when the market pays for contracting.
- **How to implement:** NPV = sum_t [ ContractedCF_t / (1+r_c)^t ] + sum_t [ MerchantUpsideCF_t / (1+r_mu)^t ] + sum_t [ UncontractedMerchantCF_t / (1+r_m)^t ]. GB reference set (Dec 2025): r_c = 7.5%, r_mu = 11.35%, r_m = 10.85%. Alternative GB reference set (Mar 2025): r_c = 7.25-9.25%, r_m = 8.75-9.50% for energised assets, 10.75-12.00% pre-construction. Add a construction-phase premium: Gresham House applies +50bps during the 30-day proving period after practical completion. Sources disagree by 100-200bps on the merchant rate — carry both and report the NPV range, do not average.
- *Source:* Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- *Source:* Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', 2025 — Discount Rate Matrix, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf


---

## 2. What the literature does not settle

- No published skip-rate statistics decompose acceptance by BID/OFFER PRICE BAND. NESO and LCP Delta both measure skip volumetrically among already-in-merit actions, so by construction the metric is price-blind. There is therefore no published basis for a price-elasticity-of-acceptance function. Any such function in a model is an assumption, not literature.
- No published skip-rate statistics are broken down by GSP GROUP or DNO region with numbers. Modo states North Scotland has the highest battery skip rates and LCP Delta documents zonal desk allocation as a cause, but neither publishes a regional table. A model that needs a locational skip factor must derive it from the raw NESO In-Merit PSA and Exclusion Reasons datasets, or state the factor as an assumption.
- No published skip-rate statistics are broken down by BM UNIT SIZE or by BATTERY DURATION. LCP Delta's stakeholder interviews report a perceived 'bias towards prioritising larger assets over smaller, distributed ones' and note the duration limitation 'unfairly penalise[s] smaller assets', but this is qualitative. Whether a 1 MW BTM Secondary BMU faces a materially higher skip rate than a 50 MW front-of-meter BMU is unquantified — and it is the single most important unknown for this asset class.
- It is unclear whether a BTM C&I battery routed via a VLP is measured in NESO's battery technology skip-rate dataset or in the separate 'In Merit PSA for Demand Side Flexibility Unit' and 'Stage 5 DSF Technology-Specific Skip Rate' datasets. If DSF, the applicable skip rate may differ materially from the published battery figure. This should be resolved against the raw datasets before parameterising.
- The 2026 skip-rate figures disagree across sources by 7–8 percentage points (49%→38% per NESO/ESS News vs 41%→31% per Modo for overlapping windows). The cause is presumably a different variant/stage tag, but neither source states which. Until reconciled, both should be carried as a range.
- NESO's skip-rate reduction TARGET is not yet public. Ofgem has directed absolute numerical dispatch targets and 'technological parity' by end of the financial year, with a final proposal due February 2026 and root-cause recommendations April 2026. The terminal skip rate a model should assume is therefore genuinely unknown.
- The outcome of NESO's constraint-retrading consultation (Options 3A / 3AA / 3C, live as of July 2026) is unresolved. Option 3A would remove storage bid revenue inside active constraints entirely. This is a live binary risk with no published decision date found.
- No source read gives the historical distribution of BM bid/offer PRICES achieved by batteries in a form usable for revenue modelling. Modo reports batteries and CCGTs 'receive similar prices' with CCGT offers 6% lower and CCGT bids 19% higher than batteries, and pumped storage receiving a premium in both directions — but no absolute £/MWh distribution by period or price band was found in public sources.
- The interaction between GC0166 MDO/MDB and skip rates is untested. GC0166's stated purpose is 'increased economic dispatch of Electricity Storage Modules', but no published estimate of the expected skip-rate reduction from MDO/MDB was found. NESO's own roadmap defers root-cause analysis recommendations to April 2026.
- Whether the Gale et al. (2026) skip-rate elasticity (~£12,000/MW/yr per 10 percentage points) scales down to a 0.1–5 MW BTM asset was not established — the paper's asset assumptions and duration were not accessible (ScienceDirect returned 403 for full text; figures are from the abstract and search indexing). The elasticity should be treated as indicative for a front-of-meter merchant asset and re-derived for a BTM case.
- No public source quantifies the all-in cost of BM access for a small BTM asset (WA API or EDT/EDL connectivity, control telephony, 1 Hz operational metering, asset metering under P375, MOA and HHDC appointments, VLP qualification). Without this, the break-even MW at which BM participation becomes NPV-positive for a BTM site cannot be established from the literature.
- NESO stated an intention to relax operational metering accuracy, refresh rate and latency requirements for <1 MW aggregated assets in early 2026, but the specific relaxed values were not found in the sources read.
- Is the one-year DSR route bankable for a behind-the-meter battery? On the face of Rules 2.3.4(b) and 2.3.4(e), a Proven DSR CMU whose component is 'import reduction achieved by behind-the-meter Storage' is de-rated at the DSR factor (0.8558 for 2026/27 T-1) rather than the storage EFC (0.1361 at 1h) — a 6.3x difference for identical hardware. Rule 2.3.4(e) closes this only for Unproven DSR CMUs bidding multi-year. No public document states whether the Delivery Body would reject such an application under its Rule 4.4 discretion, or whether DESNZ intends to close the one-year case. This is the single largest unresolved economic question for the BTM segment and needs legal advice before it enters a base case.
- The exact monthly weighting factors WF_mx per delivery year could not be retrieved: EMR Settlement Ltd returned HTTP 403 to automated fetch. The formula is settled (share of GB monthly demand over a rolling 3-year period, to 3 decimal places) but the published values must be obtained directly for accurate monthly cashflow and minimum-DSCR modelling.
- The inference that the plateau of the published EFC curve equals the Storage class TCWAA (0.9216 for the 2026/27 T-1 and 2029/30 T-4 vintages) is derived from Schedule 3B rather than stated. Since Adjusted Connection Capacity for the Extended Performance Test is Connection Capacity x TCWAA, this number sets the EPT feasibility constraint and should be confirmed against the relevant Auction Guidelines.
- Which minimum durations correspond to each named Storage Generating Technology Class, and the exact rounding convention applied when an applicant's usable energy divided by nominated Connection Capacity falls between bins, are set out in the Auction Guidelines rather than the Rules. The NESO EMR Delivery Body guidance pages are JavaScript-rendered and were not retrievable. The 0.5h binning and a floor-to-nearest-bin convention are inferred from the published factor table structure.
- The published de-rating factors are exactly linear in duration for short durations in every vintage checked, but the point at which the curve becomes concave differs between vintages (about 4.5h for the 2026/27 T-1, about 8h for the 2029/30 T-4). No public documentation explains the shape difference. A model should read the table rather than fit a functional form.
- What NESO's forward de-rating trajectory will be is genuinely contested. Modo Energy's July 2026 view is 'downward'; the observed record shows a sharp fall for 2026/27 and 2027/28 followed by partial recovery for 2028/29 and 2029/30. The Rule 2.3.4B 5%-of-Loss-of-Load-Occurrences trigger and the underlying stochastic simulation make the outcome dependent on the whole future capacity mix, which no public forecast pins down.
- The precise remaining embedded-benefit stack for a post-TCR behind-the-meter C&I site — specifically whether any triad-linked locational TNUoS demand exposure persists for half-hourly settled sites, and the current BSUoS treatment — was not resolved from the sources read. Ofgem's TCR decision is clear on residual charges moving to fixed bands and on removal of the Transmission Generation Residual for generators, but the residual non-residual/locational demand charging base for HH sites has been subject to subsequent CUSC modifications not covered here. This needs the network-charging lens, not the CM lens.
- There is no public price index or liquidity data for secondary trading of Capacity Obligations, so the achievable price and bid-ask spread for shedding or acquiring obligation are unsourced. A model must treat any secondary-trading mitigation value as an assumption.
- Ofgem's annual reports on the operation of the Capacity Market were retrieved but the 2024/25 edition was not available at the URL found (the file served covered 2023-24). Statistics on how many CMUs actually fail Satisfactory Performance Days or Extended Performance Tests each year — the key empirical calibration for the realistic downside — were therefore not captured and should be extracted from the correct Ofgem annual report.
- Whether NESO or the Delivery Body applies any additional scrutiny to a battery that nominates Connection Capacity at the Rule 3.5.6 floor of 50% purely to optimise its duration bin is not addressed in any document read. The Rule permits it on its face; whether it is routinely accepted in practice is unknown.
- Can a battery physically located behind a C&I customer's supply meter be prequalified as an Eligible Asset at all, and if so under which registration model? The Procurement Rules define Relevant Metering as 'the BSC accredited half hourly metering registered to each Eligible Asset' and make inclusion of all response energy volumes in ABSVD a pre-condition to participation, but no public NESO document addresses the case where the asset sits inside a customer's existing MPAN rather than having its own. NESO's December 2025 co-location guidance addresses metering topology but assumes the site is already a participant.
- How is the physical response energy settled for the C&I host? ABSVD adjusts the BSC party's imbalance position, but a BTM battery's discharge reduces the site's metered import, which is settled under the customer's retail supply contract. Whether the value accrues to the host (avoided import at the all-in retail rate), to the optimiser, or is netted out is not addressed in any public document reviewed, and the answer moves per-MW economics by six figures.
- Can Response and Reserve (QR/BR/SR) be split across the same asset in the same window today? The Response Service Terms and QR Service Terms contain mirror-image 'our service prevails, the other is deemed unavailable' clauses, each subject to a NESO determination of no conflict. The Quick Reserve design says splitting with Response is a future intention subject to EBR Article 18 consultation. No published document states the current permission unambiguously, and the EAC co-optimises all four service families in one auction, which invites the assumption that they can be stacked.
- Is there an express Capacity Market carve-out for DC/DM/DR equivalent to QR Service Terms paragraph 17.6? The Response Service Terms paragraph 12.1 lists third-party agreements 'pursuant to the Capacity Market Rules or otherwise' among the things that must not impair availability, with no visible carve-out, whereas Quick Reserve has one and has been added to the list of Relevant Balancing Services.
- What are the current Maximum Market Price and Minimum Market Price for the response auctions? Both are defined as 'such price as may be notified in writing by NESO from time to time' and are not published in the Procurement Rules. The 2021Q3 DCL clearing price of exactly £17.00/MW/h suggests a binding cap at that time, but the current values could not be sourced.
- What is the empirical distribution of the K factor for a well-run BESS? NESO publishes the methodology and reserves the right to publish non-anonymised performance data, but no public dataset of realised K factors by unit was located, so the expected penalty drag on availability revenue must be assumed rather than measured.
- What price compression should be assumed when Dynamic Response moves from 4-hour EFA blocks to 30-minute procurement blocks, and what share of volume migrates to the instructed real-time market? NESO has announced the direction but not the timetable or the volume split.
- Does the Reserved Capacity requirement bind in the bidding direction for a single-directional contract? The Procurement Rules state an aggregate test across both directions; the SOE Monitoring Guidance states that for a single-directional contract there is 'ample capacity available in the opposite direction' so no reserve is needed in the bidding direction. These are reconcilable but the drafting is not identical, and the difference is 40 % of DR capacity.
- What are typical aggregator commercial terms (share of revenue, minimum term, performance guarantees) for a sub-1 MW BTM asset accessing DC/DM/DR? No public source was found, yet for a 0.1–5 MW asset this is often the single largest deduction from gross ancillary revenue.
- What replaces Mandatory Frequency Response, and does the replacement open a route for distribution-connected or BTM assets? NESO issued a Request for Information on MFR and DR on 28 May 2026 and has committed to 'a compliant, accessible replacement', but the design is not published.
- How much of the observed DC price is being set by assets that are simultaneously capturing Capacity Market and wholesale value, and therefore bidding below their standalone cost? Without unit-level cost data the merit order cannot be reconstructed, so the floor price for a new entrant with no other revenue is unknown.
- No published study quantifies the perfect-foresight premium for a GB behind-the-meter C&I battery at half-hourly resolution co-optimising DUoS red-band avoidance, peak shaving, wholesale and the co-optimised ancillary auction. The available anchors are from different markets and resolutions and disagree in a way that matters: 85%+ (PJM hourly, 12h device, 2002-2007), 89% (German continuous intraday, 1MW/1MWh, 2023), 75-95% (UK, 2016). Choosing a haircut requires either an in-house backtest or an explicit, defended assumption.
- Whether Garifi et al.'s exactness conditions survive in a GB BTM model that simultaneously contains negative wholesale prices, a free PV curtailment variable, an export limit, and capacity-payment terms is not addressed anywhere in the literature. Each of these individually is known or suspected to break a sufficient condition. Nobody has published the combined case.
- Pozo (2023) gives the tightest linear (convex hull) formulation of a storage system with complementarity, but the paper is closed access and it was not possible to verify whether that convex hull is an exact relaxation (i.e. integral) or merely the tightest linear outer approximation. Arroyo (2022) published a counterexample to a claimed binary-free convex model. This should be resolved before any decision to drop binaries on tightness grounds.
- No public cycle-depth stress function exists for the LFP grid modules actually being installed in GB in 2025-26. The available published functions are for NMC 18650 cells (Xu et al., pre-2018) and a single LFP cell (Hesse et al., 2019). A model using either is extrapolating chemistry and vintage, and the degradation cost per MWh should be treated as a sensitivity, not a constant.
- The correct terminal state-of-charge valuation for a rolling-horizon controller in a half-hourly GB market is unresolved. The literature uses cyclic conditions, fixed terminal energy, or long horizons with short commitment windows, but no source quantifies the residual bias for a 1-4 hour asset with a 24-48 hour horizon on GB prices.
- Whether NESO's Linked Service Windows (default 2-hour minimum, live January 2026) will in practice be the binding granularity, or whether flexible 30-minute windows will dominate, is not yet observable. This determines how much interleaving between frequency response and arbitrage is genuinely available and therefore directly affects the optimal duration in the build decision.
- NESO's EBR Article 18 consultation on Dynamic Response Services (submitted to Ofgem 1 May 2026, decision expected July 2026) proposes changes to performance monitoring. The resulting penalty and derating regime is unknown and sits inside the underwriting horizon.
- No source found gives the auxiliary/thermal-management parasitic load for a 0.1-5 MW containerised GB BESS as a percentage of rated power. Hesse et al. explicitly exclude EMS and TMS from their otherwise measurement-based efficiency model, so the published round-trip efficiencies are all optimistic by an unstated margin.
- How much of a pay-as-clear co-optimised auction price a small (sub-5 MW) price-taking BTM asset realistically captures, net of aggregator margin, is not published. The aggregator revenue share is a contractual term that the literature does not cover and that materially changes equity IRR.
- The interaction between the 2025 co-optimised ancillary auction and the wholesale trading decision has no published treatment. Because ancillary volumes are fixed at 14:00 D-1 and energy can be traded afterwards, the correct model is a two-stage stochastic program; every published GB stacking study predates this structure and treats the two as either separate or jointly co-optimised with common foresight.
- Does the skip-rate improvement trend continue, plateau, or reverse? NESO's own published data shows battery Stage-5 PSA skip rates falling from 49.1% (H1 2025) to 38.0% (H1 2026), but the partial H2 2026 data (July–August: 44.9%) suggests the trend may have stalled or reversed, and NESO has stated that 'the low hanging fruit has already been picked'. No source gives a credible terminal skip rate.
- What is the correct forward locational skip differential? The Scotland penalty was ~10pp in January 2025 and ~15pp in June 2026 — it widened rather than narrowed. Whether NESO's constraint optimisation (April 2026), the OBP–NCMS interface (early 2026) and Reformed National Pricing narrow, preserve or invert this is unresolved.
- No public benchmark exists for aggregator/optimiser commercial shares in GB. Every consulted source (BCLP, Pexapark, Energy-Storage.news, Modo) describes the structures (revenue share, floor, toll, swap) but none discloses a percentage or £/MW/year fee. This is a material gross-to-net gap that must be filled from the actual executed contract.
- How much of the residual skip rate is genuinely irreducible? NESO distinguishes avoidable from unavoidable skips but has not published the split. Its Root Cause Analysis programme findings are only due April 2026 and the Independent Dispatch Strategic Review is ongoing.
- Will the sub-10 MW and VLP-route skip penalties stay closed? They narrowed sharply between January 2025 and June 2026 in my analysis of NESO's data, but no published source explains the mechanism, so there is no basis for asserting the convergence is structural rather than a sampling artefact of a rapidly growing fleet.
- How should the price-independence of skip probability conditional on being in-merit be reconciled with rational bidding? If bidding more aggressively does not improve acceptance, the equilibrium bidding strategy is unclear and the literature offers no model of it. Gale et al. note imperfect price capture under pay-as-bid but do not derive an optimal bidding rule under a skip constraint.
- How do MDO/MDB/FSoE actually change dispatch once fully implemented? Modo's 24%→69% addressable-volume estimate is a forecast, not an observation. Ofgem itself required NESO to publish a roadmap and to run a post-implementation review within 12 months, explicitly to establish the impact of MDO/MDB on control-room decision making and the accuracy of FSoE models.
- What is the magnitude of imbalance exposure for a BTM battery that is instructed but under-delivers because the host site's load moved? No source quantifies delivery-failure rates for BTM BM Units, and NESO's operational metering and dynamic-parameter accuracy expectations make this a compliance as well as a financial risk.
- Is NESO's published skip-rate dataset itself stable? NESO revised the data on 18 November 2025 to correct a long-notice unit exclusion bug 'affecting consistency'. There is no published error bar on the metric, and no statement of how future methodology changes will be back-applied.
- What is the effect of P462 on constraint-driven bid revenue in £/MW/year for a specific location? The direction is clear (charging prices move from deeply negative toward £0/MWh) and the consumer saving is claimed at £518m by 2030, but no source quantifies the per-asset revenue loss by constraint zone.
- Does the 300 MW Small Aggregated Asset metering cohort still have headroom, and what happens to assets admitted under it if the cap binds or the derogation is withdrawn? NESO publishes the cap but not the utilisation.
- How should skip rate interact with Balancing Reserve? A unit holding Balancing Reserve has committed headroom that is delivered via BOA; whether reserve-holding units experience systematically lower skip rates (because the control room is contractually pointed at them) is not addressed by any source consulted, and LCP explicitly list ancillary-reserved assets as an unexcluded limitation of the skip metric.
- The Capacity Market supplier charge rate in £/kW of peak-period demand. The statutory basis is unambiguous (16:00–19:00 on working days in November–February; apportioned by share of Total Relevant Demand from delivery year 2024/25), but no authoritative public per-kW rate was locatable; EMR Settlement's supplier charge schedules and Ofgem's Capacity Market annual reports both returned 403 or unparseable content. A model needs this number and it should be obtained directly from EMR Settlement or from the customer's own invoice.
- What fraction of C&I supply contracts in the 0.1–5 MW segment actually pass DUoS red-band, TNUoS Triad and the CM supplier charge through on their native time basis, versus flattening them into a p/kWh unit rate. This single parameter determines whether most of the claimed BTM network savings are realisable at all, and no published survey of GB C&I contract structures was found.
- The DCP161 exceeded-capacity rate multiplier across all fourteen DNOs. NGED sets it equal to the capacity rate for 2026/27; 2017-era commentary claims up to 4× at other DNOs. The full cross-DNO picture requires reading all fourteen charging statements.
- The Feed-in Tariff levelisation cost expressed in p/kWh. Ofgem publishes the apportionment method (share of GB supply market volume, with EII and Exempt Supply exclusions) but not a headline unit rate; the figure must be derived from total scheme cost and total supply volume, or taken from the customer's contract.
- The forward structure of DUoS. Ofgem paused the DUoS Significant Code Review in April 2025 pending REMA, TNUoS reform and the Energy Cost Allocation and Recovery Review. Whether red/amber/green unit-rate banding survives to the end of a 15-year underwriting horizon, and in what form, is genuinely undecided.
- Whether the TNUoS demand locational element will remain Triad-based. NESO's 2026/27 methodology still charges HH demand on Triad volumes, but TNUoS reform is an active Ofgem workstream and a move away from Triads would eliminate the last remaining triad value.
- Whether a BTM battery co-located with rooftop PV can be structured to obtain any part of the Non-Final Demand Site or Final Consumption Levy exemptions through separate metering of the storage asset, and whether the additional MPAN's own TCR band and fixed charges would exceed the levy saving. This is a site-specific optimisation that the published rules permit in principle but do not resolve.
- Peer-reviewed quantification of GB BTM battery value under the post-2022 charging regime. Academic sources located (Journal of Energy Storage, Applied Energy, IEEE, MDPI) were behind 403 access controls and, in any case, most pre-date the TCR and BSUoS reforms; the peer-reviewed literature appears not yet to have caught up with the 2022–2026 GB charging changes, so regulatory primary sources currently outrank it for this lens.
- Baseline treatment for an I&C battery differs materially between DNOs and the NGED convention is not unambiguous from the published documents. UKPN applies a Zero baseline to Storage across SAOU, LT-SU and DA-SU. NGED's baseline workbook maps I&C 'Stored energy' to BL_AsCap, which resolves to 'Asset Capacity' for the default DTD/GTU direction and 'Zero' for DTU/GTD — but NGED's Revenue Estimator separately instructs that 'FSPs with batteries should input as generation where assets are commercial', which under the ENA signage convention (generation baseline positive) would make an Asset Capacity baseline unachievable for a discharging battery. The economically sensible reading is that the Asset Capacity baseline reflects NGED's network-planning assumption that a BTM battery would otherwise be CHARGING at peak, so ceasing to charge counts as delivery. This must be confirmed in writing with NGED before any revenue is underwritten; the difference is potentially a factor of two on deliverable MWh.
- Whether DNO flexibility services are, as at 2026, included in the Capacity Market's list of Relevant Balancing Services. Cornwall Insight's December 2023 review found they were not, exposing a CMU delivering a DSO service during a stress event to non-delivery penalties, and noted the list is periodically reviewed with a lag. The Market Facilitator's Revenue Stacking Requirements rule (referenced by NGED in March 2026) may have changed this. The current Capacity Market Rules must be checked directly.
- The NGED vs UKPN price divergence for the nominally identical SAOU product (NGED per-CMZ availability ceiling median GBP 3.16/MW/h; UKPN indicative availability median GBP 65-93/MW/h) is unexplained by any document found. It may reflect different ceiling-setting methodologies (present value of deferred reinforcement per zone), different zone economics, or different unit conventions. Do not average; model per DNO.
- The unit convention for 'Total Availability Instructions in 25/26 (MWh)' in SSEN's SLC31E report. If this is MW multiplied by hours of instructed availability, the derived ~14 instructed availability hours per contracted MW per year for VAOU is a devastating figure for any availability-led revenue case. Confirm with SSEN.
- How much of the observed collapse in NGED clearing prices (SU_SEP dispatch median GBP 958/MWh in 2024/25 vs SU-HV awarded median GBP 91.93/MWh for autumn-2025 delivery) is a genuine repricing versus a product-definition change. The two are different product codes; a like-for-like series is not published.
- Whether the DNO's ability to derate or reject bids on past delivery performance (UKPN) and to prioritise on historical performance at the acceptance cut-off (SSEN) is applied quantitatively, and if so with what formula. No DNO publishes the derating function.
- The realised award probability and realised clearing prices in UKPN's Localflex day-ahead and long-term auctions. UKPN publishes competition data (requirements and indicative ranges) and a 'Flexibility Dispatches' dataset on its Open Data Portal, but the dispatch dataset returned no records to the public API at the time of this survey, so UKPN realised prices could not be verified independently. NGED and SSEN realised data was obtainable; UKPN's was not.
- Whether DNO flexibility contracts are assignable to a lender or a step-in party. The ENA Standard Agreement paragraph 11.2 makes the agreement personal to the parties and requires prior written consent to assign (not to be unreasonably withheld). No DNO publishes a direct agreement or step-in regime, which is a live question for any financing that gives the DNO revenue line credit.
- Whether NGED's move from a 15-minute Operational Utilisation dispatch notice to Day-Ahead notice for long-term HV (2024) is being mirrored by all DNOs, and therefore whether any product still requires sub-BM-gate-closure response from a BTM asset. NGED retains OU_15 in its product list but reported zero dispatch across 60 OU-15 zones in 2024/25.
- The extent to which Ofgem's Future of Distributed Flexibility programme and the Market Facilitator's flexibility market rules will standardise products, baselines and settlement across DNOs, and on what timetable. NGED cites the Market Facilitator's Revenue Stacking Requirements rule and a 'Defining Markets More Accurately to Support Stacking' working group as at March 2026, but the rule texts themselves could not be retrieved during this survey (Elexon and ENA both returned HTTP 403).
- Minimum offer sizes, baselining conventions and realised clearing prices for SP Energy Networks, Northern Powergrid and Electricity North West were not separately verified. SPEN, NPg and SSEN share the Flexible Power platform and are likely aligned to the NGED conventions, and ENWL signposts on Piclo Flex, but this should be confirmed before underwriting a site in those licence areas.
- No public source gives a GB-specific 'percent of perfect foresight' figure. Modo's methodology page confirms it re-optimises in 2-hour increments with injected forecast errors and outages, but the resulting haircut versus a perfect-foresight run is not published. The TBx capture ratios (2.0× TB1, 1.42× TB2) are the only public calibration handle, and they conflate forecast quality with multi-venue access and churn. A model cannot currently separate 'how good is my forecast' from 'how many venues do I trade' using public data.
- Modo publishes at least two GB indices whose numbers disagree materially — the revenue-stack evolution series (2024 £60.7k, 2025 £80.1k/MW/yr) and the de-risking article (2024 £51k, 2025 £72k/MW/yr). The basis difference (duration, asset population, Capacity Market inclusion) is not fully documented. Which one an underwriting should benchmark to is unresolved.
- Cornwall Insight (Oct 2024) forecast £96/kW for a 2-hour GB battery in 2025 against a realised ~£72–80k/MW/yr. Whether this is a one-off miss or a systematic forecaster optimism bias cannot be established from a single comparison, but it is large enough that running a single third-party curve is indefensible.
- No published GB dataset gives realised revenue for behind-the-meter batteries in the 0.1–5 MW band. Every benchmark is calibrated on BMU-registered assets of 7 MW and above. The correct derate from the fleet benchmark to a 1 MW BTM asset is an open question; Modo itself recommends custom forecasting runs for such assets.
- The P415 baseline eligibility rule (≥5 non-event days in any 60 days) implies a hard ceiling on dispatch frequency, but no source quantifies the resulting annual revenue ceiling for a battery that would otherwise cycle daily. Whether a VTP's own alternative baselining methodology (permitted under the rules) relaxes this, and by how much, is not publicly documented.
- Whether P415 supplier compensation remains mutualised is uncertain. Ofgem directed mutualisation over the BSC Panel's unanimous preference for VLP-pays, explicitly acknowledged the uneven playing field it creates between suppliers and VLPs, and said it expects industry to progress changes. A VLP-pays outcome would reduce BTM wholesale margin by the Price Cap Methodology sourcing cost per Deviation Volume MWh.
- The REMA proposals to realign the market trading deadline with gate closure and require PNs to match traded positions would remove a chunk of post-gate-closure optimisation and NIV chasing, but no source quantifies the revenue impact on a battery. Timing is unspecified beyond 'this Parliament' for TNUoS and 'later this year' for the balancing reform consultation.
- Whether the imbalance settlement period will shorten to 15 or 5 minutes is under active consideration with no decision or date. This would materially change the value of fast-responding storage and the granularity every model must run at — a 5-minute settlement period makes half-hourly optimisation obsolete.
- Public sources give optimiser revenue shares of 3–10% (a vendor source) and confirm there is no standard GB agreement, but no dataset of actual GB optimiser fees exists in the public domain. Fixed-fee, SaaS and hybrid structures are described without pricing.
- No public source states the typical floor or toll price achievable for a single sub-5 MW behind-the-meter asset. Both GB reference transactions are portfolio-scale (568 MW and 789 MW) with investment-grade counterparties.
- The interaction between avoided-import value and P415 deviation-volume value is asserted to be substitutive (Orkestra: P415's marginal value falls at pass-through-tariff sites) but not quantified. The correct allocation rule for a half-hour in which both are available is not established in the literature.
- Elexon's own primary documentation (imbalance pricing guidance, P375, P415, P442 modification records) could not be retrieved directly — the site blocks automated access. Several parameters here (MHHS dates, P442 implementation, P375 implementation) rest on secondary law-firm or search-index sources and should be confirmed against the Elexon primary record before being relied on for underwriting.
- NO published GB study quantifies the stacking discount for a behind-the-meter C&I battery — i.e. what fraction of the naive sum of standalone service values survives joint optimisation. Seward et al. (2022) is the closest peer-reviewed GB BTM work but evaluates five mutually-exclusive strategies rather than decomposing a joint stack. This is the single most important gap for the lens and it means any discount used must be derived from the model itself, not imported.
- No GB-specific published post-installation study comparing modelled to realised revenue for BTM C&I storage was located. The available evidence on the modelled-versus-realised gap is US (Carmona et al. 2024, showing ~45% on demand charges between rule-based and stochastic-optimal control; Berkeley Lab's PV+storage hybrid work, which I could not access — emp.lbl.gov and eta-publications.lbl.gov both returned HTTP 403). The Berkeley Lab briefing (Seel, Mulvaney Kemp, Cheyette, Gorman, Chuang, Millstein, 'Identifying Barriers to Solar and Storage Hybrids', 2026) appears from search snippets to report observed PV+S operations realising $39/MWh, or 62% of modelled value, in 2024 — I could NOT verify this against the primary document and it must be treated as UNVERIFIED until fetched.
- Actual DUoS red/amber/green unit rates in p/kWh per DNO for 2025/26 and 2026/27 could not be retrieved: the rates live in the Annex 1 spreadsheets attached to each DNO's charging statement rather than in the statement PDF. Only directional year-on-year changes and three example red-band windows were obtainable. Any model must pull these from the DNO's published 'Schedule of charges and other tables' spreadsheet directly.
- The actual £/site/day values of the TDR and DUoS fixed residual by band were not obtained — only the band THRESHOLDS. These are needed to size the band-jump penalty when a site uprates its MIC for a battery.
- Whether battery storage, and specifically grid-charged electricity subsequently exported, is eligible for Smart Export Guarantee payments is not addressed on Ofgem's SEG page. This materially affects the co-located solar+storage case and must be confirmed with the specific SEG licensee.
- The DUoS Significant Code Review is explicitly PAUSED (Ofgem update, 22 April 2025) pending REMA, TNUoS reform and the Energy Cost Allocation and Recovery review, with no implementation dates. The entire volumetric red-band value proposition — the main genuinely shaveable network charge — therefore rests on a methodology the regulator has said it intends to redesign, on an unknown timetable.
- Whether NESO will activate the 'Scenario 3b' stacking mode (allowing BM acceptances to erode Dynamic Containment provision, priced at the DC availability opportunity cost) is undecided; it is marked INACTIVE pending NESO satisfaction with stacking performance. Activation would materially increase BM revenue for response-contracted assets.
- Ofgem approved amendments to the Dynamic Response Services terms and conditions effective by 31 July 2026 (Ofgem decision, June 2026). I read the June 2026 Provider Guidance but did not read the amended Service Terms or Procurement Rules themselves, so specific commercial parameters (auction gate closure times, EFA block clock times, availability payment units) remain unverified against the contractual documents.
- Degradation modelling is genuinely contested: throughput-proportional cost (the common 2 $/MWh simplification) versus rainflow cycle-depth models that imply up to a 10x difference in degradation per unit throughput between shallow and deep cycles. The literature does not settle which is adequate for a GB peak-shaving duty cycle specifically, where cycles are deep, infrequent and highly regular. This materially affects optimal battery duration.
- The GB capital cost of 0.1–5 MW behind-the-meter C&I lithium-ion systems in £/kWh (2025/26) was not obtained from an authoritative source. The DESNZ/Carbon Trust Energy Innovation Needs Assessment: Energy Storage (June 2025) addresses 4–8 hour and longer-duration grid-scale technologies, not the C&I BTM segment. Seward et al.'s £445–1,315/kWh range for small-scale systems is a 2022 vintage and almost certainly stale.
- Typical savings-share percentage splits, availability guarantees and capacity-maintenance obligations in GB C&I energy-as-a-service contracts are not published in any source I could reach at better than vendor-marketing quality. Davis Wright Tremaine (Feb 2026) covers PPA and tolling structures for grid-scale BESS and defers performance provisions (degradation management, availability guarantees) to a promised follow-up.
- Whether a BTM battery at a Final Demand Site can be separately metered and registered so that only the storage sits behind a Non-Final Demand certificate — i.e. whether a second connection point or a dedicated storage MPAN pair can be created at an existing C&I site, and at what cost — is a live commercial question the charging statements do not answer directly, and it is potentially worth the entire fixed residual.
- How is P90 actually constructed for GB merchant storage revenue? No provider consulted publishes a probabilistic revenue distribution. Modo explicitly states its scenarios are worldviews, not percentiles; Cornwall Insight and Aurora publish forecasts without disclosed percentile methodology; and no GB lender term sheet in the public domain states its P90 definition. There is therefore no published GB P90/P50 ratio for merchant storage revenue. Anyone quoting one is either quoting a US convention or inventing it.
- What DSCR levels do GB lenders actually require for merchant versus floored storage? No authoritative GB source published a number during this survey. The only quantified DSCR sets found are US (SOFR/ITC-based) or generic renewables. GB deals disclose facility size, tenor and amortisation profile but not coverage ratios. This is the single largest evidential gap for a GB underwriting model.
- What is the actual GB gearing achieved on floored BESS? Immingham suggests roughly two-thirds against a Modo-derived capex, but neither the project cost nor the gearing was disclosed, so this is inference. Gresham House's fund-level 50%-of-NAV cap and Gore Street's 30%-of-GAV cap are fund policies, not project gearing.
- Does a behind-the-meter battery behind a customer's supply meter have any route to the final-consumption-levy exemptions? Modo states it does not. Whether a separately metered, separately settled BTM battery with its own MPAN and a licence (or class exemption) can obtain a non-final-demand declaration is not settled in the public sources consulted, and the answer is worth tens of pounds per MWh of charging.
- How is a behind-the-meter battery assessed for business rates - as a separate hereditament, or merged into the host's assessment, and who bears the cost? The VOA rating manual assigns a special category code to battery storage but publishes no scheme for BTM installations, and the 2026 revaluation resets values against April 2024 costs.
- What is the correct capex split for a sub-5 MW BTM installation? Every GB benchmark found (£580k/MW average, £650k/MW 2-hour median) is drawn from a grid-scale survey population averaging 1.9 hours, and the survey explicitly finds economies of scale. The scale penalty for 0.1-5 MW is not published.
- Is the merchant discount rate for GB BESS 8.75-9.50% (Gore Street) or 10.85-11.35% (Gresham House)? Both are 2025 GB observations from independently valued portfolios and they differ by 100-200bps, which is a large NPV difference on a 15-year asset. Neither publishes the derivation.
- What terminal or residual value, if any, is credited by GB lenders and valuers at the end of a 15-year BESS life? Modo assumes a 15-year project life, listed funds describe 25-year horizons, Ofgem's LDES framework recognises residual value as reducing the required floor, and Gore Street refers to 'updated battery cell costs for repowering'. There is no published convention.
- Whether the battery and its associated plant qualify for full expensing, the annual investment allowance, or special-rate pool treatment for UK capital allowances - this materially changes early-year cash tax and therefore DSCR-sized debt, and no authoritative source consulted addressed it.
- How much diversification benefit does a portfolio of BTM sites deliver on the revenue distribution? Since the dominant uncertainty is curve-level and therefore common to all sites, the benefit may be much smaller than a naive independence assumption implies, but no source quantifies the correlation.
- What is the observed distribution of GB BESS availability, and how do toll and floor agreements define and test the minimum availability target? Modo attributes ~5% to availability but publishes no distribution; Ofgem's LDES regime uses a Minimum Availability Target but for a different asset class.
- Whether current GB revenue-floor pricing of roughly £44,000/MW/yr for ten years is duration-specific, indexed, and available at 0.1-5 MW scale. Every observed floor is on a portfolio of tens to hundreds of MW with investment-grade counterparties; whether a single small BTM asset can access the same product at the same level is unknown.
- The authoritative bin-by-bin Capacity Market de-rating factor table for storage (0.5 h increments) for a NAMED recent auction could not be retrieved this session — only the indicative shape from 2023-vintage secondary reporting. The DESNZ auction parameters letter URL returned 404 and the NESO Electricity Capacity Report table was not obtainable in text form. Before any CM revenue is modelled, take the table directly from the NESO Electricity Capacity Report and the DESNZ-to-NESO auction parameters letter for the specific target auction, and re-derive the local De-rated MW per MWh slope rather than reusing a borrowed constant.
- Published DNO ANM/flexible-connection curtailment statistics as a DISTRIBUTION (per zone, per half hour, correlated with system conditions) were not obtainable. The queue principle is documented (Last In, First Out at NGED) and UKPN publishes a Curtailment Data Dashboard, but no headline curtailment percentage or its variance was extractable. This must be a site-specific DNO assessment obtained as a model input gate; there is no defensible literature constant.
- Whether the Ofgem Access SCR's 'clear curtailment limits and end-dates for non-firm access arrangements' have actually been implemented as contractually binding caps in current DNO flexible connection offers, and what those caps are numerically, could not be established. This determines whether curtailment is a bounded, contractible risk or an open-ended one.
- No source quantifies the marginal degradation shadow price (£/%SoH or £/MWh throughput) for a GB behind-the-meter duty cycle. The method is sound and citable (dual on the end-of-life constraint; Xu et al. degradation model; Shi et al. convexity result) but the NUMBER must be produced by the model and reported, not imported from literature. There is also no published guidance on how many fixed-point iterations are typically needed for the assumed and realised end-of-life dates to converge.
- A canonical, citable reference for the polygonal inner approximation of the inverter apparent-power constraint in a MILP context was not located. The construction itself is elementary and its error bound (1 - cos(pi/K)) is exact, so the requirement is implementable, but the specific literature attribution suggested by the panel (Akbari & Tavakoli Bina; Zhang, Gatsis & Giannakis) was not verified and should not be cited without checking.
- Whether a behind-the-meter storage installation can, in any configuration, obtain the DCUSA Non-Final Demand Site certificate and the Final Consumption Levy exemption is not settled by any source found. Industry analysis states BTM batteries are 'currently unlikely to qualify', but the precise test (Schedule 18 Single Site test) and whether a separately metered storage MPAN at an existing C&I connection satisfies it could not be confirmed from the primary code documents. This is the single highest-value unresolved question in this sweep — it is worth roughly £80/MWh on charging energy.
- DNO process, cost and lead time for issuing an additional MPAN at an existing connection, and which TCR band a new storage-only MPAN would fall into with what £/site/day residual, are not published in any comparable form. Must be obtained per DNO from a connections team, and a worked comparison built for at least one real site before the second-MPAN branch can be priced.
- Realised DFS clearing prices and acceptance rates under the post-9-April-2026 zonal, bi-directional design are not yet available — the service terms and procurement rules are new (v4.0 effective 9 April 2026; procurement rules v5.0 effective 18 May 2026) and no outturn analysis from Modo Energy or LCP Delta covering the new design was located. The DFS revenue line must therefore be modelled with an explicit and wide price distribution, and flagged as an emerging rather than established revenue stream. The Guaranteed Acceptance Price applies only to DFS Tests and 'may be zero'.
- The current contents of the DFS Stacking List — the document that actually determines whether DFS can be stacked with a Capacity Market agreement, with DC/DM/DR, or with DNO flexibility and ANM participation — were not retrieved. Everything about DFS revenue stacking is conditional on this list, and it 'may be modified by NESO from time to time'. It must be obtained and re-checked at each model refresh.
- Forced outage rates and mean time to repair DECOMPOSED BY CAUSE for behind-the-meter C&I batteries do not appear to exist in the public literature. Vendor fleet availability is published but is an annual MW-weighted scalar at utility scale with obvious selection bias, and IEEE work confirms that 'forced outage characteristics of ESS remain largely unexplored'. The two BTM-specific causes (host planned site shutdown, aggregator platform as a shared dependency) have no published statistics at all and must be elicited from the host's shutdown calendar and the optimiser's own incident history.
- The value of deferred GB Capacity Market payments during the 2018-2019 standstill (reported at the order of £1 billion) could not be confirmed from a primary source. The dates and the fact of suspension are firmly sourced; the magnitude is not.
- Whether the NFCC's grid-scale BESS guidance (30 m standoff, 25 L/s water) is applied by fire authorities and property insurers to sub-5 MW behind-the-meter installations, or whether a proportionate alternative is accepted, is unresolved. This is decisive for site feasibility on constrained C&I sites and can only be answered by early engagement with the specific FRS and the host's insurer.
- Actual C&I supply-contract volume tolerance bands and change-of-consumption reconciliation formulas are only available from broker and supplier commentary (indicating 80/120), not from published standard terms. Supplier standard terms were not obtainable. The executed contract is the only authoritative source and must be read.
- Whether Ofgem, a FiT licensee, or an RO generator would accept a DC-coupled battery configuration (where the battery sits on the PV's DC bus, upstream of the generation meter) as compliant with the single-net-calculating-meter rule is not addressed in the co-location guidance. This directly determines whether DC coupling is available to accredited sites, which in turn changes round-trip efficiency, clipping recapture and metering topology. Requires written confirmation from the licensee before financial close.

---

## 3. Source bibliography

- 'Examining the drivers of the imbalance price: Insights from the balancing mechanism in the United Kingdom', ScienceDirect S0301479724032250 (full text 403; abstract-level figures only). https://www.sciencedirect.com/science/article/pii/S0301479724032250
- 'Flexibility markets: Q&A with project pioneers', Utilities Policy, 2020, https://doi.org/10.1016/j.jup.2020.101017
- 'How to Procure Flexibility Services within the Electricity Distribution System: Lessons from an International Review of Innovation Projects', Energies, 14(15):4475, 2021, https://doi.org/10.3390/en14154475
- 'Local Markets for Flexibility Trading: Key Stages and Enablers', Energies, 11(11):3074, 2018, https://doi.org/10.3390/en11113074
- 'Revenue stacking for behind the meter battery storage in energy and ancillary services markets', Electric Power Systems Research, 2022, https://doi.org/10.1016/j.epsr.2022.108292
- 'The economics of flexibility service contracting in local energy markets: A review', Renewable and Sustainable Energy Reviews, 2025, https://doi.org/10.1016/j.rser.2025.115549
- A. Scrocca, E. Daccò, D. Andreotti, G. Rancilio, F. Bovera, D. Falabretti, M. Delfanti, 'Local flexibility markets in Europe: A critical review of market designs, operational maturity and stakeholder perspectives', Renewable and Sustainable Energy Reviews, 2025, https://doi.org/10.1016/j.rser.2025.116434
- Arenko, 'Balancing Mechanism Skip Rates', https://arenko.group/balancing-mechanism-skip-rates/ (industry blog — last-resort source)
- Argus Media, 'UK T-1 capacity market auction clears at five-year low'. https://www.argusmedia.com/en/news-and-insights/latest-market-news/2664901-uk-t-1-capacity-market-auction-clears-at-five-year-low (trade press)
- Arroyo, J.M., 'Ensuring Physically Realizable Storage Operation in the Unit Commitment Problem', IEEE Transactions on Power Systems 37(6):4966-4969, 2022, DOI 10.1109/TPWRS.2022.3193035 (abstract read; full text paywalled)
- Aurora Power Consulting, 'G99 / Grid Code — Reactive Power Requirements', https://aurora-power.co.uk/g99-reactive-power/ [industry technical consultancy]
- Axle Energy, 'P415: how to wholesale', https://www.axle.energy/blog/p415-how-to-wholesale
- B. Xu, A. Oudalov, A. Ulbig, G. Andersson, D. S. Kirschen, 'Modeling of Lithium-Ion Battery Degradation for Cell Life Assessment', IEEE Transactions on Smart Grid 9(2):1131-1140, 2018, DOI 10.1109/TSG.2016.2578950
- Billimoria, F., Simshauser, P., 'Contract design for storage in hybrid electricity markets', EPRG Working Paper 2304 / Cambridge Working Paper in Economics 2322, Energy Policy Research Group, University of Cambridge, February 2023. https://www.jbs.cam.ac.uk/wp-content/uploads/2023/12/eprg-wp2304.pdf (read pages 1–6)
- Blanke, T., Schmidt, K.S., Goettsche, J., Doering, B., Frisch, J., van Treeck, C., 'Time series aggregation for energy system design: review and extension of modelling seasonal storages', Energy Informatics 5, 2022, DOI 10.1186/s42162-022-00208-5 (abstract read; full text behind Springer auth redirect)
- Bryan Cave Leighton Paisner, 'Battery Storage Revenues and Routes to Market', https://www.bclplaw.com/print/v2/content/1547603/battery-storage-revenues-and-routes-to-market.pdf (law firm briefing)
- Bryan Cave Leighton Paisner, 'Battery storage revenues and routes to market' (LAW FIRM COMMENTARY). https://www.bclplaw.com/en-US/events-insights-news/battery-storage-revenues-and-routes-to-market.html
- Bryan Cave Leighton Paisner, 'Battery storage revenues and routes to market', https://www.bclplaw.com/en-US/events-insights-news/battery-storage-revenues-and-routes-to-market.html
- Burges Salmon, 'Defra's consultation on industrial emissions permitting reform: the implications', https://burges-salmon.com/articles/102l7cz/ [law firm commentary, secondary]
- C. Essayeh, I. Savelli, T. Morstyn, 'Optimising flexibility procurement in local flexibility markets under stochastic availability of participants', Sustainable Energy, Grids and Networks, 2025, https://doi.org/10.1016/j.segan.2025.102061
- CEPA for the Department for Energy Security and Net Zero, 'Hurdle rate estimates for electricity sector technologies', 2025 (market data as at 31 December 2024), https://assets.publishing.service.gov.uk/media/68cd1d818c44a661b4995d9f/cepa-desnz-hurdle-rates-electricity.pdf
- Carbon Trust, Mott MacDonald, UCL and Pengwern Associates for DESNZ, 'RAF134/2223 Energy Innovation Needs Assessment: Energy Storage', June 2025. https://assets.publishing.service.gov.uk/media/69449d0c9273c48f554cf642/einas-2025-energy-storage.pdf (cover and contents read; scope is 4–8 h and 8–24 h grid-scale, not C&I BTM)
- Carmona, R., Yang, X., Bhela, S., Zeng, C., 'Maximizing on-bill savings through battery management optimization', arXiv:2409.03942 [math.OC], 5 September 2024, Princeton University and Siemens Technology. https://arxiv.org/abs/2409.03942 (read pages 1–13)
- Catalyst Commercial, DCP161 – Changes To Excess kVA Charges, 29 January 2017 (industry blog — last resort, dated), https://www.catalyst-commercial.co.uk/dcp161-excess-kva-charges/
- Charles River Associates, 'An introduction: Revenue streams for battery storage', September 2017. https://media.crai.com/sites/default/files/publications/DEL_GB%20Battery%20Revenue%20Stacking.pdf (read in full — SUPERSEDED, cited for the historical non-overlap stacking principle only)
- Collath, N., Tepe, B., et al., 'Aging aware operation of lithium-ion battery energy storage systems: A review', Journal of Energy Storage, 2022, DOI 10.1016/j.est.2022.105634 (abstract read)
- Cornwall Insight for National Grid Electricity Distribution, 'Revenue Stacking for Flexibility — A Report for NGED', December 2023, https://www.flexiblepower.co.uk/downloads/1150
- Cornwall Insight via Energy-Storage.news, 'UK battery storage revenues forecast to rebound after challenging period, Cornwall Insight says', https://www.energy-storage.news/uk-battery-storage-revenues-forecast-to-rebound-after-challenging-period-cornwall-insight-says/
- Cornwall Insight, via Solar Power Portal, 'Cornwall Insight forecasts battery revenue rebound in 2026', 28 October 2024, https://www.solarpowerportal.co.uk/battery-storage/cornwall-insight-forecasts-battery-revenue-rebound-in-2026
- Corporate Finance Institute, 'Cash Flow Available for Debt Service (CFADS)', https://corporatefinanceinstitute.com/resources/commercial-lending/cash-flow-available-for-debt-service-cfads/
- Cost Advice, 'Volume tolerance clauses', https://www.costadvice.co.uk/latest-news/volume-tolerance-clauses/ [energy consultancy, secondary]
- Court of Justice of the European Union, Case C-57/19 P, Commission v Tempus Energy, judgment of 2 September 2021
- D. C. Jordan and S. R. Kurtz, 'Photovoltaic Degradation Rates — An Analytical Review', NREL/JA-5200-51664, June 2012, https://www.nrel.gov/docs/fy12osti/51664.pdf
- D. C. Jordan et al., 'Compendium of Photovoltaic Degradation Rates', NREL
- D. N. Politis and J. P. Romano, 'The Stationary Bootstrap', Journal of the American Statistical Association 89, 1994, DOI 10.1080/01621459.1994.10476870
- DESNZ / EMR Delivery Body, 'Capacity Market Rules' (informal consolidation). https://www.gov.uk/government/publications/capacity-market-rules
- DESNZ / NESO EMR Delivery Body, Capacity Market Rules (informal consolidation), 24 July 2026, https://assets.publishing.service.gov.uk/media/6a68894dcc35a9471da4c18f/capacity-market-rules-consolidation-2026.pdf (read in full text; Rules 2.2-2.4, 3.4-3.10, 4.4-4.8, 5.5-5.9, 6.3-6.10, 7.4-7.4A, 8.3-8.7, 9.2-9.3, 13.2-13.4A, Schedules 1-4, Schedule 2A, Schedule 3B)
- DESNZ, 'Delivering a smart and secure electricity system: consultation response' (SSES), https://assets.publishing.service.gov.uk/media/6808a2630324470d6a394eb2/SSES-consultation-response.pdf
- DESNZ, 'Electricity licence exemptions guidance', https://assets.publishing.service.gov.uk/media/6967bf7db122b8f5f68d0ddd/electricity-licence-exemptions-guidance.pdf
- DESNZ, 'Smart Secure Electricity Systems (SSES) Programme: draft Load Control Licence Regulations and conditions', consultation 10 December 2025 - 18 February 2026, government response 7 August 2026, https://www.gov.uk/government/consultations/smart-secure-electricity-systems-sses-programme-draft-load-control-licence-regulations-and-conditions
- DESNZ, Calculating the level of the Renewables Obligation for 2026 to 2027, 29 September 2025, https://www.gov.uk/government/publications/renewables-obligation-level-calculations-2026-to-2027/calculating-the-level-of-the-renewables-obligation-for-2026-to-2027
- DESNZ, Capacity Market (Amendment) Rules 2024, https://assets.publishing.service.gov.uk/media/669a2017ab418ab055592894/Capacity_Market__Amendment__Rules_2024.pdf
- DESNZ, Capacity Market Ten-Year Review, December 2024, https://assets.publishing.service.gov.uk/media/675fee720fb02bbe4853ef3f/capacity-market-10-year-review.pdf (read in full text)
- DESNZ, Capacity Market auction parameters: letter from DESNZ to NESO, July 2025 — full details of auction parameters and interconnector de-rating factors, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2025/full-details-of-auction-parameters-and-interconnector-de-rating-factors
- DESNZ, Capacity Market auction parameters: letter from DESNZ to NESO, July 2026 — full details of auction parameters and interconnector de-rating factors, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2026/full-details-of-auction-parameters-and-interconnector-de-rating-factors
- DESNZ, Capacity Market: Government response — 2023 Phase 2 Consultation and 2024 Rule amendments to support auction liquidity, July 2024, https://assets.publishing.service.gov.uk/media/669a1e7e0808eaf43b50d28e/capacity-market-government-response__1_.pdf (read in full text; Extended Performance Test, Permitted Battery Augmentation, TCWAA, secondary trading and EPT, Declared Long Stop dates)
- DESNZ, Contracts for Difference and Capacity Market scheme update 2025, 17 December 2025, https://www.gov.uk/government/publications/contracts-for-difference-and-capacity-market-scheme-update-2025
- DESNZ, Final auction parameters, T-1 and T-4 Capacity Market auctions, February 2026, https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-february-2026/final-auction-parameters-t-1-and-t-4-capacity-market-auctions
- DESNZ, Proposed uplift to the Network Charging Compensation scheme for energy intensive industries (EIIs): government consultation response, 2026, https://www.gov.uk/government/consultations/network-charging-compensation-scheme-uplift-for-energy-intensive-industries/outcome/proposed-uplift-to-the-network-charging-compensation-scheme-for-energy-intensive-industries-eiis-government-consultation-response
- DNV, '2024 Battery Scorecard', https://www.dnv.com/publications/2024-battery-scorecard/
- DNV, 'Financing the energy transition: building bankable battery projects', https://www.dnv.com/article/financing-energy-transition-building-bankable-battery-projects/
- DNV, 'Operational Performance Assessment for Energy Storage', https://www.dnv.com/services/operational-performance-assessment-for-energy-storage-159276/
- Davis Wright Tremaine LLP, 'Structuring Battery Energy Storage Agreements', 19 February 2026. https://www.dwt.com/blogs/energy--environmental-law-blog/2026/02/energy-store-contractual-regulatory-considerations (law-firm commentary)
- Dentons, 'Ofgem's refined financial test for long-duration energy storage', October 2025, https://www.dentons.com/en/insights/articles/2025/october/30/ofgems-refined-financial-test-for-long-duration-energy-storage
- Department for Energy Security and Net Zero (DESNZ), 'Review of Electricity Market Arrangements (REMA): REMA Summer Update', 10 July 2025, https://assets.publishing.service.gov.uk/media/686f71412557debd867cbeff/review-of-electricity-market-arrangements-rema-summer-update-2025.pdf
- Department for Energy Security and Net Zero, 'Electricity Generation Costs 2025', 2025, https://assets.publishing.service.gov.uk/media/69ba657326909a14239612e3/electricity-generation-costs-report-2025.pdf
- Department for Energy Security and Net Zero, 'Energy Innovation Needs Assessment: Energy storage', 2025, https://assets.publishing.service.gov.uk/media/69449d0c9273c48f554cf642/einas-2025-energy-storage.pdf
- Drax, 'BSUoS fixed tariffs to fall through 2026'. https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/ (industry commentary)
- Drax, 'DUoS charges: 2025's box of frogs'. https://energy.drax.com/intelligence/2025-duos-charges/ (industry commentary)
- Drax, 'Government looks at Capacity Market reform for DSR'. https://energy.drax.com/intelligence/government-looks-at-capacity-market-reform-for-dsr/ (industry commentary)
- Drax, 'Triads: How TNUoS charges are changing'. https://energy.drax.com/insights/end-of-triads-tnuos-charges-changing/ (industry commentary)
- Drax, 2026/27 distribution figures vary across regions, 2026 (industry analytics), https://energy.drax.com/intelligence/duos-figures-published-2026-2027/
- Drax, BSUoS fixed tariffs to fall through 2026, 2026 (industry analytics), https://energy.drax.com/intelligence/bsuos-fixed-tariffs-to-fall-through-2026/
- Drax, Final TNUoS charges for 2026 almost identical to draft tariffs, 2026 (industry analytics), https://energy.drax.com/intelligence/final-tnuos-charges-almost-identical-to-draft-tariffs/
- Drax, Third Party Costs Explained: AAHEDC (industry explainer), https://energy.drax.com/insights/third-party-costs-explained-aahedc/
- EDF Energy (Large Business), 'How volume tolerance works in electricity contracts', https://www.edfenergy.com/large-business/talk-power/blogs/no-crying-over-spilt-milk-how-volume-tolerance-works-electricity-contracts [supplier commentary, secondary]
- EDF Energy, 'BSUoS reform: why and how charges are changing' (SUPPLIER COMMENTARY — corroborates CMP308 Final Demand basis). https://www.edfenergy.com/large-business/talk-power/blogs/BSUoS-charging-reform
- EDF, 'EDF signs landmark long-term floor pricing agreements with Gresham House Energy Storage Fund', 2025, https://www.edfenergy.com/media-centre/edf-signs-landmark-long-term-floor-pricing-agreements-gresham-house-energy-storage-fund
- EMR Delivery Body (NESO), 'Agreement Management — Existing', https://emrdeliverybody.nationalenergyso.com/IG/s/article/Agreement-Management-Existing
- EMR Delivery Body (NESO), 'Agreement Management — New Build', https://emrdeliverybody.nationalenergyso.com/IG/s/article/Agreement-Management-New-Build
- EMR Settlement Ltd, 'G1 — Capacity Market Metering'. https://www.emrsettlement.co.uk/document/guidance/g1-capacity-market-metering/
- EMR Settlement Ltd, G1 — Capacity Market Metering guidance, https://www.emrsettlement.co.uk/document/guidance/g1-capacity-market-metering/ (returned HTTP 403 to automated fetch; cited for the metering requirement, contents not read)
- EMR Settlement Ltd, G18 Capacity Market Stress Event Guide, https://www.emrsettlement.co.uk/document/guidance/g18-capacity-market-stress-event-guide/
- EMR Settlement Ltd, Weighting Factors for 2025/26 Delivery Year now published, https://www.emrsettlement.co.uk/weighting-factors-for-2025-26-delivery-year-now-published/ (returned HTTP 403 to automated fetch; numeric weighting factors not captured)
- EPEX SPOT, 'Focus GB', https://www.epexspot.com/en/focus-gb
- EPRI Storage Wiki, 'Performance and Reliability Foresight', https://storagewiki.epri.com/index.php/Performance_and_Reliability_Foresight; EPRI BESS Failure Incident Database [reported via https://storpeak.com/insights/bess-failure-database-epri/ — secondary]
- ESS News, 'Lower skip rates for UK battery storage but NESO plans further reform', 14 July 2026, https://www.ess-news.com/2026/07/14/lower-skip-rates-for-uk-battery-storage-but-neso-plans-further-reform/
- ESS News, 'Lower skip rates for UK battery storage but NESO plans further reform', 14 July 2026. https://www.ess-news.com/2026/07/14/lower-skip-rates-for-uk-battery-storage-but-neso-plans-further-reform/
- ESS News, 'Rule change approved to reduce UK battery skipping', 23 October 2025, https://www.ess-news.com/2025/10/23/rule-change-approved-to-reduce-uk-battery-skipping/
- ETSI EN 303 645, 'Cyber Security for Consumer Internet of Things'
- Efficiency Valuation Organization (EVO), 'International Performance Measurement and Verification Protocol (IPMVP) Core Concepts 2022'. https://evo-world.org/en/products-services-mainmenu-en/protocols/ipmvp
- Electricity North West, flexibility services pages and requirement archive, https://www.enwl.co.uk/future-energy/flexibility-services/
- Elexon BMRS Insights Solution, BM Units reference dataset, https://data.elexon.co.uk/bmrs/api/v1/reference/bmunits/all (retrieved 10 August 2026) — used for gspGroupName, generationCapacity and bmUnitType joins
- Elexon BMRS Insights Solution, Balancing Dynamic data endpoint (datasets SEL, SIL, MZT, MNZT, MDV, MDP, NTB, NTO, NDZ), https://data.elexon.co.uk/bmrs/api/v1/balancing/dynamic/all
- Elexon BSC, P462 'The removal of subsidies from Bid Prices in the Balancing Mechanism', https://www.elexon.co.uk/bsc/mod-proposal/p462/ (referenced; site blocked automated access)
- Elexon BSC, P499 'BSC Changes for GC0166: New Dynamic Parameters for Limited Duration Assets', https://www.elexon.co.uk/bsc/mod-proposal/p499/ (referenced; site blocked automated access)
- Elexon CMAG, 'CP370 — Changes to Extended Performance Test', https://www.elexon.co.uk/cmag/change-proposals/cp370/
- Elexon Digital BSC, 'Asset Metering' guidance note V6.0, effective 14 July 2026, https://bscdocs.elexon.co.uk/guidance-notes/asset-metering
- Elexon Digital BSC, 'Imbalance Pricing Guidance' V16.0, effective 14 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/imbalance-pricing-guidance (metadata only accessible)
- Elexon Digital BSC, 'Section Q: Balancing Services Activities' V48.0, effective 25 June 2026, https://bscdocs.elexon.co.uk/simple-guides/section-q-balancing-services-activities (metadata only accessible)
- Elexon Digital BSC, 'Wider Access Guidance For Virtual Lead Parties (VLPs), Asset Metering VLPs and Suppliers' V8.0, effective 14 July 2026, https://bscdocs.elexon.co.uk/guidance-notes/virtual-lead-party
- Elexon, 'BSC Section T: Settlement and Trading Charges', v34.0. https://bscdocs.elexon.co.uk/bsc/bsc-section-t-settlement-and-trading-charges/v-34-0/id-6393286b3bed430c2acd1836
- Elexon, 'Balancing Mechanism Units'. https://www.elexon.co.uk/bsc/operational/balancing-mechanism-units/
- Elexon, 'Elexon implements landmark rule change to drive growth in flexibility and progress to net zero' (BSC Modification P415 implemented 7 November 2024), https://www.elexon.co.uk/2024/11/07/elexon-implements-landmark-rule-change-to-drive-growth-in-flexibility-and-progress-to-net-zero/ (referenced via search index)
- Elexon, 'Gate Closure' glossary entry, https://www.elexon.co.uk/bsc/glossary/gate-closure/ (blocked to automated retrieval)
- Elexon, 'Imbalance Pricing Guidance', v15.0, 25 June 2020 (and v16.0 effective 14 July 2025). https://www.elexon.co.uk/bsc/documents/training-guidance/bscguidance-notes/imbalance-pricing/
- Elexon, 'Imbalance Pricing Guidance', v16.0 effective 14 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/imbalance-pricing-guidance (metadata only retrievable; body blocked)
- Elexon, 'Imbalance Pricing', BSC settlement page. https://www.elexon.co.uk/bsc/settlement/imbalance-pricing/
- Elexon, 'Issue 70: Settlement of Secondary BM Units using metering at...'. https://www.elexon.co.uk/bsc/documents/change/issues/51-100/issue-70-issue-report/
- Elexon, 'Market-wide Half-Hourly Settlement reaches major milestone', 24 September 2025, https://www.elexon.co.uk/2025/09/24/market-wide-half-hourly-settlement-reaches-major-milestone/
- Elexon, 'P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties' (implemented 7 November 2024). https://www.elexon.co.uk/bsc/mod-proposal/p415/
- Elexon, 'P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties'. https://www.elexon.co.uk/bsc/mod-proposal/p415/
- Elexon, 'P499 BSC Changes for GC0166: New Dynamic Parameters for Limited Duration Assets'. https://www.elexon.co.uk/bsc/mod-proposal/p499/
- Elexon, 'Submission of Declarations for Exemption of Non-Final Demand from Final Consumption Levies', BSC guidance note v2.0, effective 11 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/submission-of-declarations-for-exemption-of-non-final-demand-from-final-consumption-levies
- Elexon, 'Submission of Declarations for Exemption of Non-Final Demand from Final Consumption Levies', v2.0, effective 11 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/submission-of-declarations-for-exemption-of-non-final-demand-from-final-consumption-levies
- Elexon, 'System Prices Analysis Report: March 2025', published May 2025, https://assets.elexon.co.uk/wp-content/uploads/sites/11/2025/05/16114739/System-Prices-Analysis-Report-March-2025-Elexon-BSC.pdf
- Elexon, 'Understanding Applicable Balancing Services Volume Data for Secondary BM Units'. https://www.elexon.co.uk/bsc/article/understanding-applicable-balancing-services-volume-data-for-secondary-bm-units/
- Elexon, 'Virtual Lead Party role within the electricity market'. https://www.elexon.co.uk/bsc/about/roles/virtual-lead-party/
- Elexon, BSC Guidance Notes, https://www.elexon.co.uk/bsc/bsc-and-codes/bsc-guidance-notes/
- Elexon, BSC Modification P375 'Settlement of Secondary BM Units using metering behind the site boundary point', implemented 1 April 2024, https://www.elexon.co.uk/bsc/mod-proposal/p375/
- Elexon, Exemption from Final Consumption Levies Declarations, Guidance Note v2.0, effective 11 July 2025, https://bscdocs.elexon.co.uk/guidance-notes/submission-of-declarations-for-exemption-of-non-final-demand-from-final-consumption-levies
- Enegen, 'An explanation of the Asset Metering Virtual Lead Party (AMVLP) role' (VENDOR TECHNICAL PAGE — corroborates Elexon P375 mechanics). https://enegen.co.uk/content/generation/Asset-Metering-Virtual-Lead-Party-AMVLP.shtml
- Energy Advice Hub, A guide to non-commodity cost rises on your electricity bill 2026 and 2027 (industry explainer — second tier), https://energyadvicehub.org/a-guide-to-non-commodity-cost-rises-on-your-electricity-bill-2026-and-2027/
- Energy Networks Association / National Grid Electricity Distribution, 'ENA Standard Flexibility Agreement V3 — NGED Implementation V1.1', August 2024, https://www.flexiblepower.co.uk/downloads/1119
- Energy Networks Association Open Networks, 'Standardised DNO Settlement Methodology', Version 1.0, August 2024 (Settlement Technical Working Group), https://www.flexiblepower.co.uk/downloads/1124
- Energy Networks Association, 'ENA Engineering Recommendation G100 Issue 2 2022 Amendment 2 (2023): Technical Requirements for Customers' Export and Import Limitation Schemes', 2023. https://www.energynetworks.org/publications/ena-erec-g100-issue-2-amendment-2-technical-requirements-customer-export-and-import-limitation-schemes (read in full, pages 1–22)
- Energy Networks Association, 'Engineering Recommendation G99', Issue 2 (2025), https://dcode.org.uk/assets/250307ena-erec-g99-issue-2-(2025).pdf
- Energy Networks Association, 'Standard Agreement for Flexibility Services' — Common Flexibility Service Terms & Conditions Version 3.0 (ENA May 2025 edition published by UK Power Networks), https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2023/12/Appendix-1-Flexibility-Services-Standard-Agreement-ENA-May-2025.pdf
- Energy UK, 'Response to DESNZ SSES draft Load Control Licence Regulations', 25 February 2026, https://www.energy-uk.org.uk/publications/
- Energy-Storage.news, 'Battery storage optimisation: UK firms look beyond merchant model', https://www.energy-storage.news/uk-bess-battery-storage-optimisation-merchant-contracting-model/ (trade press)
- Energy-Storage.news, 'DNV verifies 98.7% availability of Fluence's global battery energy storage fleet', https://www.energy-storage.news/dnv-verifies-98-7-availability-of-fluences-global-battery-energy-storage-fleet/ [trade press]
- Energy-Storage.news, 'How financing and revenue models are evolving in UK battery storage', https://www.energy-storage.news/how-financing-and-revenue-models-are-evolving-in-uk-battery-storage/
- Energy-Storage.news, 'UK system operator reassessing outdated Capacity Market de-rating factors for storage', https://www.energy-storage.news/uk-system-operator-reassessing-outdated-capacity-market-de-rating-factors-for-storage/ [trade press, reporting ESO Electricity Capacity Report May 2023]
- Energy-Storage.news, 'UK: Gresham House signs 789MW floor deals, Octopus toll to expire', https://www.energy-storage.news/uk-gresham-house-signs-789mw-floor-deals-octopus-toll-to-expire/
- Engage Consulting, 'A summary of BSC Modification P415' (CONSULTANCY SUMMARY). https://www.engage-consulting.co.uk/industry-news/a-summary-of-bsc-modification-p415-facilitating-access-to-wholesale-electricity-markets-for-flexibility-dispatched-by-virtual-lead-partners/
- Engels, J., Claessens, B., Deconinck, G., 'Combined Stochastic Optimization of Frequency Control and Self-Consumption With a Battery', IEEE Transactions on Smart Grid 10(2):1971-1981, 2019, DOI 10.1109/TSG.2017.2785040; preprint arXiv:1710.08331, https://arxiv.org/pdf/1710.08331 (read in full)
- European Commission, State aid SA.35980 — GB Capacity Market, positive decision of 24 October 2019; Commission Decision (EU) 2020/348, https://eur-lex.europa.eu/eli/dec/2020/348/oj/eng; https://ec.europa.eu/newsroom/comp/items/661082/
- Fan, F., Nwobu, J. and Campos-Gaona, D. (2023), 'Co-located battery energy storage optimisation for dynamic containment under the UK frequency response market reforms', CSEE Journal of Power and Energy Systems, DOI 10.17775/CSEEJPES.2023.01210. Accepted manuscript: https://strathprints.strath.ac.uk/86798/1/Fan_etal_CSEE_JPES_2023_Co_located_battery_energy_storage_optimisation_for_dynamic_containment.pdf
- Financial Modelling Handbook, 'Debt sizing and debt sculpting', https://www.financialmodellinghandbook.org/debt-sizing-and-debt-sculpting/
- Fioriti, D., Pellegrino, L., Lutzemberger, G., Micolano, E., Poli, D., 'Optimal sizing of residential battery systems with multi-year dynamics and a novel rainflow-based model of storage degradation: An extensive Italian case study', Electric Power Systems Research 203:107675, 2021, DOI 10.1016/j.epsr.2021.107675 (abstract read)
- Flexible Power (joint initiative of NGED, Northern Powergrid, SSEN and SP Energy Networks), platform and documents, 2026, https://www.flexiblepower.co.uk/
- Florence School of Regulation (EUI), 'The GB capacity market standstill: what is happening and why', https://fsr.eui.eu/the-gb-capacity-market-standstill-what-is-happening-and-why-2/
- Fluence Investor Relations, 'DNV validates Fluence 99% fleet performance availability', https://ir.fluenceenergy.com/news-releases/news-release-details/dnv-validates-fluence-99-fleet-performance-availability-large [vendor]
- Foot Anstey LLP, 'A new era for licence-exempt supply: P442 and Class A guidance updates', https://www.footanstey.com/our-insights/articles-news/a-new-era-for-licence-exempt-supply-p442-and-class-a-guidance-updates/
- Forvis Mazars, 'Financial modelling: Sculpted debt service (DSCR/CFADS)', https://financialmodelling.forvismazars.com/resources/sculpted-debt-service-dscr-cfads/
- Freeths LLP, 'P375: metering behind the boundary point — a game changer for electricity asset co-location', 14 July 2022, https://www.freeths.co.uk/2022/07/14/p375-metering-behind-the-boundary-point-a-game-changer-for-electricity-asset-co-location/
- G. P. McCormick, 'Computability of global solutions to factorable nonconvex programs: Part I — Convex underestimating problems', Mathematical Programming 10(1):147-175, 1976, DOI 10.1007/BF01580665
- Gabrielli, P., Gazzani, M., Martelli, E., Mazzotti, M., 'Optimal design of multi-energy systems with seasonal storage', Applied Energy 219:408-424, 2018, DOI 10.1016/j.apenergy.2017.07.142 (abstract read)
- Gale, E., Schmidt, O., O'Cinneide, A., Johnson, N. & Staffell, I., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage, Vol. 166, 20 July 2026, DOI 10.1016/j.est.2026.122328 (CC-BY; full text returned HTTP 403 — abstract-level figures only). https://www.sciencedirect.com/science/article/pii/S2352152X26019924
- Gale, E., Schmidt, O., O'Cinneide, A., Johnson, N., Staffell, I., 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage, vol. 166, 2026, DOI 10.1016/j.est.2026.122328 (CC BY; abstract via OpenAlex/Crossref)
- Garifi, K., Baker, K., Christensen, D., Touri, B., 'Control of Energy Storage in Home Energy Management Systems: Non-Simultaneous Charging and Discharging Guarantees', 2018, arXiv:1805.00100v2, https://arxiv.org/abs/1805.00100 (read in full, including Propositions 1-2 and proofs)
- Gore Street Energy Storage Fund plc, 'Audited Full Year Results to 31 March 2025', July 2025, https://www.gsenergystoragefund.com/docs/librariesprovider22/archive/results/prelims-2025.pdf
- GreenBridge Infrastructure, 'Debt Sizing', https://greenbridgeinfra.com/resources/project-finance/debt-sizing
- Gresham House Energy Storage Fund plc, 'Annual Report and Financial Statements 2025', April 2026, https://greshamhouse.com/wp-content/uploads/2026/04/GRID-Annual-Review_25_20.04-FINAL.pdf
- Gresham House Energy Storage Fund plc, 'Long-term floor agreements agreed on 789MW of battery projects', 2025, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/
- Gresham House, 'Long-term floor agreements agreed on 789MW of battery projects', July 2025, https://greshamhouse.com/news-media/long-term-floor-agreements-agreed-on-789mw-of-battery-projects/
- Gresham House, 'Tolling agreement with Octopus Energy', June 2024, https://greshamhouse.com/news-media/tolling-agreement-with-octopus-energy/
- Gridcog, 'Battery storage offtake and bankability', https://www.gridcog.com/blog/battery-storage-offtake-bankability
- Gridcog, 'P415: what is the baselining methodology?', https://www.gridcog.com/blog/p415-what-is-the-baselining-methodology
- Gridcog, 'The economics of behind-the-meter battery storage part 1: reducing your energy bill', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-1-reducing-your-energy-bill
- Gridcog, 'The economics of behind-the-meter battery storage part 2: earning value in energy markets', https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-2-earning-value-in-energy-markets
- Gridcog, 'The economics of behind-the-meter battery storage. Part 1: Reducing your energy bill', 28 January 2025. https://www.gridcog.com/blog/the-economics-of-behind-the-meter-battery-storage-part-1-reducing-your-energy-bill (VENDOR BLOG — low evidential weight; used only for the three-value-stream framing)
- Gurobi Optimization, 'Numerics Guide' and 'Numerics Guide — Tolerances and User-Scaling', Gurobi Optimizer documentation, current release, accessed August 2026, https://docs.gurobi.com/projects/optimizer/en/current/concepts/numericguide/tolerances_scaling.html (read)
- Gurobi Optimization, 'Parameters' reference (MIPGap, FeasibilityTol, IntFeasTol, TimeLimit, status codes), current release, accessed August 2026, https://docs.gurobi.com/projects/optimizer/en/current/reference/parameters.html (read)
- H. R. Kunsch, 'The Jackknife and the Bootstrap for General Stationary Observations', Annals of Statistics 17(3):1217-1241, 1989, DOI 10.1214/aos/1176347265
- HMRC / GOV.UK, 'Climate Change Levy rates'. https://www.gov.uk/guidance/climate-change-levy-rates
- HMRC, Climate Change Levy rates, https://www.gov.uk/guidance/climate-change-levy-rates
- HMRC, VAT on fuel and power (Notice 701/19), https://www.gov.uk/guidance/vat-on-fuel-and-power-notice-70119
- Hassan, A.S., Cipcigan, L., Jenkins, N., 'Optimal battery storage operation for PV systems with tariff incentives', Applied Energy 203:422-441, 2017, DOI 10.1016/j.apenergy.2017.06.043 (abstract read)
- Hesse, H.C., Kumtepeli, V., Schimpe, M., Reniers, J.M., Howey, D.A., Tripathi, A., Wang, Y., Jossen, A., 'Ageing and Efficiency Aware Battery Dispatch for Arbitrage Markets Using Mixed Integer Linear Programming', Energies 12(6):999, 2019, DOI 10.3390/en12060999, https://www.mdpi.com/1996-1073/12/6/999 (read in full)
- Hoffmann, M., Kotzur, L., Stolten, D., Robinius, M., 'A Review on Time Series Aggregation Methods for Energy System Models', Energies 13(3):641, 2020, DOI 10.3390/en13030641 (abstract read; full text blocked)
- Hornek, T., Lee, Y., Potenciano Menci, S., Pavic, I., 'The Value of Battery Energy Storage in the Continuous Intraday Market: Forecast vs. Perfect Foresight Strategies', 2025 IEEE Kiel PowerTech, DOI 10.1109/POWERTECH59965.2025.11180315; preprint arXiv:2501.07121v2, https://orbilu.uni.lu/bitstream/10993/65545/1/Hornek_et_al_2025_BESS_value_PowerTech2025.pdf (read in full)
- Hypercube, 'Ofgem's skip rate determination: a shift for battery storage economics?', 2026 (INDUSTRY BLOG — treat as secondary; used only for the Ofgem 'technological parity' direction). https://wearehypercube.com/ofgem-skip-rate-bess/
- IEC 61724 series, 'Photovoltaic system performance' (monitoring, capacity and energy evaluation)
- IEEE, 'Forced Outage Rate of Utility-Scale Energy Storage Units', https://ieeexplore.ieee.org/document/11438461
- International Fire and Safety Journal, 'Battery safety and planning rules examined in new BESS briefing', 3 June 2025, https://internationalfireandsafetyjournal.com/battery-safety-and-planning-rules-examined-in-new-bess-briefing/ [trade press, reporting House of Commons Library briefing]
- J. Tastu, P. Pinson, H. Madsen, 'Space-Time Trajectories of Wind Power Generation: Parametrized Precision Matrices Under a Gaussian Copula Approach', Springer, 2015, DOI 10.1007/978-3-319-18732-7_14
- Judgment of the General Court (Third Chamber, Extended Composition) of 15 November 2018, Tempus Energy Ltd and Tempus Energy Technology Ltd v European Commission, Case T-793/14, ECLI:EU:T:2018:790, https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:62014TJ0793
- KBRA Europe, 'Battery Storage Funding Critical to Europe's Energy Transition', 28 June 2022, https://www.ipfa.org/wp-content/uploads/2024/06/Battery-Storage-Funding.pdf
- Knight Frank, 'A Guide to 2026 Business Rates in England', 2026, https://www.knightfrank.co.uk/commercial/guides/business-rates-england
- Kumtepeli, V., Hesse, H.C., Schimpe, M., Tripathi, A., Wang, Y., Jossen, A., 'Energy Arbitrage Optimization With Battery Storage: 3D-MILP for Electro-Thermal Performance and Semi-Empirical Aging Models', IEEE Access 8, 2020, DOI 10.1109/ACCESS.2020.3035504 (abstract read)
- LCCC Data Portal, CM Forecast Cost dataset, https://dp.lowcarboncontracts.uk/dataset/cm-forecast-cost
- LCCC Data Portal, Forecast ILR TRA dataset, https://dp.lowcarboncontracts.uk/dataset/forecast-ilr-tra
- LCCC Data Portal, Winter Peak Demand dataset, https://dp.lowcarboncontracts.uk/dataset/winter-peak-demand
- LCP Delta for NESO, 'BM Skip Rates Phase 2 Report', November 2024, https://www.neso.energy/document/348241/download
- LCP Delta, 'BM Skip Rates Phase 2 Report — Report prepared for NESO', 2024, 61pp (read in full). https://www.neso.energy/document/348241/download
- LCP Delta, 'Value of long-duration BESS to the GB power system', April 2025, https://insights.lcp.com/rs/032-PAO-331/images/LCP-Delta-Value-of-long-duration-BESS-April-2025.pdf
- LOW-CONFIDENCE / NOT USED FOR ANY NUMBER: LinkedIn Pulse, 'Why Perfect Foresight Leads to Unrealistic Battery Revenue Projections', January 2026 — encountered in search results, blog-tier, no quantification, cited here only to record that it was seen and rejected as a source.
- Li, N., Uckun, C., Constantinescu, E.M., Birge, J.R., Hedman, K.W., Botterud, A., 'Flexible Operation of Batteries in Power System Scheduling with Renewable Energy', IEEE Transactions on Sustainable Energy 7(2), 2016, DOI 10.1109/TSTE.2015.2497470 (citation and scope confirmed; full text paywalled)
- Liu, S., 'Battery Operating Regimes: Effect of Temporal Resolution on Peak Shaving by Battery Energy Storage System', MSc thesis, University of California San Diego, 2021 (committee: Kleissl, Davidson, Hidalgo-Gonzalez). https://escholarship.org/uc/item/2gp2v64w (read title, abstract and introduction)
- London Power Networks plc (UK Power Networks), 'Use of System Charging Statement — Notice of Charges, Effective from 1 April 2026', Version 1.2, 23 December 2025. https://media.umbraco.io/ukpn-cms/h5ahq0jp/london-power-networks-lc14-statement-2026-v1-2.pdf (read pages 1–4, 9–14, 24–26, 36–39)
- MHHS Programme, programme status and milestones. https://www.mhhsprogramme.co.uk/
- Mariaud, A., Acha, S., Ekins-Daukes, N., Shah, N., Markides, C.N., 'Integrated optimisation of photovoltaic and battery storage systems for UK commercial buildings', Applied Energy 199:466-478, 2017, DOI 10.1016/j.apenergy.2017.04.067 (abstract read)
- Meet George, 'Volume tolerance: the cheapest contract trap for SMEs', https://meetgeorge.co.uk/blog/volume-tolerance-cheapest-contract-trap-sme [broker commentary, secondary]
- Ministry of Housing, Communities and Local Government, 'Business Rates Information Letter 3/2025: Confirmation of Decapitalisation Rates', 2025, https://www.gov.uk/government/publications/22025-confirmation-of-decapitalisation-rates
- Modo Energy documentation, 'Small BESS sites' (GB), April 2026 edition, https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/small-bess-sites/
- Modo Energy forecast documentation, 'Balancing Mechanism', January 2026 edition, https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/bm/ and https://forecastdocs.modoenergy.com/docs/modelling-the-balancing-mechanism-copy
- Modo Energy forecast documentation, 'Capturing cannibalisation', https://forecastdocs.modoenergy.com/docs/capturing-cannibalisation.md
- Modo Energy forecast documentation, 'Historic performance', https://forecastdocs.modoenergy.com/docs/historic-performance
- Modo Energy, 'Balancing Mechanism availability: how much are batteries getting dispatched?'. https://modoenergy.com/research/en/balancing-mechanism-availability-dispatch-battery-energy-storage
- Modo Energy, 'Balancing Mechanism' product documentation, April 2026. https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/bm/
- Modo Energy, 'Balancing Mechanism: Bulk dispatch launches for batteries', https://modoenergy.com/research/en/balancing-mechanism-bulk-dispatch-battery-energy-storage-open-platform-volume-skip-rates
- Modo Energy, 'Balancing Mechanism: The cost of skipping battery energy storage', https://modoenergy.com/research/en/gb-benchmark-balancing-mechanism-battery-energy-storage-skip-rates-cost
- Modo Energy, 'Balancing Mechanism: The cost of skipping battery energy storage'. https://modoenergy.com/research/en/gb-benchmark-balancing-mechanism-battery-energy-storage-skip-rates-cost
- Modo Energy, 'Balancing Mechanism: how could GC0166 enable longer battery dispatches?', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-skip-rates-grid-code-bess-open-platform
- Modo Energy, 'Balancing Mechanism: how deep is the market for battery energy storage?'. https://modoenergy.com/research/en/10374
- Modo Energy, 'Balancing Mechanism: how the Open Balancing Platform could improve battery revenues', https://modoenergy.com/research/en/balancing-mechanism-battery-energy-storage-revenues-forecast-bess-dispatch-skip-rates-open-platform
- Modo Energy, 'Balancing Mechanism: shift to 30-minute rule announced by ESO', February 2024. https://modoenergy.com/research/balancing-mechanism-30-minute-rule-change-battery-energy-storage-skip-rates
- Modo Energy, 'Battery tolling announced: Gresham House and Octopus Energy', June 2024, https://modoenergy.com/research/battery-tolling-announced-gresham-house-octopus-energy-june-2024
- Modo Energy, 'Capacity Market 2024/25: Increased derating factors for BESS confirmed', 2024, https://modoenergy.com/research/en/gb-capacity-market-2025-bess-derating-factors-confirmed-target-capacity (industry analytics)
- Modo Energy, 'Capacity Market 2024/25: Increased derating factors for BESS confirmed', 2024. https://modoenergy.com/research/en/gb-capacity-market-2025-bess-derating-factors-confirmed-target-capacity (industry analytics)
- Modo Energy, 'Capacity Market: 2026/27 T-1 auction clears at £5/kW/yr', March 2026, https://modoenergy.com/research/en/gb-capacity-market-t1-2026-27-battery-energy-storage-march-2026 (industry analytics)
- Modo Energy, 'Capacity Market: 2029/30 T-4 auction clears at £27/kW/yr', March 2026, https://modoenergy.com/research/en/gb-capacity-market-t4-2029-30-battery-energy-storage-march-2026 (industry analytics)
- Modo Energy, 'Choosing an optimiser, Part One: introduction to optimisers', https://modoenergy.com/research/en/2568
- Modo Energy, 'Constraints retrading: banning storage would cost consumers millions', July 2026. https://modoenergy.com/research/en/banning-storage-balancing-mechanism-cost-consumers-constraints-repetitive-retrading-neso-july-2026
- Modo Energy, 'Electricity import charges for battery energy storage', https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage
- Modo Energy, 'Electricity import charges: battery energy storage', https://www.modoenergy.com/research/en/electricity-import-charges-battery-energy-storage [reputable industry analytics]
- Modo Energy, 'Electricity import charges: which do battery energy storage pay?' (2023/24 tariff vintage), https://modoenergy.com/research/en/electricity-import-charges-battery-energy-storage
- Modo Energy, 'FAQ: Backtest and Calibration', forecast documentation v3.0, https://forecastdocs.modoenergy.com/v3.0/docs/faq-backtest-and-calibration
- Modo Energy, 'Four batteries 20 miles apart beat the ME BESS GB Index in January', 2025, https://modoenergy.com/research/en/battery-energy-storage-revenues-operations-january-2025-scotland-balancing-mechanism
- Modo Energy, 'GB BESS buildout Q1 2026: fleet reaches 7.2 GW', 2026. https://modoenergy.com/research/en/gb-bess-buildout-q1-2026-great-britain-battery-energy-storage-connections-reform
- Modo Energy, 'GB BESS revenue forecast v3.3: hyper-real revenue operations', https://modoenergy.com/research/en/gb-bess-revenue-forecast-33-hyper-real-revenue-operations
- Modo Energy, 'GB BESS revenue forecast v3.4: Model enhancements and revenue outlook', April 2025, https://modoenergy.com/research/en/gb-battery-revenue-energy-storage-gb-april-2025-forecast-revenue-changes-new-balancing-mechanism
- Modo Energy, 'GB BESS revenue stack evolution' chart (ME BESS GB 2H Index), monthly data Jan 2023 – Apr 2026, https://modoenergy.github.io/modo-charts/charts/europe/gb/geo-foundation-bess-revenue/chart-e-gb-revenue-stack-evolution.html
- Modo Energy, 'GB BESS: the five headlines from Q1 2024', 2024, https://modoenergy.com/research/en/q1-2024-roundup-gb-battery-energy-storage-revenues-balancing-mechanism-ancillary-services
- Modo Energy, 'GB Methodology — Indices'. https://modoenergy.com/methodology/gb
- Modo Energy, 'GB battery energy storage markets: 2024 year in review', https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve
- Modo Energy, 'GB battery energy storage markets: 2024 year in review'. https://modoenergy.com/research/en/gb-battery-energy-storage-markets-2024-year-in-review-great-britain-wholesale-balancing-mechanism-frequency-response-reserve
- Modo Energy, 'GB battery energy storage: de-risking returns — offtake, LDES and P462, Q3 2025', https://modoenergy.com/research/en/gb-battery-energy-storage-derisking-returns-revenues-great-britain-offtake-ldes-p462-q3-2025
- Modo Energy, 'Historic performance', forecast documentation, https://forecastdocs.modoenergy.com/docs/historic-performance
- Modo Energy, 'How does a battery energy storage system make money?'. https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money
- Modo Energy, 'How does battery energy storage make money?', https://modoenergy.com/research/en/how-does-battery-energy-storage-make-money
- Modo Energy, 'How much does it cost to build a battery energy storage system in 2024?' (BESS CapEx Survey), November 2024, https://modoenergy.com/research/en/battery-energy-storage-capex-containerised-bess-development-costs-oem-balance-plant-bop-grid-connections-survey-2024
- Modo Energy, 'Intraday and day-ahead power trading: revenue, spread and churn for battery energy storage', https://modoenergy.com/research/en/intraday-day-ahead-power-trading-revenue-spread-churn-battery-energy-storage
- Modo Energy, 'Introduction to our forecasting', forecast documentation v3.0, https://forecastdocs.modoenergy.com/v3.0/docs/introduction
- Modo Energy, 'January 2025: GB battery energy storage research roundup', https://modoenergy.com/research/en/gb-research-roundup-january-2025-battery-energy-storage-great-britain-revenues-markets-wholesale-capacity-market-balancing-mechanism
- Modo Energy, 'ME BESS GB: Revenues climb to £70k/MW/year in March 2026'. https://modoenergy.com/research/en/me-bess-gb-revenues-rise-march-2026-balancing-mechanism-record-gas-prices-
- Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', 6 November 2025. https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates
- Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', 6 November 2025. https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates (industry analytics)
- Modo Energy, 'ME BESS GB: Revenues climb to £77k/MW/year in October 2025', https://modoenergy.com/research/en/battery-energy-storage-revenues-gb-october-2025-record-balancing-mechanism-dispatch-rates
- Modo Energy, 'ME BESS GB: Revenues fall to £41k/MW/year in February 2026', 2026, https://modoenergy.com/research/en/me-bess-gb-revenues-february-2026-wholesale-battery-energy-storage-balancing-mechanism
- Modo Energy, 'ME BESS GB: Revenues fall to £47k/MW/year in December 2025', https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas
- Modo Energy, 'ME BESS GB: Revenues fall to £47k/MW/year in December 2025'. https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-december-2025-low-demand-christmas (industry analytics)
- Modo Energy, 'ME BESS GB: Revenues fall to £59k/MW/year in November 2025'. https://modoenergy.com/research/en/me-bess-gb-battery-energy-storage-revenues-november-2025-balancing-mechanism-gas-wind (industry analytics)
- Modo Energy, 'Model Calibration' (GB forecast documentation, January 2026 vintage), https://docs.modoenergy.com/pages/jan-2026/uk-europe/gb/model-calibration/
- Modo Energy, 'Modelling Assumptions' (UK/Europe forecast documentation, July 2026 vintage), https://docs.modoenergy.com/pages/jul-2026/uk-europe/model-assumptions/
- Modo Energy, 'NESO Roadmap 2026: Key dates for battery energy storage stakeholders in Great Britain', 2026. https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism
- Modo Energy, 'NESO Roadmap 2026: Key dates for battery energy storage stakeholders', https://modoenergy.com/research/en/gb-neso-national-energy-system-operator-2026-energy-storage-roadmap-p462-connections-reform-balancing-mechanism
- Modo Energy, 'November 2024: GB battery energy storage research roundup', 2024, https://modoenergy.com/research/en/gb-november-2024-research-roundup-battery-energy-storage-capex-long-duration-carbon-emmisions-connections-reform-recycling-clean-power-2030
- Modo Energy, 'October 2024: GB battery energy storage research roundup', 2024, https://modoenergy.com/research/en/battery-energy-storage-research-roundup-great-britain-october-2024-revenues-buildout-forecast-capex-winter
- Modo Energy, 'P462: Could fixing a market distortion cause another?', https://modoenergy.com/research/en/p462-gb-balancing-mechanism-reform-wind-battery-energy-storage-cfd-subsidy-pricing-distortion
- Modo Energy, 'Revenue Stack – GB BESS Benchmark' chart, ME BESS GB revenues Mar-25 to Mar-26, https://modoenergy.github.io/modo-charts/charts/europe/gb/bess-benchmark-monthly/gb-benchmark-1-revenue-stack.html
- Modo Energy, 'Revenues in Great Britain' (forecast documentation, April 2026 vintage), https://docs.modoenergy.com/pages/apr-2026/uk-europe/gb/
- Modo Energy, 'Scenarios' (UK/Europe forecast documentation, April 2026 vintage), https://docs.modoenergy.com/pages/apr-2026/uk-europe/scenarios/
- Modo Energy, 'September 2024: GB battery storage research round-up'. https://modoenergy.com/research/september-2024-gb-great-britain-battery-energy-storage-research-roundup-balancing-mechanism-capex-skip-rates-buildout-capacity-market-revenues-long-duration-ramp-rates
- Modo Energy, 'Skip rates in practice: What NESO's 2025 data tells us so far' (paywalled). https://modoenergy.com/research/battery-energy-storage-systems-skip-rates-neso-balancing-mechanism-review-march-2025-great-britain-gb
- Modo Energy, 'Skip rates in practice: What NESO's 2025 data tells us so far', https://modoenergy.com/research/en/battery-energy-storage-systems-skip-rates-neso-balancing-mechanism-review-march-2025-great-britain-gb (paywalled)
- Modo Energy, 'Skip rates: How have these improved for BESS in 2024?'. https://modoenergy.com/research/en/bess-skip-rates-balancing-mechanism-2024-update-system-energy-actions
- Modo Energy, 'Skip rates: Understanding NESO's new methodology and datasets', March 2025, https://modoenergy.com/research/en/battery-energy-storage-skip-rates-balancing-mechanism-neso-methodology-explainer-march-2025-gb-great-britain (paywalled)
- Modo Energy, 'Skip rates: Understanding NESO's new methodology and datasets', Shaniyaa Holness-Mckenzie, 28 March 2025 (paywalled). https://modoenergy.com/research/en/battery-energy-storage-skip-rates-balancing-mechanism-neso-methodology-explainer-march-2025-gb-great-britain
- Modo Energy, 'The evolution of the GB battery energy storage revenue stack', https://modoenergy.com/research/en/5023
- Modo Energy, 'Top-bottom spread revenue benchmark for battery energy storage systems: GB, Europe, Spain, Germany, solar 2025', https://modoenergy.com/research/en/top-bottom-spread-revenue-benchmark-battery-energy-storage-sytems-gb-europe-spain-germany-solar-2025
- Modo Energy, 'Trading in the continuous intraday market: how does it work?', https://modoenergy.com/research/en/continuous-intraday-trading-wholesale-epex-n2ex-volume-battery-energy-storage-prices
- Modo Energy, 'Wholesale trading: what are the different markets and how do they work?', https://modoenergy.com/research/en/wholesale-trading-markets-explainer-gb-n2ex-epex-dayahead-intraday
- Modo Energy, Capacity Market forecast methodology documentation, July 2026 release, https://docs.modoenergy.com/pages/jul-2026/uk-europe/gb/capacity-market/ (industry analytics)
- Modo Energy, DUoS charges 2026/27: what is the value for battery energy storage?, 2026 (industry analytics, partially paywalled), https://modoenergy.com/research/en/gb-great-britain-duos-charges-battery-energy-storage-value-2026-27-distribution-use-charge
- Modo Energy, EAC bidding strategies and frequency response bidding explainers, https://modoenergy.com [reputable industry analytics]
- Modo Energy, Modo Academy: How the Capacity Market works, https://modoenergy.com/research/en/modo-academy-capacity-market (industry analytics)
- Montel, 'Battery storage revenues explained', https://montel.energy/resources/blog/battery-storage-revenues-explained (data vendor blog — illustrative modelling assumptions only)
- Morgan Lewis, 'Project Financing Trends for Global Energy Storage Projects in 2026 and Beyond', March 2026, https://www.morganlewis.com/pubs/2026/03/project-financing-trends-for-global-energy-storage-projects-in-2026-and-beyond
- NESO (National Energy System Operator), 'Frequency Response Services', accessed August 2026, https://www.neso.energy/industry-information/balancing-services/frequency-response-services (read)
- NESO (National Energy System Operator), 'Transmission Demand Residual (TDR) Guidance Document'. https://www.neso.energy/document/288186/download (read pages 1–10, including RIIO2 and RIIO3 banding tables and Final/Non-Final Demand definitions)
- NESO / DESNZ, 'Capacity Market auction parameters: letter from DESNZ to NESO' (July 2025 and February 2025), https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-july-2025/ [primary; bin-by-bin table not retrieved]
- NESO / LCP Delta, 'Enhancing Storage in the Balancing Mechanism' (webinar pack, methodology presentation), 7 November 2024, https://www.neso.energy/document/347186/download
- NESO Data Portal, 'Ancillary Services Important Industry Notifications' — DC, DM, DR Important Industry Notifications, accessed 11 August 2026.
- NESO Data Portal, 'Dynamic Containment 4 Day Forecast', accessed 11 August 2026.
- NESO Data Portal, 'Dynamic Containment, Regulation and Moderation auction results' — DC, DR & DM Results Summary Master Data 2021–2023, accessed 11 August 2026. https://www.neso.energy/data-portal/dynamic-containment-data
- NESO Data Portal, 'Dynamic Moderation Requirements' and 'Dynamic Regulation Requirements' (indicative day-ahead requirements), accessed 11 August 2026.
- NESO Data Portal, 'Enduring Auction Capability (EAC) auction results' (Response-Reserve Results Summary, current and FY2023/FY2024/FY2025 archives), accessed 11 August 2026. https://www.neso.energy/data-portal/eac-auction-results
- NESO Data Portal, 'Long-Term Forecasts for DC, DM and DR Requirements' (DX Future Requirement, forecast created 1 April 2026), accessed 11 August 2026.
- NESO Data Portal, 'Skip Rates' dataset (created 16 December 2024, updated daily, NESO Open Data Licence), https://www.neso.energy/data-portal/skip-rates and CKAN API https://api.neso.energy/api/3/action/package_show?id=skip-rates — files analysed: 1_skip_rates_summary.csv, 5_fuel_type_skip_rate.csv, 3_in_merit_data_post_system_actions_skips_01_2025.csv, 3_in_merit_data_post_system_actions_skips_06_2026.csv
- NESO Data Portal, 'Slow Reserve Requirement Forecast' and 'Quick Reserve Auction Requirement Forecast', accessed 11 August 2026.
- NESO Data Portal, 'Static Firm Frequency Response Requirement', accessed 11 August 2026.
- NESO Data Portal, 'Static Firm Frequency Response auction results', accessed 11 August 2026. https://www.neso.energy/data-portal/static-firm-frequency-response-auction-results
- NESO Data Portal, historic system frequency data at 1-second resolution, January 2026 and June 2026 files, accessed 11 August 2026. https://www.neso.energy/data-portal/system-frequency-data
- NESO EMR Delivery Body, De-rating Factor Methodology, https://emrdeliverybody.nationalenergyso.com/IG/s/article/De-rating-Factor-Methodology (page is JavaScript-rendered; content not retrievable by automated fetch)
- NESO EMR Delivery Body, Prequalification 2026 Rule Changes, https://emrdeliverybody.nationalenergyso.com/IG/s/article/Prequalification-2026-Rule-Changes
- NESO, 'Annual Balancing Services Spend Report 2024/25', Version 2.0, effective 5 September 2025, published under Condition C9 of the NESO Electricity System Operator Licence. https://www.neso.energy/document/371936/download
- NESO, 'BSUoS fixed tariff model methodology'. https://www.neso.energy/document/262041/download
- NESO, 'Balancing Reserve Guidance Document', Version 7, June 2026 (read pp.1-10). https://www.neso.energy/document/303546/download
- NESO, 'Balancing Reserve Guidance Document', document 303546, https://www.neso.energy/document/303546/download (retrieved)
- NESO, 'Balancing Reserve' industry information page, accessed 11 August 2026; Balancing Reserve Service Terms v2 (October 2025) https://www.neso.energy/document/369846/download and Procurement Rules v3 (effective 31 March 2026) https://www.neso.energy/document/378251/download
- NESO, 'Balancing Reserve' service page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- NESO, 'Balancing Reserve' service page. https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve
- NESO, 'Balancing Reserve', accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/balancing-reserve (read)
- NESO, 'Balancing programme' (OBP roadmap, capability journeys to March 2028). https://www.neso.energy/what-we-do/systems-operations/balancing-programme
- NESO, 'Battery storage', industry information page, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/battery-storage
- NESO, 'Constraint Breakdown Costs and Volume' Data Portal. https://www.neso.energy/data-portal/constraint-breakdown
- NESO, 'Consultation go live update', July 2026. https://www.neso.energy/document/384646/download
- NESO, 'DFS 12 Zones GeoJson Map', https://www.neso.energy/document/376656/download
- NESO, 'DFS Participation Guidance', v18, 2026, https://www.neso.energy/document/346011/download
- NESO, 'December 2025 Final BSUoS Tariffs for 2026/27'. https://www.neso.energy/document/375086/download
- NESO, 'Defining, measuring, and addressing skip rates', December 2024, https://www.neso.energy/document/348236/download
- NESO, 'Demand Flexibility Service Procurement Rules', Version 5.0, effective 18 May 2026, published 18 May 2026, https://www.neso.energy/document/379391/download
- NESO, 'Demand Flexibility Service Service Terms', Version 4.0, effective 9 April 2026, published 25 March 2026, https://www.neso.energy/document/379396/download
- NESO, 'Demand Flexibility Service' service page, https://www.neso.energy/industry-information/balancing-services/demand-flexibility-service
- NESO, 'Dynamic Containment', accessed August 2026, https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-containment (read)
- NESO, 'Dynamic Response Services – Provider Guidance', June 2026. https://www.neso.energy/document/276606/download
- NESO, 'Dynamic Response Services – Provider Guidance', version 14, June 2026. https://www.neso.energy/document/276606/download (read pages 4–20, including service criteria, settlement formula, performance monitoring and availability/k-factor methodology)
- NESO, 'Dynamic Services (DC/DM/DR)' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-services-dcdmdr
- NESO, 'Dynamic Services (DC/DM/DR)' web page. https://www.neso.energy/industry-information/balancing-services/frequency-response-services/dynamic-services-dcdmdr
- NESO, 'Enabling Demand-Side Flexibility in NESO Markets'. https://www.neso.energy/industry-information/flexibility/enabling-demand-side-flexibility-neso-markets
- NESO, 'Enduring Auction Capability (EAC)' auction rules and market design pack, https://www.neso.energy/document/277671/download
- NESO, 'Enduring Auction Capability (EAC)', accessed August 2026, https://www.neso.energy/industry-information/balancing-services/enduring-auction-capability-eac (read)
- NESO, 'Enhancing the use of storage assets in our balancing activities', 2024. https://www.neso.energy/news/enhancing-use-storage-assets-our-balancing-activities
- NESO, 'First stages of Open Balancing Platform go live', 12 December 2023, https://www.neso.energy/news/first-stages-open-balancing-platform-go-live (referenced via search index)
- NESO, 'First stages of Open Balancing Platform go live', 13 December 2023. https://www.neso.energy/news/first-stages-open-balancing-platform-go-live
- NESO, 'Frequency Response Services' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/frequency-response-services
- NESO, 'Future Frequency Response' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/frequency-response-services/future-frequency-response
- NESO, 'GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets — Final Modification Report', 8 July 2025 (read pp.1-12). https://www.neso.energy/document/364346/download
- NESO, 'GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets' (modification page, implemented 18 December 2025), https://www.neso.energy/industry-information/codes/gc/modifications/gc0166-introducing-new-balancing-mechanism-parameters-limited-duration-assets
- NESO, 'Guidance on Baseline and Meter Data Approaches for Dynamic Response — Battery and Site Load Co-Located Scenario', December 2025 (published February 2026). https://www.neso.energy/document/375491/download
- NESO, 'Our commitment to improve battery dispatch rates in the Balancing Mechanism', 2024. https://www.neso.energy/news/our-commitment-improve-battery-dispatch-rates-balancing-mechanism
- NESO, 'Quick Reserve Procurement Rules', Version 4, effective 31 March 2026. https://www.neso.energy/document/378266/download
- NESO, 'Quick Reserve Service Summary', Version 5.0, July 2025. https://www.neso.energy/document/364336/download
- NESO, 'Quick Reserve Service Terms'. https://www.neso.energy/document/364276/download
- NESO, 'Quick Reserve' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/reserve-services/quick-reserve
- NESO, 'Quick Reserve', accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services/quick-reserve (read)
- NESO, 'Quick Reserve'. https://www.neso.energy/industry-information/balancing-services/reserve-services/quick-reserve
- NESO, 'Real-time Dynamic Response Detailed Service Design', Version 2, June 2026. https://www.neso.energy/document/382806/download
- NESO, 'Registration guide: Balancing Mechanism Units (BMUs)', June 2026 (read pp.1-12). https://www.neso.energy/document/290631/download
- NESO, 'Request for Information — MFR and DR', 28 May 2026. https://www.neso.energy/document/382331/download
- NESO, 'Reserve Services' index, accessed August 2026, https://www.neso.energy/industry-information/balancing-services/reserve-services (read)
- NESO, 'Reserve Services' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/reserve-services
- NESO, 'Response Services (DC/DM/DR) Provider Guidance', v14, June 2026, https://www.neso.energy/document/276606/download
- NESO, 'Response Services Procurement Rules', Version 6, effective 31 July 2026, published 23 July 2026. https://www.neso.energy/document/384601/download
- NESO, 'Response Services Service Terms', Version 6, effective 31 July 2026, published 23 July 2026. https://www.neso.energy/document/384606/download
- NESO, 'Response Stacking Guidance', Version 1, November 2025. https://www.neso.energy/document/372541/download
- NESO, 'SOE Monitoring Guidance For Energy Limited DC/DM/DR Providers', Version 2, March 2025. https://www.neso.energy/document/347241/download
- NESO, 'Skip rates' Data Portal (Skip Rate Summary; In Merit All-BM; In Merit Post System Action; Exclusion Reasons; Stage 5 PSA Skip Rate by Technology; In Merit PSA for Demand Side Flexibility Unit; Stage 5 DSF Technology-Specific Skip Rate), accessed August 2026. https://www.neso.energy/data-portal/skip-rates
- NESO, 'Skip rates', industry information page, accessed 10 August 2026, https://www.neso.energy/industry-information/balancing-services/skip-rates
- NESO, 'Skip rates', industry information page, accessed August 2026. https://www.neso.energy/industry-information/balancing-services/skip-rates
- NESO, 'Slow Reserve' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/reserve-services/slow-reserve
- NESO, 'Slow Reserve'. https://www.neso.energy/industry-information/balancing-services/reserve-services/slow-reserve
- NESO, 'State of Energy (SOE) Management Rules FAQs' (undated, linked from the Dynamic Services page).
- NESO, 'State of Energy Management Monitoring and Penalties', February 2025. https://www.neso.energy/document/355321/download
- NESO, 'Static FFR Procurement Rules', effective 31 July 2026. https://www.neso.energy/document/384306/download
- NESO, 'Static FFR Service Terms', effective 31 July 2026. https://www.neso.energy/document/384301/download
- NESO, 'Static Firm Frequency Response (SFFR)' industry information page, accessed 11 August 2026. https://www.neso.energy/industry-information/balancing-services/frequency-response-services/static-firm-frequency-response-sffr
- NESO, 'The start of the balancing mechanism revolution', 12 December 2023, https://www.neso.energy/news/start-balancing-mechanism-revolution
- NESO, 'Wider Access to the Balancing Mechanism: Onboarding and Registration Guidance for Suppliers and Virtual Lead Parties', v0.7, 22 April 2026, https://www.neso.energy/document/150276/download
- NESO, Assistance for Areas with High Electricity Distribution Costs (AAHEDC) forecast tariff 2026/27, 27 March 2026, https://www.neso.energy/sites/neso.energy/files/documents/Draft%202026-27%20AAHEDC%20Tariff.pdf
- NESO, Assistance for Areas with High Electricity Distribution Costs (AAHEDC) scheme page, https://www.neso.energy/industry-information/charging/assistance-areas-high-electricity-distribution-costs-aahedc
- NESO, BSUoS Fixed Tariff 6 October 2025–March 2026, v1.0, December 2024, https://www.neso.energy/document/350411/download
- NESO, Balancing Services Use of System (BSUoS) charges, https://www.neso.energy/industry-information/charging/balancing-services-use-system-bsuos-charges
- NESO, Capacity Market Auction Static Data, Data Portal dataset, CKAN resource 784fa703-1460-42cd-a8bb-fba4dcabac8d, accessed August 2026, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_auction_static_data (clearing prices, base periods, volumes, termination fee rates, penalty caps for all auctions)
- NESO, Capacity Market De-Rating Factors, Data Portal dataset, CKAN resource d94ff98d-39ba-40d6-9672-7433de0631ac, accessed August 2026, https://www.neso.energy/data-portal/capacity-market-register/capacity_market_de-rating_factors (queried via the CKAN datastore SQL API for the complete storage and DSR de-rating history)
- NESO, EAC overview and strategy documents, https://www.neso.energy/document/280886/download and https://www.neso.energy/document/276866/download
- NESO, GB Electricity Capacity Market Notices, https://gbcmn.nationalenergyso.com/
- NESO, January 2025 Final TNUoS Tariffs for 2025/26, January 2025, https://www.neso.energy/document/353086/download
- NESO, January 2026 Final TNUoS Tariffs for 2026/27, January 2026, https://www.neso.energy/document/376336/download
- NESO, Targeted Charging Review, https://www.neso.energy/industry-information/charging/charging-futures/targeted-charging-review
- NESO, Targeted charging review (Charging Futures), https://www.neso.energy/industry-information/charging/charging-futures/targeted-charging-review
- NESO, The Grid Code, BC1.A.1.5 Dynamic Parameters (extract), Issue 4, 24 June 2009, https://www.neso.energy/document/36456/download
- NESO, The Grid Code, Balancing Code No. 1 (BC1), Issue 6 Revision 22, 2 April 2024, https://www.neso.energy/document/33851/download
- NFPA 855, 'Standard for the Installation of Stationary Energy Storage Systems' [referenced via NFCC guidance; not independently verified]
- NOT ACCESSED (HTTP 403), GB-specific and directly on-lens: 'Balancing with batteries: The impact of revenue stacking and skip rates on battery energy storage profitability in Great Britain', Journal of Energy Storage, https://www.sciencedirect.com/science/article/pii/S2352152X26019924
- NOT ACCESSED (HTTP 403), listed for completeness because it is the most likely primary source for the modelled-versus-realised gap: Seel, J., Mulvaney Kemp, J., Cheyette, A., Gorman, W., Chuang, J., Millstein, D., 'Identifying Barriers to Solar and Storage Hybrids — Year 1 Briefing', Lawrence Berkeley National Laboratory, 2026. https://eta-publications.lbl.gov/sites/default/files/2026-05/lbnl_2026_identifying_barriers_to_solar_and_storage_hybrids_year_1_briefing.pdf
- NUS Consulting Group, 'DUoS Charges (UK Mainland) 2025'. https://www.nusconsulting.com/energy-news/uk-duos-charges-2025/ (industry commentary)
- NatWest, 'The Battery Energy Storage System (BESS) market: delivering the backbone for a greener future', https://www.natwest.com/corporates/about-us/case-studies/the-battery-energy-storage-system-market-delivering-the-backbone-for-a-greener-future.html
- National Fire Chiefs Council, 'Grid Scale Battery Energy Storage System planning — Guidance for Fire and Rescue Services', approved for publication December 2025, https://nfcc.org.uk/our-services/building-safety/grid-scale-energy-storage-system-planning-guidance-for-fire-and-rescue-services/
- National Grid ESO, 'Dispatch Transparency Methodology', 17 January 2022 (reproduced and reviewed in LCP Delta Phase 2 Report, pp.53-56).
- National Grid ESO, 'Unlocking Stacking of BOAs with Frequency Response Services'. https://www.neso.energy/document/184466/download (read in full, 9 pages)
- National Grid Electricity Distribution (DSO), 'Curtailment Analysis', https://dso.nationalgrid.co.uk/planning-our-future-network/curtailment-analysis
- National Grid Electricity Distribution (East Midlands) plc, Use of System Charging Statement — Notice of Charges Effective from 1 April 2026, v0.1, December 2024, https://commercial.nationalgrid.co.uk/downloads-view-reciteme/684677
- National Grid Electricity Distribution, 'C31E Supporting Data 2024-25' (Ofgem SLC31E template: Procurement, Procurement-Locational, Dispatch tabs), https://www.flexiblepower.co.uk/downloads/1180
- National Grid Electricity Distribution, 'Customer export limitation schemes', https://connections.nationalgrid.co.uk/customer-export-limitation-schemes
- National Grid Electricity Distribution, 'Distribution Flexibility Services Procurement Statement 2025/26', April 2025, https://www.flexiblepower.co.uk/downloads/933
- National Grid Electricity Distribution, 'Flexibility Market Insights Report', June 2025, https://www.flexiblepower.co.uk/downloads/1184
- National Grid Electricity Distribution, 'NGED DSO — Baseline Values August 2025 V1.0', https://www.flexiblepower.co.uk/downloads/1122
- National Grid Electricity Distribution, 'NGED DSO — Day-Ahead Flexibility Fact Sheet', March 2026 V1, https://www.flexiblepower.co.uk/downloads/1197
- National Grid Electricity Distribution, 'NGED DSO — Flex In Five', March 2026 V1, https://www.flexiblepower.co.uk/downloads/1158
- National Grid Electricity Distribution, 'NGED DSO — Flexibility Market Insights Report', January 2025, https://www.flexiblepower.co.uk/downloads/1173
- National Grid Electricity Distribution, 'NGED DSO — Guidance for Electricity Distribution Flexibility Service Providers', March 2026 V1.0, https://www.flexiblepower.co.uk/downloads/1121
- National Grid Electricity Distribution, 'NGED DSO — Operational Decision Making Framework', March 2026 V1, https://www.flexiblepower.co.uk/downloads/1196
- National Grid Electricity Distribution, 'NGED DSO — Procurement and Engagement Timetable', March 2026 V1.0, https://www.flexiblepower.co.uk/downloads/1123
- National Grid Electricity Distribution, 'NGED DSO — Responder Fact Sheet', July 2026 V1.1, https://www.flexiblepower.co.uk/downloads/1199
- National Grid Electricity Distribution, 'NGED DSO — Revenue Estimator September 2025 V2.0', https://www.flexiblepower.co.uk/downloads/1176
- National Grid Electricity Distribution, 'NGED Distribution Flexibility Services Procurement Report 2024-25 V1.0', 2025, https://www.flexiblepower.co.uk/downloads/1181
- National Grid Electricity Distribution, 'NGED Flexibility Service Selection Use Cases', v1.1, August 2024, https://www.flexiblepower.co.uk/downloads/1159
- National Grid Electricity Distribution, 'Pricing Strategy', Version 1.2, October 2022, https://www.flexiblepower.co.uk/downloads/1112
- National Grid Electricity Distribution, 'Sustain Dec23–Feb24 Award Summary v1', 2024, https://www.flexiblepower.co.uk/downloads/1153
- National Grid Electricity Distribution, 'Unlocking Value Through Revenue Stacking: National Grid DSO's Approach', March 2026, https://www.flexiblepower.co.uk/downloads/1198
- National Grid Electricity Distribution, 'Weekly Trade Results' (405,710 bid rows, delivery 15/09/2025–02/11/2025), https://www.flexiblepower.co.uk/downloads/1194
- National Grid Electricity Distribution, Charging Statements and Methodology (all four licence areas, 2026/27), https://commercial.nationalgrid.co.uk/our-network/use-of-system-charges/charging-statements-and-methodology
- National Grid, 'G99 Connection Procedures Guidance Document', https://connections.nationalgrid.co.uk/downloads/24747
- Nazir, N., Racherla, P.N., Almassalkhi, M., 'Optimal Multi-Period Dispatch of Distributed Energy Resources in Unbalanced Distribution Feeders', IEEE Transactions on Power Systems 35(4), 2020, DOI 10.1109/TPWRS.2019.2963249 (abstract read: rigorous analysis of conditions under which simultaneous charging and discharging is avoided)
- Nord Pool, 'About the N2EX Day Ahead Auction', https://support.nordpoolgroup.com/support/solutions/articles/8000088463-about-the-n2ex-day-ahead-auction
- Northern Powergrid, 'Procurement Outcomes Report' (2022 round), https://www.flexiblepower.co.uk/downloads/1130
- Norton Rose Fulbright, 'REMA summer update: no to zonal pricing, yes to reformed national pricing', 2025, https://www.nortonrosefulbright.com/en/knowledge/publications/4399413b/rema-summer-update-no-to-zonal-pricing-yes-to-reformed-national-pricing
- Nosratabadi, S.M., Savelli, I., Kumtepeli, V., Grunewald, P., Aunedi, M., Howey, D.A. & Morstyn, T., 'The Impact of Grid Storage on Balancing Costs and Carbon Emissions in Great Britain', arXiv:2410.07740, 2024 (read pp.1-8). https://arxiv.org/pdf/2410.07740
- Ofgem, 'Access and Forward-Looking Charges Significant Code Review: Decision and Direction', 3 May 2022, https://www.ofgem.gov.uk/decision/access-and-forward-looking-charges-significant-code-review-decision-and-direction
- Ofgem, 'Analysis of the first phase of the Electricity Balancing Significant Code Review', 2018, https://www.ofgem.gov.uk/sites/default/files/docs/2018/08/analysis_of_the_first_phase_of_the_electricity_balancing_significant_code_review_as_final_version_publication.pdf
- Ofgem, 'Authority Decision to Reject Balancing and Settlement Code modification P443: To Cap NGESO Interconnector Trades at the Value of Lost Load (VoLL)', 20 October 2023, https://www.ofgem.gov.uk/sites/default/files/2023-10/P443%20-%20Authority%20Decision%20to%20Reject%20Balancing%20and%20Settlement%20Code%20modification.pdf
- Ofgem, 'BSC Modification P395 — Decision', October 2022, https://www.ofgem.gov.uk/sites/default/files/2022-10/P395%20-%20Decision%20.pdf
- Ofgem, 'BSC P375: Settlement of Secondary BM Units using metering behind the site Boundary Point', decision published 24 February 2021, implementation date 30 June 2022, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf
- Ofgem, 'CMP308: Removal of BSUoS charges from Generation'. https://www.ofgem.gov.uk/publications/cmp308-removal-bsuos-charges-generation
- Ofgem, 'CMP361 and CMP362 — Minded-to decision and draft impact assessment', September 2022. https://www.ofgem.gov.uk/sites/default/files/2022-09/CMP361%20Minded-to%20final%20PDF%20-%20Publication.pdf
- Ofgem, 'Decision - Financial Framework: LDES Window 1 Cap and Floor regime', September 2025, https://www.ofgem.gov.uk/sites/default/files/2025-09/LDES%20Window%201%20Financial%20Framework%20Decision.pdf
- Ofgem, 'Decision on BSC modification P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023 (implementation 7 November 2024). https://www.ofgem.gov.uk/publications/decision-bsc-modification-p415 (read pages 1–5)
- Ofgem, 'Decision on Balancing and Settlement Code (BSC) P415: Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', 6 October 2023 (implementation 7 November 2024), https://www.ofgem.gov.uk/sites/default/files/2023-10/Ofgem%20decision%20P415%20'Facilitating%20Access%20to%20Wholesale%20Markets%20for%20Flexibility%20Dispatched%20by%20VLPs_0.pdf
- Ofgem, 'Decision on P415 Facilitating Access to Wholesale Markets for Flexibility Dispatched by VLPs'. https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps
- Ofgem, 'Decision on P415: Facilitating access to wholesale markets for flexibility dispatched by VLPs', October 2023, https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps (referenced via search index)
- Ofgem, 'Decision on clarifying the regulatory framework for electricity storage: changes to the electricity generation licence', 2 October 2020, https://www.ofgem.gov.uk/publications/decision-clarifying-regulatory-framework-electricity-storage-changes-electricity-generation-licence
- Ofgem, 'Decision on the National Energy System Operator's proposed amendments to the terms and conditions related to balancing — Dynamic Response Services', October 2024 (referenced in NESO's Annual Balancing Services Spend Report 2024/25 as approving 10 of 12 proposed changes including removal of the ramp rate restriction, improvements to State of Energy requirements and clarifications on Availability; the PDF returned HTTP 404 on direct fetch on 11 August 2026 and its contents are cited here only as reported by NESO). https://www.ofgem.gov.uk/energy-regulation/electricity/electricity-transmission/national-energy-system-operator-neso/neso-publications
- Ofgem, 'Decision to approve amendments to the Terms and Conditions relating to balancing for new Slow Reserve', October 2025, https://www.ofgem.gov.uk/sites/default/files/2025-10/Decision_to_approve_amendments_to_the_Terms_and_Conditions_relating_to_balancing_for_new_Slow_Reserve.pdf (referenced via search index)
- Ofgem, 'Decision: BSC P415 Facilitating access to wholesale markets for flexibility dispatched by Virtual Lead Parties', published 6 October 2023, implementation date 7 November 2024, https://www.ofgem.gov.uk/publications/ofgem-decision-p415-facilitating-access-wholesale-markets-flexibility-dispatched-vlps
- Ofgem, 'Distribution Use of System Charges: Significant Code Review update', 22 April 2025. https://www.ofgem.gov.uk/policy/distribution-use-system-charges-significant-code-review-update
- Ofgem, 'Electricity Balancing Significant Code Review – Final Policy Decision Impact Assessment', May 2014, https://www.ofgem.gov.uk/sites/default/files/docs/2014/05/electricity_balancing_significant_code_review_-_final_policy_decision_impact_assessment_1.pdf
- Ofgem, 'Feed-in Tariffs: guidance for generators', https://www.ofgem.gov.uk/publications/feed-tariffs-guidance-fit-generators
- Ofgem, 'GC0166 Grid Code changes' (Authority approval 22 October 2025). https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- Ofgem, 'Grid Code (GC) GC0166: Introducing new Balancing Mechanism Parameters for Limited Duration Assets', decision, published 22 October 2025, https://www.ofgem.gov.uk/publications/gc0166-grid-code-changes
- Ofgem, 'Guidance for generators: Co-location of electricity storage and hydrogen production under the RO, FIT, REGO and SEG', Version 6.2, May 2025, https://www.ofgem.gov.uk/sites/default/files/2025-06/co_location_guidance_for_generators_v6.2_20250528135013.pdf
- Ofgem, 'Long Duration Electricity Storage (LDES) cap and floor financial model and handbook', 2025, https://www.ofgem.gov.uk/guidance/long-duration-electricity-storage-ldes-cap-and-floor-financial-model-and-handbook
- Ofgem, 'P305 BSC acceptance letter', 29 March 2015, https://www.ofgem.gov.uk/sites/default/files/docs/2015/04/p305d_1.pdf
- Ofgem, 'P375 Final Authority Decision', February 2021. https://www.ofgem.gov.uk/system/files/docs/2021/02/p375_final_authority_decision.pdf
- Ofgem, 'P375: Settlement of Secondary BM Units using metering behind the site boundary point — final Authority decision', February 2021, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf
- Ofgem, 'Renewables Obligation: Guidance for Generators', https://www.ofgem.gov.uk/publications-and-updates/renewables-obligation-guidance-generators
- Ofgem, 'Smart Export Guarantee (SEG)'. https://www.ofgem.gov.uk/environmental-and-social-schemes/smart-export-guarantee-seg
- Ofgem, 'Smart Secure Electricity Systems: implementing the load control licensing regime' (consultation), https://www.ofgem.gov.uk/consultation/smart-secure-electricity-systems-implementing-load-control-licensing-regime
- Ofgem, 'Targeted Charging Review: decision and impact assessment', 18 December 2019. https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- Ofgem, 'Targeted Charging Review: decision and impact assessment', December 2019, https://www.ofgem.gov.uk/publications/targeted-charging-review-decision-and-impact-assessment (read)
- Ofgem, Access and Forward-Looking Charges Significant Code Review: Decision and Direction, May 2022, https://www.ofgem.gov.uk/sites/default/files/2022-05/Access%20SCR%20-%20Final%20Decision.pdf
- Ofgem, Annual Report on the Operation of the Capacity Market (2023-24), https://www.ofgem.gov.uk/sites/default/files/2025-09/annual-report-capacity-market-operations-2024-25.pdf
- Ofgem, Clarifying the regulatory framework for electricity storage: licensing (consultation), https://www.ofgem.gov.uk/consultation/clarifying-regulatory-framework-electricity-storage-licensing
- Ofgem, DCUSA DCP228 'Revenue matching in the CDCM' decision (implemented 1 April 2018), https://www.ofgem.gov.uk/publications/distribution-connection-and-use-system-agreement-dcp228-revenue-matching-cdcm-0
- Ofgem, Decision on clarifying the regulatory framework for electricity storage: changes to the electricity generation licence, 2 October 2020, https://www.ofgem.gov.uk/publications/decision-clarifying-regulatory-framework-electricity-storage-changes-electricity-generation-licence
- Ofgem, Distribution Use of System charges: Significant Code Review update, 22 April 2025, https://www.ofgem.gov.uk/policy/distribution-use-system-charges-significant-code-review-update
- Ofgem, Feed-in Tariffs: Levelisation, https://www.ofgem.gov.uk/feed-tariffs-fit/tariffs-and-payments/levelisation
- Ofgem, P375 Authority Decision Letter, February 2021, https://www.ofgem.gov.uk/sites/default/files/docs/2021/02/p375_final_authority_decision.pdf
- Ofgem, Renewables Obligation: buy-out price and mutualisation threshold and ceilings 2026/27, https://www.ofgem.gov.uk/data/renewables-obligation-buy-out-price-and-mutualisation-threshold-and-ceilings-2026-2027
- Ofgem, Smart Export Guarantee (SEG), https://www.ofgem.gov.uk/environmental-and-social-schemes/smart-export-guarantee-seg
- Ofgem, Targeted Charging Review: Decision and Impact Assessment, 18 December 2019, https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- Ofgem, Targeted Charging Review: Decision and Impact Assessment, 21 November 2019 (with corrections 9 and 18 December 2019), https://www.ofgem.gov.uk/decision/targeted-charging-review-decision-and-impact-assessment
- Orkestra, 'P415 and batteries', https://www.orkestra.energy/post/p415-and-batteries
- Orkestra, 'P415 baselining and deviation volumes', https://www.orkestra.energy/post/p415-baselining-and-deviation-volumes
- Osborne Clarke / Thomson Reuters Practical Law, 'Structuring a bankable project: energy storage' (w-025-5057), 2022, https://www.osborneclarke.com/system/files/documents/22/06/15/Structuring%20a%20bankable%20project%20energy%20storage%20(w-025-5057)%202022.pdf
- P. Pinson et al., 'RESGen: Renewable Energy Scenario Generation Platform', DTU Orbit, https://orbit.dtu.dk
- PAS 1878:2021 and PAS 1879:2021, British Standards Institution — energy smart appliances system functionality/architecture and demand side response operation
- POWER Magazine, 'BESS Decommissioning and End-of-Life Planning: Why Care Today?', https://www.powermag.com/blog/bess-decommissioning-and-end-of-life-planning-why-care-today/ [trade press, US costs]
- Peak Power, 'Energy Storage Shared Savings Agreement'. https://peakpowerenergy.com/2023/11/15/energy-storage-shared-savings-agreement/ (VENDOR MARKETING — lowest evidential tier; used only for structural characteristics of shared-savings contracts)
- Pexapark, 'GB BESS Shift to Tolling as Competition Intensifies', https://pexapark.com/blog/gb-bess-shift-to-tolling-as-competition-intensifies/ (industry blog)
- Pexapark, 'What Are BESS Offtake and Optimization Agreements?' (VENDOR/ADVISORY). https://pexapark.com/what-are-bess-offtake-and-optimization-agreements/
- Pexapark, 'What are BESS offtake and optimization agreements?', https://pexapark.com/what-are-bess-offtake-and-optimization-agreements/ (vendor/advisory)
- Piclo, 'Publications' index, 2026, https://www.piclo.com/publications
- Piclo, 'Storage and EVs take the lead in £14 million worth of awarded UK Power Networks flexibility contracts', 2020, https://cdn.prod.website-files.com/6123718de4b96c44035b9af8/61e6c519f623fb46a117aad5_Piclo%20Case%20Study%20-%20UKPN%20-%20July%202020%20-%20Release.pdf
- Piclo, 'UK Power Networks profile — flexibility competitions and volumes', 2026, https://www.piclo.com/profiles/uk-power-networks
- Pozo, D., 'Convex Hull Formulations for Linear Modeling of Energy Storage Systems', IEEE Transactions on Power Systems 38(6), 2023, DOI 10.1109/TPWRS.2023.3304131 (abstract read; full text paywalled)
- Purely Energy, 'Volume tolerance for business energy', https://www.purelyenergy.co.uk/energy-hub/volume-tolerance-for-business-energy-and-key-factors-to-review [broker, secondary]
- Quorum Development, 'A short guide to the Balancing Mechanism', https://quorumdev.com/a-short-guide-to-the-balancing-mechanism/ (vendor guide — used for the one-hour gate closure, corroborated by DESNZ REMA)
- Root Power, 'A Guide to the Open Balancing Platform' (INDUSTRY BLOG — secondary). https://www.root-power.com/news/a-guide-to-the-open-balancing-platform/
- SEMO, '2029/2030 T-4 Capacity Auction Initial Auction Information Pack', https://www.sem-o.com/sites/semo/files/2025-08/IAIP2930T-4.pdf [note: Single Electricity Market, Ireland — NOT the GB Capacity Market; cited only for the duration-interpolation convention and must not be used for GB de-rating factors]
- SLR Consulting, 'Preparing for change: new environmental permitting regulations for BESS', https://slrconsulting.com/insights/preparing-for-change-new-environmental-permitting-regulations-battery-energy-storage-solutions/ [consultancy, secondary]
- SP Energy Networks / Flexible Power, 'Flexible Power Baseline Methodology V1', https://www.flexiblepower.co.uk/downloads/783
- SP Energy Networks / Flexible Power, 'Flexible Power Payment Mechanisms V1', https://www.flexiblepower.co.uk/downloads/777
- SP Energy Networks, 'Dispatch Principles 2022', https://www.flexiblepower.co.uk/downloads/1077
- SSEN, 'Access and Forward Looking Charges SCR update', March 2023, https://www.ssen.co.uk/globalassets/library/access-scr/access-scr-update---march-2023.pdf
- SSEN, 'Flexible Connections Document Library', https://www.ssen.co.uk/about-ssen/dso/flexibility/access-products/flexible-connections-document-library/
- Scottish and Southern Electricity Networks, 'Assessment of Bids and Offers in SSEN', Version 2.1, April 2026, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/assessment-of-bids-in-ssen-v2.1-apr-2026.pdf
- Scottish and Southern Electricity Networks, 'Flexibility Services Contract Register', v2.30, updated 30/07/2026, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/contract-register/flexibility-services-contract-register-v2.30-v2.xlsx
- Scottish and Southern Electricity Networks, 'Flexibility Services Document Library', 2026, https://www.ssen.co.uk/about-ssen/dso/flexibility/flexibility-services/flexibility-services-document-library/
- Scottish and Southern Electricity Networks, 'SLC31E — SSEN 2025-26 Flexibility Services Procurement Report', April 2026, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/slc31e-reports--statements/slc31e--ssen-2025-26-flexibility-services-procurement-report.pdf
- Scottish and Southern Electricity Networks, 'SSEN secures huge increase in contracted flexibility volumes', 8 April 2024, https://www.ssen.co.uk/news-views/2024/SSEN-secures-huge-increase-in-contracted-flexibility-volumes/
- Scottish and Southern Electricity Networks, 'SSEN's Fixed Reference Baseline', 2025, https://www.ssen.co.uk/globalassets/our-services/flexibility-services-document-library/service-documentation/ssens-baselining-methodology.pdf
- Selectra, 'DUoS Charges Explained UK 2026: The Red, Amber, Green Network Cost'. https://selectra.co.uk/energy/network/guides/duos-charges-explained (COMPARISON-SITE GUIDE — lowest evidential tier; confirmed only that band times and rates are DNO-specific and published in each DNO's charging statement)
- Selectra, DUoS Charges Explained (industry explainer — last resort), https://selectra.co.uk/energy/network/guides/duos-charges-explained
- Seward, W., Qadrdan, M., Jenkins, N., 'Revenue stacking for behind the meter battery storage in energy and ancillary services markets', Electric Power Systems Research, Vol. 211, 2022, 108292; also presented at the 22nd Power Systems Computation Conference (PSCC), Porto, 27 June – 1 July 2022. DOI 10.1016/j.epsr.2022.108292. https://pscc-central.epfl.ch/repo/papers/2022/19890.pdf (read in full, 7 pages)
- Shi, Y., Xu, B., Tan, Y., Kirschen, D., Zhang, B., 'Optimal Battery Control Under Cycle Aging Mechanisms', arXiv:1709.05715v2 [math.OC], 20 September 2017, University of Washington (subsequently published in IEEE Transactions). https://arxiv.org/abs/1709.05715 (read pages 1–5)
- Sioshansi, R., Denholm, P., Jenkin, T., Weiss, J., 'Estimating the value of electricity storage in PJM: Arbitrage and some welfare effects', Energy Economics 31(2):269-277, 2009, DOI 10.1016/j.eneco.2008.10.005, https://www.osti.gov/servlets/purl/1353367 (read in full)
- Solar Energy UK, 'Defra progresses with BESS permitting plan', 3 June 2026, https://solarenergyuk.org/defra-progresses-with-bess-permitting-plan/ [trade body, secondary]
- Solar Power Portal, 'NESO T-1 and T-4 capacity market results roundup' (T-1 2025/26 clearing price £20.00/kW/year). https://www.solarpowerportal.co.uk/solar-projects/neso-t-1-and-t-4-capacity-market-results-roundup (trade press)
- Solar Power Portal, 'NESO publishes plan to improve battery skip rates' (TRADE PRESS — secondary). https://www.solarpowerportal.co.uk/battery-storage/neso-publishes-plan-to-improve-battery-skip-rates
- Solar Power Portal, 'National Grid revisits de-rating factors for energy storage', https://www.solarpowerportal.co.uk/energy-storage/national-grid-revisits-de-rating-factors-for-energy-storage [trade press]
- Solar Power Portal, 'Santander provides debt finance for Econergy, Brockwell BESS', 2026, https://www.solarpowerportal.co.uk/battery-storage/santander-provides-debt-finance-for-econergy-brockwell-energy-bess
- Solarif, 'How much does battery storage fire insurance cost?' - INSURANCE BROKER CONTENT, low authority, https://solarif.com/academy-article/how-much-does-battery-storage-fire-insurance-cost/
- Staffell, I., Rustomji, M., 'Maximising the value of electricity storage', Journal of Energy Storage 8:212-225, 2016, DOI 10.1016/j.est.2016.08.010 (abstract and headline results read; full text paywalled)
- Subsidy Control Act 2022, https://www.legislation.gov.uk/ukpga/2022/23
- SunRaise Capital (N. Jovanelly), 'Standalone Battery Storage Project Finance Underwriting in 2026', 24 June 2026 - COMMERCIAL BLOG, US market, low authority, https://sunraisecapital.com/blog/standalone-battery-storage-project-finance-underwriting-2026
- Sunsave, 'Export MPAN explained', https://www.sunsave.energy/solar-panels-advice/exporting-to-the-grid/export-mpan (consumer-facing guide — last-resort source, used only for the definition of an export MPAN)
- Sympower, 'BESS revenue models', https://sympower.net/articles/bess-revenue-models (vendor blog — sole source for the 3–10% optimiser revenue share)
- Tejada-Arango, D.A., Domeshek, M., Wogrin, S., Centeno, E., 'Enhanced Representative Days and System States Modeling for Energy Storage Investment Analysis', IEEE Transactions on Power Systems 33(6), 2018, DOI 10.1109/TPWRS.2018.2819578 (abstract read)
- The Electricity Capacity (Amendment) Regulations 2025, SI 2025/183, explanatory memorandum, https://www.legislation.gov.uk/uksi/2025/183/pdfs/uksiem_20250183_en_001.pdf
- The Electricity Capacity (Supplier Payment etc.) Regulations 2014, SI 2014/3354, regs. 2–5, https://www.legislation.gov.uk/uksi/2014/3354/regulation/2
- The Electricity Capacity Regulations 2014 (SI 2014/2043), as made and as amended, https://www.legislation.gov.uk/uksi/2014/2043 — regulations 2, 4, 15, 16, 40, 41, 59 and Schedule 1 paragraphs 2-8 (read; formulas taken from the as-made PDF at https://www.legislation.gov.uk/uksi/2014/2043/pdfs/uksi_20142043_en.pdf because the HTML renders formulas as images)
- The Electricity Supplier Payments (Amendment) Regulations 2026, https://www.legislationtracker.co.uk/article/the-electricity-supplier-payments-amendment-regulations-2026-25-03-26
- The Guardian, UK power plants lined up to command record high energy prices this winter, 28 February 2024 (press — last resort), https://www.theguardian.com/business/2024/feb/28/uk-power-plants-record-high-energy-prices-auction
- The Infrastructure Planning (Electricity Storage Facilities) Order 2020, SI 2020/1218, https://www.legislation.gov.uk/uksi/2020/1218/made
- The Insolvency Service, 'Company Insolvency Statistics', December 2025 (published 27 January 2026), https://www.gov.uk/government/collections/insolvency-service-official-statistics
- Timera Energy, 'Analysis of the recent GB BESS revenue recovery', 2025, https://timera-energy.com/blog/analysis-of-the-recent-gb-bess-revenue-recovery/
- Timera Energy, 'Analysis of the recent GB BESS revenue recovery', https://timera-energy.com/blog/analysis-of-the-recent-gb-bess-revenue-recovery/ (qualitative only; no figures disclosed publicly)
- Timera Energy, 'Key changes are impacting BESS constraint revenue capture', https://timera-energy.com/blog/key-changes-are-impacting-bess-constraint-revenue-capture/ (consultancy blog)
- UK Parliament, written question 115041, 23 February 2026, on BESS environmental permitting, https://questions-statements.parliament.uk/written-questions/detail/2026-02-23/115041
- UK Power Networks, 'Appendix 3 — Day Ahead — Competition Data v1.1', April 2024, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/04/Appendix-3-_-Day-Ahead-_-Competition-Data-v1.1-1.xlsx
- UK Power Networks, 'Competition Data — Summer 2026 Tender V2', July 2026, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2026/07/Competition-Data-Summer-2026-Tender-V2.xlsx
- UK Power Networks, 'Curtailment Data Dashboard', https://ukpowernetworks.opendatasoft.com/pages/curtailment-data-dashboard/
- UK Power Networks, 'Flexibility Tender Library / Tender Hub', 2026, https://dso.ukpowernetworks.co.uk/flexibility/tender-library
- UK Power Networks, 'Flexibility' (DSO product and platform overview), 2026, https://dso.ukpowernetworks.co.uk/flexibility/
- UK Power Networks, 'Flexible connections', https://www.ukpowernetworks.co.uk/new-electricity-connections/distributed-energy-resources-der-generation/flexible-connections
- UK Power Networks, 'Participation Guidance', V1.2, October 2024, https://d1lf1oz5vvdb9r.cloudfront.net/app/uploads/2024/10/Participation-Guidance-V1.2.pdf
- Utility Bidder, Nuclear RAB Levy: what UK businesses need to know in 2026, 15 April 2026 (industry explainer — second tier), https://www.utilitybidder.co.uk/business-electricity/nuclear-rab-levy-uk-business-energy-bills/
- Valuation Office Agency, 'Rating Manual section 6 part 3: valuation of all property classes - power generators', https://www.gov.uk/guidance/rating-manual-section-6-part-3-valuation-of-all-property-classes/power-generators
- Valuation Office Agency, 'Revaluation 2026 - everything you need to know', 29 September 2025, https://valuationoffice.blog.gov.uk/2025/09/29/revaluation-2026-everything-you-need-to-know/
- Walker Morris, 'Private wire power purchase agreements', https://www.walkermorris.co.uk/comment-opinion/private-wire-power-purchase-agreements/
- Watt-Logic, 'Opening access to the Balancing Mechanism for smaller aggregated assets', 3 October 2018 (INDEPENDENT ANALYST BLOG — source of P344 1 MW Secondary BMU minimum). https://watt-logic.com/2018/10/03/balancing-mechanism/
- Xu, B., Zhao, J., Zheng, T., Litvinov, E., Kirschen, D.S., 'Factoring the Cycle Aging Cost of Batteries Participating in Electricity Markets', IEEE Transactions on Power Systems 33(2):2248-2259, 2018, DOI 10.1109/TPWRS.2017.2733339; preprint arXiv:1707.04567v2, https://arxiv.org/abs/1707.04567 (read in full, including appendix Theorems 1-2)
- Y. Shi, B. Xu, Y. Tan, D. S. Kirschen, B. Zhang, 'Optimal Battery Control Under Cycle Aging Mechanisms in Pay for Performance Settings', IEEE Transactions on Automatic Control, 2018, arXiv:1709.05715
- Y. Shi, B. Xu, Y. Tan, D. S. Kirschen, B. Zhang, 'Optimal Regulation Response of Batteries Under Cycle Aging Mechanisms', IEEE Conference on Decision and Control (CDC), 2017, DOI 10.1109/CDC.2017.8263750
- Zamzam, A.S., Dall'Anese, E., Sidiropoulos, N.D., 'Optimal Distributed Energy Storage Management Using Relaxed Dantzig-Wolfe Decomposition', IEEE CDC 2018, DOI 10.1109/CDC.2018.8619107 (abstract read)
- Zenobe, 'Zenobe secures £235 million of non-recourse project finance debt from five banks', https://www.zenobe.com/news-and-events/zenobe-235-million-project-finance-five-banks-energy-storage/
- enspired, 'BESS revenue models: toll, floor & fully merchant', https://www.enspired-trading.com/blog/bess-revenue-models-toll-floor-fully-merchant (vendor blog)
- enspired, 'BESS revenue models: tolling, floor & fully merchant' (VENDOR BLOG — source of the 3–10% optimiser share; treat as indicative). https://www.enspired-trading.com/blog/bess-revenue-models-toll-floor-fully-merchant
